Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1997-12-14,1997-12-25,270.4558,0.95267644297938,257.65686952714265,0.865,1997,12,14,1997.12,1997,3,75,11,0.02226155352714513,11.920438575341766,0.04626478074199382,0.96,5,Dry,26,4,3,2,24,59.0,0.22898671441703866,198.65686952714265,198.65686952714265,,1,198.65686952714265,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,231.65686952714265,964.7306274781088,990.0,0.11886029642970773,0.009865686952714264,989.8712740166176,0.2793890356241499,,,,24.86125750288477,,,,,0.7946274781085706,,,,0.93,,,,0.97,,,,43.706936749101175,,,,43.706936749101175,1048.9664819784282,0.16963233632898309,57.30401570535553,114.12782214739607,169.89138309999657,222.9835246173072,0.865
1997-12-15,1997-12-26,282.0511,0.935656762357318,263.90301904532015,0.848,1997,12,15,1997.12,1997,3,76,11,0.022801220845515655,6.246149518177504,0.023668351884617318,0.96,5,Dry,26,4,3,2,24,59.0,0.2235669762833138,204.90301904532012,204.90301904532012,,1,204.90301904532012,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,237.90301904532012,964.7556120761811,990.0,0.12096410226597347,0.01098060380906403,989.8680552939251,0.2972233566454344,,,,24.81521986109827,,,,,0.8196120761812806,,,,0.94,,,,0.97,,,,45.48153146892292,,,,45.48153146892292,1091.55675525415,0.1723418384278217,57.27336016249706,114.06379953689189,169.78856144266115,222.8302550635836,0.85
1997-12-16,1997-12-27,293.9613,0.9285666620255448,272.9626631056898,0.8250000000000001,1997,12,16,1997.12,1997,3,77,11,0.0235839740923316,9.059644060369637,0.03319004862163799,0.96,5,Dry,26,4,3,2,24,59.0,0.216146777470278,213.96266310568973,213.96266310568973,,1,213.96266310568973,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,246.96266310568973,964.7918506524228,990.0,0.12397284014580102,0.012792532621137958,989.8632346272329,0.32406433772775056,,,,24.74731963708251,,,,,0.8558506524227592,,,,0.94,,,,0.98,,,,47.85078855776184,,,,47.85078855776184,1148.4189253862842,0.17530158891816736,57.228580587528754,113.97031762703459,169.6385193268329,222.60680393580583,0.825
1997-12-17,1997-12-28,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1997,12,17,1997.12,1997,3,78,12,0.024392128751048715,9.353641883299986,0.03313178062338544,0.96,5,Dry,26,4,3,2,24,59.0,0.20898544985668108,223.31630498898974,223.31630498898974,,1,223.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.31630498898977,964.829265219956,990.0,0.1270792156790003,0.014663260997797953,989.8582575233232,0.3529854089080821,,,,24.676006894459118,,,,,0.8932652199559591,,,,0.94,,,,0.98,,,,49.79872836166741,,,,49.79872836166741,1195.1694806800176,0.1763933838805716,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1997-12-18,1997-12-29,318.7409,0.9253003541660652,294.9310676572104,0.79,1997,12,18,1997.12,1997,3,79,12,0.025482044245582976,12.614762668220635,0.04277190181565544,0.96,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662133,0.3939351557408653,,,,24.577885739843772,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1997-12-19,1997-12-30,340.3854,0.9194251035954242,312.95888165736983,0.763,1997,12,19,1997.12,1997,3,80,12,0.02703964737519676,18.027814000159427,0.057604417247044085,0.96,5,Dry,26,4,3,2,24,59.0,0.18852316856306292,253.95888165736983,253.95888165736983,,1,253.95888165736983,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,286.95888165736983,964.9647944082867,990.0,0.13725571715558407,0.02079177633147396,989.8419525065127,0.4563346019857801,,,,24.420823496240335,,,,,1.0158355266294794,,,,0.95,,,,0.98,,,,56.642498133893824,,,,56.642498133893824,1359.4199552134519,0.1809902241276109,57.009762674115976,113.51412621226808,168.90779408337988,221.52190439399612,0.765
1997-12-20,1997-12-31,340.3854,0.9194251035954242,312.95888165736983,0.763,1997,12,20,1997.12,1997,3,81,12,0.02703964737519676,0.0,0.0,0.96,5,Dry,26,4,3,2,24,59.0,0.18852316856306292,253.95888165736983,253.95888165736983,,1,253.95888165736983,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,286.95888165736983,964.9647944082867,990.0,0.13725571715558407,0.02079177633147396,989.8419525065127,0.4563346019857801,,,,24.420823496240335,,,,,1.0158355266294794,,,,0.95,,,,0.98,,,,56.642498133893824,,,,56.642498133893824,1359.4199552134519,0.1809902241276109,57.009762674115976,113.51412621226808,168.90779408337988,221.52190439399612,0.765
1997-12-21,1998-01-01,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,21,1997.12,1997,3,82,12,0.03542643482881591,97.06929923170328,0.23673811644171816,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1997-12-22,1998-01-02,367.5781,0.9167343651066086,336.9714761305935,0.73,1997,12,22,1997.12,1997,3,83,12,0.02911433553768328,73.05670475847961,0.2168038244583243,0.92,5,Dry,26,4,3,2,24,59.0,0.17508900360793306,277.9714761305935,277.9714761305935,,2,138.98573806529672,138.98573806529672,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,310.9714761305935,965.0848573806528,990.0,0.14523037952676535,0.025594295226118696,989.8291753252472,0.13662519093593156,0.13662519093593156,,,24.607692753658238,24.607692753658238,,,,0.555942952261187,0.555942952261187,,,0.91,0.91,,,0.97,0.97,,,29.61578627527175,29.61578627527175,,,59.2315725505435,1421.5577412130442,0.17577622067806198,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
1997-12-23,1998-01-03,378.8339,0.9098429569345096,344.6793557630324,0.7190000000000001,1997,12,23,1997.12,1997,3,84,12,0.029780296337925994,7.707879632438903,0.022362463848104912,0.92,5,Dry,26,4,3,2,24,59.0,0.17117358209454991,285.6793557630324,285.6793557630324,,2,142.8396778815162,142.8396778815162,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,318.6793557630324,965.1233967788153,990.0,0.14779019195082255,0.027135871152606475,989.8250739368966,0.14433566974225562,0.14433566974225562,,,24.5573414883392,24.5573414883392,,,,0.5713587115260648,0.5713587115260648,,,0.91,0.91,,,0.97,0.97,,,30.374724361288628,30.374724361288628,,,60.749448722577256,1457.986769341854,0.17624916522224962,56.801727959770076,113.08128034582508,168.21655336131892,220.50035015632753,0.72
1997-12-24,1998-01-04,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,1997,12,24,1997.12,1997,3,85,13,0.0305986311625182,9.471467877224539,0.02674416447735152,0.92,5,Dry,26,4,3,2,24,59.0,0.16659568766083582,295.15082364025693,295.15082364025693,,2,147.57541182012847,147.57541182012847,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,328.15082364025693,965.1707541182013,990.0,0.1509356978879082,0.029030164728051387,989.820034137384,0.15409589392775724,0.15409589392775724,,,24.49518412525505,24.49518412525505,,,,0.5903016472805138,0.5903016472805138,,,0.92,0.92,,,0.97,0.97,,,31.64632480014237,31.64632480014237,,,63.29264960028474,1519.0235904068338,0.1787166522717926,56.738269292413555,112.94939798150364,168.00631065950296,220.19047861512996,0.705
1997-12-25,1998-01-05,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,1997,12,25,1997.12,1997,3,86,13,0.03187202310030208,14.73833261323938,0.03995328234346734,0.92,5,Dry,26,4,3,2,24,59.0,0.15993964311451836,309.8891562534963,309.8891562534963,,2,154.94457812674816,154.94457812674816,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,342.8891562534963,965.2444457812677,990.0,0.15583034709525706,0.031977831250699265,989.8121918216541,0.1699097587910507,0.1699097587910507,,,24.39783628159546,24.39783628159546,,,,0.6197783125069927,0.6197783125069927,,,0.92,0.92,,,0.97,0.97,,,33.09453364477836,33.09453364477836,,,66.18906728955672,1588.5376149493613,0.17942806441312786,56.63828800549057,112.74175052588993,167.67561946539283,219.70383924600182,0.69
1997-12-26,1998-01-06,431.1941,0.9065138082597114,390.88340569011876,0.667,1997,12,26,1997.12,1997,3,87,13,0.03377232625162627,21.994249436622454,0.05626805619386889,0.92,5,Dry,26,4,3,2,24,59.0,0.1509401502881233,331.8834056901188,331.8834056901188,,2,165.94170284505938,165.94170284505938,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,364.88340569011876,965.3544170284506,990.0,0.1631347103767922,0.03637668113802375,989.8004886084852,0.19492691648201926,0.19492691648201926,,,24.251144663552623,24.251144663552623,,,,0.6637668113802375,0.6637668113802375,,,0.92,0.92,,,0.97,0.97,,,35.23030099597005,35.23030099597005,,,70.46060199194011,1691.0544478065624,0.18025989583144209,56.48633005382163,112.42645862093063,167.17423542239078,218.9676881648024,0.665
1997-12-27,1998-01-07,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,27,1997.12,1997,3,88,13,0.03542643482881591,19.144775198954328,0.04669136437754668,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1997-12-28,1998-01-08,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,28,1997.12,1997,3,89,13,0.03542643482881591,0.0,0.0,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1997-12-29,1998-01-09,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,29,1997.12,1997,3,90,13,0.03542643482881591,0.0,0.0,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1997-12-30,1998-01-10,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,30,1997.12,1997,3,91,13,0.03542643482881591,0.0,0.0,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1997-12-31,1998-01-11,452.097,0.9069473606086152,410.0281808890731,0.642,1997,12,31,1997.12,1997,3,92,14,0.03542643482881591,0.0,0.0,0.92,5,Dry,26,4,3,2,24,59.0,0.1438925487318189,351.0281808890731,351.0281808890731,,2,175.51409044453655,175.51409044453655,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,384.0281808890731,965.4451268140007,990.0,0.16949275380079915,0.04020563617781462,989.7903016100214,0.21808519918419755,0.21808519918419755,,,24.127089596836413,24.127089596836413,,,,0.7020563617781462,0.7020563617781462,,,0.93,0.93,,,0.97,0.97,,,37.47491142008378,37.47491142008378,,,74.94982284016756,1798.7957481640217,0.1827918819571187,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1998-01-01,1998-01-12,452.097,0.9069473606086152,410.0281808890731,0.642,1998,1,1,1998.01,1997,4,93,14,0.03542643482881591,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.2219359649931444,319.02818088907316,319.02818088907316,,2,159.51409044453658,159.51409044453658,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,362.0281808890731,965.4451268140007,990.0,0.16218648073806854,0.03380563617781462,989.804007883084,0.18009867390673684,0.18009867390673684,,,24.178782395176547,24.178782395176547,,,,0.6380563617781462,0.6380563617781462,,,0.92,0.92,,,0.97,0.97,,,33.76463408615612,33.76463408615612,,,67.52926817231224,1620.7024361354938,0.16469421205607634,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1998-01-02,1998-01-13,457.4224,0.9069958559288028,414.8802212090072,0.637,1998,1,2,1998.01,1997,4,94,14,0.035845651112458216,4.852040319934076,0.011695038885668472,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.2193404152524212,323.8802212090072,323.8802212090072,,2,161.9401106045036,161.9401106045036,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,366.8802212090072,965.4669609954407,990.0,0.1637978594421057,0.03477604424180143,989.8014260963163,0.1856272548087002,0.1856272548087002,,,24.148837846066904,24.148837846066904,,,,0.6477604424180143,0.6477604424180143,,,0.92,0.92,,,0.97,0.97,,,34.23570187527661,34.23570187527661,,,68.47140375055322,1643.3136900132772,0.16503896847870916,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
1998-01-03,1998-01-14,479.1271,0.9039427733656789,433.10347956865485,0.615,1998,1,3,1998.01,1997,4,95,14,0.03742014063473178,18.22325835964768,0.0420759915801114,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.21011144978708216,342.10347956865485,342.10347956865485,,2,171.05173978432742,171.05173978432742,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,385.10347956865485,965.5489656580588,990.0,0.1698498640633909,0.03842069591373097,989.7917294400228,0.20712944946398087,0.20712944946398087,,,24.035634332499978,24.035634332499978,,,,0.6842069591373097,0.6842069591373097,,,0.92,0.92,,,0.97,0.97,,,35.99247013913417,35.99247013913417,,,71.98494027826834,1727.6385666784402,0.1662072545571812,56.209514253598975,111.85297250764259,166.26437507135716,217.63660142872226,0.615
1998-01-04,1998-01-15,490.2231,0.9015755472371026,441.9731596507689,0.605,1998,1,4,1998.01,1997,4,96,14,0.03818648099382643,8.869680082114028,0.020068368154126208,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.20589485585935785,350.9731596507689,350.9731596507689,,2,175.48657982538444,175.48657982538444,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.9731596507689,965.5888792184284,990.0,0.1727955142751631,0.040194631930153775,989.7870098537945,0.21801679995256645,0.21801679995256645,,,23.980113835413604,23.980113835413604,,,,0.7019463193015377,0.7019463193015377,,,0.93,0.93,,,0.97,0.97,,,37.24078615600486,37.24078615600486,,,74.48157231200972,1787.5577354882334,0.16852057797098435,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
1998-01-05,1998-01-16,507.1746,0.9029227850160232,457.9395023213877,0.595,1998,1,5,1998.01,1997,4,97,14,0.0395659730005679,15.966342670618758,0.034865615631938615,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.19871620495437206,366.9395023213877,366.9395023213877,,2,183.46975116069385,183.46975116069385,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.9395023213877,965.6607277604463,990.0,0.17809798970082985,0.04338790046427754,989.7785141098348,0.2383110867894248,0.2383110867894248,,,23.879475262599243,23.879475262599243,,,,0.7338790046427753,0.7338790046427753,,,0.93,0.93,,,0.97,0.97,,,38.771530167459375,38.771530167459375,,,77.54306033491875,1861.03344803805,0.16933035901431814,56.04590624855238,111.51450797989115,165.72856923625625,216.8554404895096,0.595
1998-01-06,1998-01-17,518.6822,0.9001577778239971,466.89581654886194,0.589,1998,1,6,1998.01,1997,4,98,14,0.04033979854982167,8.956314227474309,0.01918268253863655,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1949042950794497,375.89581654886194,375.89581654886194,,2,187.94790827443097,187.94790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.89581654886194,965.70103117447,990.0,0.18107241139999106,0.04517916330977239,989.7737484252904,0.2500869023358209,0.2500869023358209,,,23.82263034848453,23.82263034848453,,,,0.7517916330977239,0.7517916330977239,,,0.93,0.93,,,0.97,0.97,,,39.62332337279102,39.62332337279102,,,79.24664674558204,1901.9195218939692,0.16973089913580036,55.98613324197545,111.39093233313892,165.53313768710547,216.57096290458767,0.59
1998-01-07,1998-01-18,530.3563,0.8966667529713942,475.55286143892266,0.5770000000000001,1998,1,7,1998.01,1997,4,99,15,0.04108776722832292,8.657044890060718,0.018204169487838484,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1913562242579157,384.55286143892266,384.55286143892266,,2,192.27643071946133,192.27643071946133,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,427.55286143892266,965.7399878764752,990.0,0.1839474447583138,0.04691057228778453,989.7691419829539,0.2617368385355302,0.2617368385355302,,,23.767417267943287,23.767417267943287,,,,0.7691057228778453,0.7691057228778453,,,0.93,0.93,,,0.97,0.97,,,40.441916917597275,40.441916917597275,,,80.88383383519455,1941.2120120446689,0.17008379171656568,55.927927967456895,111.27064176514405,165.34300847898524,216.29444889414128,0.575
1998-01-08,1998-01-19,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,1998,1,8,1998.01,1997,4,100,15,0.04208555031502787,11.548415355381394,0.0237084481309174,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1868194651405687,396.10127679430406,396.10127679430406,,2,198.05063839715203,198.05063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,439.10127679430406,965.7919557455743,990.0,0.18778271185050688,0.04922025535886082,989.7629970327907,0.27768725590474724,0.27768725590474724,,,23.693354031311532,23.693354031311532,,,,0.7922025535886081,0.7922025535886081,,,0.93,0.93,,,0.97,0.97,,,41.52661014021544,41.52661014021544,,,83.05322028043088,1993.2772867303408,0.17050503506584538,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
1998-01-09,1998-01-20,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,1998,1,9,1998.01,1997,4,101,15,0.04208555031502787,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1868194651405687,396.10127679430406,396.10127679430406,,2,198.05063839715203,198.05063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,439.10127679430406,965.7919557455743,990.0,0.18778271185050688,0.04922025535886082,989.7629970327907,0.27768725590474724,0.27768725590474724,,,23.693354031311532,23.693354031311532,,,,0.7922025535886081,0.7922025535886081,,,0.93,0.93,,,0.97,0.97,,,41.52661014021544,41.52661014021544,,,83.05322028043088,1993.2772867303408,0.17050503506584538,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
1998-01-10,1998-01-21,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,1998,1,10,1998.01,1997,4,102,15,0.04324663841832161,13.438519714047914,0.02684805445599305,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.18180372596703526,409.53979650835197,409.53979650835197,,2,204.76989825417598,204.76989825417598,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,452.53979650835197,965.8524290842876,990.0,0.19224568887731247,0.0519079593016704,989.7558463518213,0.2968375507769375,0.2968375507769375,,,23.606579716756602,23.606579716756602,,,,0.8190795930167042,0.8190795930167042,,,0.94,0.94,,,0.97,0.97,,,43.238217101697714,43.238217101697714,,,86.4764342033954,2075.43442088149,0.17276635106066432,55.75771096813299,110.9190865843848,164.7878966739419,215.4883845591413,0.555
1998-01-11,1998-01-22,572.5422,0.8966911335018205,513.393514295626,0.547,1998,1,11,1998.01,1997,4,103,15,0.044357199635142085,12.853717787274034,0.02503677477287435,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1772519470271292,422.393514295626,422.393514295626,,2,211.196757147813,211.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.393514295626,965.9102708143305,990.0,0.19651445124208985,0.054478702859125205,989.7490068458987,0.31574759282697146,0.31574759282697146,,,23.52298843874152,23.52298843874152,,,,0.8447870285912521,0.8447870285912521,,,0.94,0.94,,,0.97,0.97,,,44.437368801083366,44.437368801083366,,,88.87473760216673,2132.9937024520013,0.1731123107858161,55.66887299757593,110.7357347053152,164.49869398230973,215.069158919632,0.545
1998-01-12,1998-01-23,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,1998,1,12,1998.01,1997,4,104,15,0.04499899827695158,7.428225020943159,0.0142625095309781,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17472388944327036,429.8217393165692,429.8217393165692,,2,214.91086965828458,214.91086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,472.8217393165692,965.9436978269246,990.0,0.19898138944092705,0.055964347863313835,989.7450542626956,0.32694020287750025,0.32694020287750025,,,23.47441623289364,23.47441623289364,,,,0.8596434786331383,0.8596434786331383,,,0.94,0.94,,,0.98,0.98,,,45.590685175255,45.590685175255,,,91.18137035051,2188.35288841224,0.1750721282682241,55.61714053493382,110.629003564849,164.33044121184003,214.8254801101204,0.545
1998-01-13,1998-01-24,582.4776,0.9032573939058632,526.1271989845419,0.541,1998,1,13,1998.01,1997,4,105,15,0.04545738999226442,5.305459667972741,0.010083986682712102,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17296197606897276,435.12719898454185,435.12719898454185,,2,217.5635994922709,217.5635994922709,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.12719898454185,965.9675723954305,990.0,0.20074335021626846,0.05702543979690839,989.7422312099867,0.33505286288941155,0.33505286288941155,,,23.43960595166705,23.43960595166705,,,,0.8702543979690838,0.8702543979690838,,,0.94,0.94,,,0.98,0.98,,,46.084987971321524,46.084987971321524,,,92.16997594264305,2212.079422623433,0.17518572717878264,55.58000272718989,110.55240185367629,164.20973057443834,214.65076089922943,0.54
1998-01-14,1998-01-25,587.4866,0.8978299923025048,527.4630895558247,0.541,1998,1,14,1998.01,1997,4,106,16,0.04557281093762325,1.335890571282789,0.0025326711910927053,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17252392025502838,436.46308955582464,436.46308955582464,,2,218.23154477791238,218.23154477791238,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.46308955582464,965.9735839030012,990.0,0.2011870039115285,0.05729261791116494,989.7415203781774,0.3371111642825571,0.3371111642825571,,,23.430825310893603,23.430825310893603,,,,0.8729261791116494,0.8729261791116494,,,0.94,0.94,,,0.98,0.98,,,46.20915742600543,46.20915742600543,,,92.41831485201088,2218.039556448261,0.1752128569410157,55.570639334320546,110.53308980522915,164.17930117594096,214.60672349871945,0.54
1998-01-15,1998-01-26,591.2615,0.8987000101503756,531.3667160515263,0.536,1998,1,15,1998.01,1997,4,107,16,0.04591008426685187,3.9036264957015874,0.007346388807918966,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17125649245816854,440.36671605152634,440.36671605152634,,2,220.18335802576317,220.18335802576317,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.36671605152634,965.9911502222318,990.0,0.20248341123482425,0.058073343210305266,989.7394432455548,0.34316165383319325,0.34316165383319325,,,23.40513136948988,23.40513136948988,,,,0.8807334321030525,0.8807334321030525,,,0.94,0.94,,,0.98,0.98,,,46.57131603948275,46.57131603948275,,,93.1426320789655,2235.4231698951726,0.17528879635346512,55.54321030439163,110.47652397449534,164.09018849713914,214.4777973151881,0.535
1998-01-16,1998-01-27,603.9569,0.9020340153560474,544.7896676089908,0.529,1998,1,16,1998.01,1997,4,108,16,0.0470698272814168,13.422951557464554,0.024638777780746284,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.16703694179698167,453.78966760899084,453.78966760899084,,2,226.89483380449542,226.89483380449542,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.78966760899084,966.0515535042405,990.0,0.2069412180251261,0.060757933521798174,989.7323008484532,0.3643749435628186,0.3643749435628186,,,23.316372400649772,23.316372400649772,,,,0.9075793352179816,0.9075793352179816,,,0.94,0.94,,,0.98,0.98,,,47.8088753210265,47.8088753210265,,,95.617750642053,2294.826015409272,0.17551314998631773,55.448271678391855,110.28079668342016,163.78199267618922,214.0322494984057,0.53
1998-01-17,1998-01-28,649.7671,0.8923966932850137,579.8500114453929,0.501,1998,1,17,1998.01,1997,4,109,16,0.050099040988881946,35.06034383640201,0.06046450486222644,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.15693713581752666,488.85001144539285,488.85001144539285,,2,244.42500572269643,244.42500572269643,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,531.8500114453929,966.2093250515044,990.0,0.2249855138813872,0.06777000228907858,989.7072444838296,0.4227666362536193,0.4227666362536193,,,23.075152796071638,23.075152796071638,,,,0.9777000228907856,0.9777000228907856,,,0.94,0.94,,,0.98,0.98,,,50.969826605151816,50.969826605151816,,,101.93965321030363,2446.551677047287,0.17580348572590093,55.19594003328494,109.76101050979095,162.96456832197867,212.85292303792744,0.5
1998-01-18,1998-01-29,704.7879,0.8974945481008082,632.5432978174176,0.474,1998,1,18,1998.01,1997,4,110,16,0.05465174093142488,52.69328637202477,0.0833038411028024,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1438636695922545,541.5432978174176,541.5432978174176,,2,270.7716489087088,270.7716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,584.5432978174176,966.4301731912697,990.0,0.2555323465608218,0.08661731912696706,989.6578503343123,0.5186405035909502,0.5186405035909502,,,22.709036639451615,22.709036639451615,,,,1.0830865956348352,1.0830865956348352,,,0.95,0.95,,,0.98,0.98,,,56.15915816826297,56.15915816826297,,,112.31831633652594,2695.6395920766226,0.17756621044611304,54.832293787871436,109.01293102424809,161.79059119050945,211.1648673993812,0.475
1998-01-19,1998-01-30,733.3846,0.9136167709276868,670.0324701000932,0.463,1998,1,19,1998.01,1997,4,111,16,0.05789080541664805,37.48917228267555,0.055951276924049984,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.13581431357558826,579.0324701000932,579.0324701000932,,3,193.01082336669774,193.01082336669774,193.01082336669774,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,622.0324701000932,966.5801298804004,990.0,0.277265200058025,0.10161298804003728,989.621121811902,0.2637395100437106,0.2637395100437106,0.2637395100437106,,22.777252421457888,22.777252421457888,22.777252421457888,,,0.7720432934667909,0.7720432934667909,0.7720432934667909,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.90511365224445,38.90511365224445,38.90511365224445,,116.71534095673336,2801.1681829616005,0.1741935595140602,54.57854762508151,108.49157855115044,160.97400158934468,209.99434764112067,0.465
1998-01-20,1998-01-31,736.2846,0.9136167709276868,672.6819587357834,0.459,1998,1,20,1998.01,1997,4,112,16,0.058119721234771674,2.6494886356902043,0.003938694358132582,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.13527938250495442,581.6819587357834,581.6819587357834,,3,193.89398624526112,193.89398624526112,193.89398624526112,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,624.6819587357834,966.5907278349432,990.0,0.2788011354990049,0.10267278349431336,989.6185260810067,0.26615790300640363,0.26615790300640363,0.26615790300640363,,22.761640343057238,22.761640343057238,22.761640343057238,,,0.7755759449810444,0.7755759449810444,0.7755759449810444,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.05634391470078,39.05634391470078,39.05634391470078,,117.16903174410234,2812.0567618584564,0.1741819149785227,54.56041018732487,108.4543318349163,160.9157086933671,209.9108963370544,0.46
1998-01-21,1998-02-01,739.1919,0.9111138679089168,673.4879911359412,0.459,1998,1,21,1998.01,1997,4,113,17,0.058189362434145325,0.8060324001578465,0.0011968029285842926,0.53,3,Normal,41,6,4,3,66,120.0,0.17817689636544448,553.4879911359411,553.4879911359411,,3,184.49599704531371,184.49599704531371,184.49599704531371,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,604.4879911359412,966.5939519645436,990.0,0.2670944876150384,0.09139519645437648,989.6415103159303,0.2409848468329545,0.2409848468329545,0.2409848468329545,,22.80657350455383,22.80657350455383,22.80657350455383,,,0.737983988181255,0.737983988181255,0.737983988181255,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.23665655261691,37.23665655261691,37.23665655261691,,111.70996965785072,2681.039271788418,0.16586779738928184,54.554878800734855,108.44297392153341,160.89793606598224,209.88546035983228,0.46
1998-01-22,1998-02-02,740.6484,0.9111138679089168,674.8150284845508,0.459,1998,1,22,1998.01,1997,4,114,17,0.058304018461065185,1.3270373486095648,0.001966520146401787,0.53,3,Normal,41,6,4,3,66,120.0,0.1778265079091185,554.8150284845508,554.8150284845508,,3,184.9383428281836,184.9383428281836,184.9383428281836,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.8150284845508,966.5992601139383,990.0,0.2678637846287251,0.09192601139382033,989.6402102039774,0.24214188586055946,0.24214188586055946,0.24214188586055946,,22.79880820417869,22.79880820417869,22.79880820417869,,,0.7397533713127344,0.7397533713127344,0.7397533713127344,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.31322586533558,37.31322586533558,37.31322586533558,,111.93967759600677,2686.552262304162,0.16588201636142058,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
1998-01-23,1998-02-03,740.6484,0.9111138679089168,674.8150284845508,0.459,1998,1,23,1998.01,1997,4,115,17,0.058304018461065185,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.1778265079091185,554.8150284845508,554.8150284845508,,3,184.9383428281836,184.9383428281836,184.9383428281836,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.8150284845508,966.5992601139383,990.0,0.2678637846287251,0.09192601139382033,989.6402102039774,0.24214188586055946,0.24214188586055946,0.24214188586055946,,22.79880820417869,22.79880820417869,22.79880820417869,,,0.7397533713127344,0.7397533713127344,0.7397533713127344,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.31322586533558,37.31322586533558,37.31322586533558,,111.93967759600677,2686.552262304162,0.16588201636142058,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
1998-01-24,1998-02-04,740.6484,0.9111138679089168,674.8150284845508,0.459,1998,1,24,1998.01,1997,4,116,17,0.058304018461065185,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.1778265079091185,554.8150284845508,554.8150284845508,,3,184.9383428281836,184.9383428281836,184.9383428281836,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.8150284845508,966.5992601139383,990.0,0.2678637846287251,0.09192601139382033,989.6402102039774,0.24214188586055946,0.24214188586055946,0.24214188586055946,,22.79880820417869,22.79880820417869,22.79880820417869,,,0.7397533713127344,0.7397533713127344,0.7397533713127344,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.31322586533558,37.31322586533558,37.31322586533558,,111.93967759600677,2686.552262304162,0.16588201636142058,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
1998-01-25,1998-02-05,747.9582,0.9117617434429268,681.9596724544334,0.456,1998,1,25,1998.01,1997,4,117,17,0.05892131570006304,7.144643969882622,0.01047663704829996,0.53,3,Normal,41,6,4,3,66,120.0,0.17596348412818802,561.9596724544334,561.9596724544334,,3,187.31989081814444,187.31989081814444,187.31989081814444,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,612.9596724544334,966.6278386898176,990.0,0.27200560721996137,0.09478386898177338,989.6332105237984,0.2484184860723853,0.2484184860723853,0.2484184860723853,,22.75695334790819,22.75695334790819,22.75695334790819,,,0.7492795632725779,0.7492795632725779,0.7492795632725779,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.72434477670478,37.72434477670478,37.72434477670478,,113.17303433011436,2716.152823922745,0.16595267858404966,54.49668699859662,108.32349038042729,160.71098303630004,209.61792395704828,0.455
1998-01-26,1998-02-06,755.3143,0.915238743836659,691.2929111338655,0.453,1998,1,26,1998.01,1997,4,118,17,0.059727707521965975,9.333238679432043,0.013501134655241252,0.53,3,Normal,41,6,4,3,66,120.0,0.17358777743456796,571.2929111338655,571.2929111338655,,3,190.43097037795516,190.43097037795516,190.43097037795516,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,622.2929111338655,966.6651716445357,990.0,0.27741618036745824,0.0985171644535462,989.6240666551787,0.2567377338438225,0.2567377338438225,0.2567377338438225,,22.702157276799635,22.702157276799635,22.702157276799635,,,0.7617238815118207,0.7617238815118207,0.7617238815118207,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.258540528719,38.258540528719,38.258540528719,,114.775621586157,2754.614918067768,0.16603037545676674,54.432230844178115,108.1911760563266,160.50403166709782,209.32194926507736,0.455
1998-01-27,1998-02-07,762.7167,0.9119702135958982,695.5749118121588,0.45,1998,1,27,1998.01,1997,4,119,17,0.06009767238057051,4.28200067829323,0.006156059693322568,0.53,3,Normal,41,6,4,3,66,120.0,0.17251916071464954,575.5749118121587,575.5749118121587,,3,191.8583039373863,191.8583039373863,191.8583039373863,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.5749118121587,966.6822996472487,990.0,0.27989849960125146,0.10022996472486352,989.6198715356737,0.26059999954955426,0.26059999954955426,0.26059999954955426,,22.676971888875734,22.676971888875734,22.676971888875734,,,0.7674332157495452,0.7674332157495452,0.7674332157495452,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.502537525183385,38.502537525183385,38.502537525183385,,115.50761257555011,2772.182701813203,0.1660606364807234,54.402564223044145,108.13028561830627,160.40881477591182,209.1858224444842,0.45
1998-01-28,1998-02-08,770.1655,0.9157257148962478,705.2603530759261,0.445,1998,1,28,1998.01,1997,4,120,18,0.06093449450576001,9.685441263767416,0.013733142975534187,0.53,3,Normal,41,6,4,3,66,120.0,0.1701499304145361,585.2603530759261,585.2603530759261,,3,195.08678435864203,195.08678435864203,195.08678435864203,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.2603530759261,966.7210414123036,990.0,0.2855132481599572,0.10410414123037044,989.6103826106096,0.2694415629082184,0.2694415629082184,0.2694415629082184,,22.61989963539784,22.61989963539784,22.61989963539784,,,0.7803471374345682,0.7803471374345682,0.7803471374345682,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.051904094557635,39.051904094557635,39.051904094557635,,117.15571228367287,2811.737094808149,0.16611696910610296,54.33517594732332,107.9919977786989,160.19263203272138,208.87690445172268,0.445
1998-01-29,1998-02-09,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1998,1,29,1998.01,1997,4,121,18,0.061306308295926176,4.303400349145477,0.006064853691261593,0.53,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1998-01-30,1998-02-10,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1998,1,30,1998.01,1997,4,122,18,0.061306308295926176,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1998-01-31,1998-02-11,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1998,1,31,1998.01,1997,4,123,18,0.061306308295926176,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1998-02-01,1998-02-12,800.4284,0.9168437076495652,733.8677419640093,0.434,1998,2,1,1998.02,1997,5,124,18,0.06340617290569041,24.30398853893769,0.03311766841514832,0.62,3,Normal,43,7,5,4,78,137.0,0.18668213925489427,596.8677419640093,596.8677419640093,,3,198.9559139880031,198.9559139880031,198.9559139880031,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,651.8677419640093,966.8354709678559,990.0,0.29456100983420824,0.10874709678560372,989.5966918933802,0.28023039773520075,0.28023039773520075,0.28023039773520075,,22.480990527788983,22.480990527788983,22.480990527788983,,,0.7958236559520123,0.7958236559520123,0.7958236559520123,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.58184063995418,39.58184063995418,39.58184063995418,,118.74552191986254,2849.892526076701,0.16180779605064874,54.13404701206058,107.57944918848877,159.54816755960334,207.9570646274147,0.435
1998-02-02,1998-02-13,800.4284,0.9168437076495652,733.8677419640093,0.434,1998,2,2,1998.02,1997,5,125,18,0.06340617290569041,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.18668213925489427,596.8677419640093,596.8677419640093,,3,198.9559139880031,198.9559139880031,198.9559139880031,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,651.8677419640093,966.8354709678559,990.0,0.29456100983420824,0.10874709678560372,989.5966918933802,0.28023039773520075,0.28023039773520075,0.28023039773520075,,22.480990527788983,22.480990527788983,22.480990527788983,,,0.7958236559520123,0.7958236559520123,0.7958236559520123,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.58184063995418,39.58184063995418,39.58184063995418,,118.74552191986254,2849.892526076701,0.16180779605064874,54.13404701206058,107.57944918848877,159.54816755960334,207.9570646274147,0.435
1998-02-03,1998-02-14,811.198,0.9184798300739824,745.0690011963542,0.428,1998,2,3,1998.02,1997,5,126,18,0.064373961703365,11.201259232344912,0.015033854870299387,0.62,3,Normal,43,7,5,4,78,137.0,0.1838755870664592,608.0690011963542,608.0690011963542,,3,202.6896670654514,202.6896670654514,202.6896670654514,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,663.0690011963542,966.8802760047853,990.0,0.30105449344716184,0.11242070035890624,989.586524806194,0.2908410219573037,0.2908410219573037,0.2908410219573037,,22.41540777945119,22.41540777945119,22.41540777945119,,,0.8107586682618056,0.8107586682618056,0.8107586682618056,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20702532334219,40.20702532334219,40.20702532334219,,120.62107597002657,2894.9058232806374,0.16189249019398982,54.0544382404496,107.41623550726132,159.29339202517784,207.59386498879147,0.43
1998-02-04,1998-02-15,823.6198,0.9219462006052042,759.3331453532179,0.422,1998,2,4,1998.02,1997,5,127,19,0.06560638375851803,14.264144156863722,0.018785093531283284,0.62,3,Normal,43,7,5,4,78,137.0,0.18042146696529607,622.3331453532179,622.3331453532179,,3,207.444381784406,207.444381784406,207.444381784406,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,677.3331453532179,966.9373325814128,990.0,0.3093235625236046,0.11669994360596538,989.5739764938704,0.30463635610659984,0.30463635610659984,0.30463635610659984,,22.332007556351062,22.332007556351062,22.332007556351062,,,0.8297775271376239,0.8297775271376239,0.8297775271376239,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.99709966140645,40.99709966140645,40.99709966140645,,122.99129898421936,2951.7911756212648,0.16197277800511087,53.95243936904308,107.20717319366554,158.9671835601659,207.1291501335241,0.42
1998-02-05,1998-02-16,839.318,0.926667139384556,777.7684100939666,0.414,1998,2,5,1998.02,1997,5,128,19,0.06719919063211874,18.435264740748718,0.023702768718160527,0.62,3,Normal,43,7,5,4,78,137.0,0.17614497866202647,640.7684100939666,640.7684100939666,,3,213.58947003132218,213.58947003132218,213.58947003132218,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,695.7684100939666,967.0110736403758,990.0,0.3200106725182415,0.12223052302819,989.5577588044536,0.32293592279489003,0.32293592279489003,0.32293592279489003,,22.223749241282867,22.223749241282867,22.223749241282867,,,0.8543578801252888,0.8543578801252888,0.8543578801252888,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.896326570178935,42.896326570178935,42.896326570178935,,128.68897971053684,3088.5355130528837,0.1654592524463538,53.81945027657692,106.93469515734398,158.54227959552162,206.52442628156868,0.415
1998-02-06,1998-02-17,855.2074,0.9204875668079742,787.2077787421739,0.41,1998,2,6,1998.02,1997,5,129,19,0.06801475208332383,9.439368648207276,0.011990949407651696,0.62,3,Normal,43,7,5,4,78,137.0,0.17403283313447826,650.2077787421738,650.2077787421738,,3,216.73592624739132,216.73592624739132,216.73592624739132,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.2077787421739,967.0488311149686,990.0,0.3254827702853182,0.12506233362265218,989.549454896092,0.33251104303699563,0.33251104303699563,0.33251104303699563,,22.168112738086414,22.168112738086414,22.168112738086414,,,0.8669437049895652,0.8669437049895652,0.8669437049895652,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.419274676026724,43.419274676026724,43.419274676026724,,130.2578240280802,3126.1877766739244,0.16546816170466502,53.75086789708044,106.79422158371385,158.323330455135,206.21306477497419,0.41
1998-02-07,1998-02-18,871.2888,0.9210030379331314,802.4596317171124,0.403,1998,2,7,1998.02,1997,5,130,19,0.06933251218035852,15.251852974938627,0.01900638034875665,0.62,3,Normal,43,7,5,4,78,137.0,0.17072509891475265,665.4596317171123,665.4596317171123,,3,221.81987723903748,221.81987723903748,221.81987723903748,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.4596317171124,967.1098385268684,990.0,0.3343244241838333,0.12963788951513372,989.5360376863009,0.3482759771944994,0.3482759771944994,0.3482759771944994,,22.077923182238102,22.077923182238102,22.077923182238102,,,0.8872795089561499,0.8872795089561499,0.8872795089561499,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.25696368653986,44.25696368653986,44.25696368653986,,132.7708910596196,3186.5013854308704,0.16545491612520732,53.63936582237047,106.5658985196833,157.96760392963463,205.70754334956214,0.405
1998-02-08,1998-02-19,912.3393,0.9280264769081321,846.6750263238312,0.388,1998,2,8,1998.02,1997,5,131,19,0.07315272227437901,44.21539460671863,0.05222239139224049,0.62,3,Normal,43,7,5,4,78,137.0,0.16180942597874745,709.6750263238312,709.6750263238312,,3,236.55834210794373,236.55834210794373,236.55834210794373,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.6750263238312,967.2867001052953,990.0,0.3599565369993224,0.1448375131619156,989.4952059498387,0.3960297102257526,0.3960297102257526,0.3960297102257526,,21.812476134317784,21.812476134317784,21.812476134317784,,,0.946233368431775,0.946233368431775,0.946233368431775,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6300814046697,46.6300814046697,46.6300814046697,,139.8902442140091,3357.3658611362184,0.1652230665423037,53.31132536230839,105.89459032098546,156.9227453149024,204.22511527318093,0.39
1998-02-09,1998-02-20,920.6956,0.9304441821848726,856.6558645832106,0.383,1998,2,9,1998.02,1997,5,132,19,0.0740150666999894,9.980838259379423,0.01165093087203157,0.62,3,Normal,43,7,5,4,78,137.0,0.15992419554222595,719.6558645832106,719.6558645832106,,3,239.88528819440359,239.88528819440359,239.88528819440359,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,774.6558645832106,967.3266234583328,990.0,0.3657425301931656,0.1498279322916053,989.4844295375152,0.4072311859898339,0.4072311859898339,0.4072311859898339,,21.75057489319253,21.75057489319253,21.75057489319253,,,0.959541152777614,0.959541152777614,0.959541152777614,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.15169303411104,47.15169303411104,47.15169303411104,,141.45507910233312,3394.921898455995,0.16512474256060264,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
1998-02-10,1998-02-21,937.5556,0.9418638351561232,883.0497130881001,0.375,1998,2,10,1998.02,1997,5,133,19,0.07629549521081186,26.39384850488955,0.029889425378541837,0.62,3,Normal,43,7,5,4,78,137.0,0.15514415323334324,746.0497130881001,746.0497130881001,,3,248.6832376960334,248.6832376960334,248.6832376960334,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881001,967.4321988523525,990.0,0.3874559123914862,0.16302485654405008,989.4495192310643,0.4376018049022062,0.4376018049022062,0.4376018049022062,,21.57971857380984,21.57971857380984,21.57971857380984,,,0.9947329507841336,0.9947329507841336,0.9947329507841336,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49703931762804,48.49703931762804,48.49703931762804,,145.4911179528841,3491.7868308692186,0.1647598269910414,53.036187665670035,105.33200215699628,156.04823523930898,202.98701269664062,0.375
1998-02-11,1998-02-22,954.6127,0.9330731942182652,890.7235212303226,0.374,1998,2,11,1998.02,1997,5,134,20,0.07695851223429986,7.673808142222469,0.008615252611296184,0.55,3,Normal,43,7,5,4,78,137.0,0.15380754716207234,753.7235212303226,753.7235212303226,,3,251.24117374344087,251.24117374344087,251.24117374344087,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.7235212303226,967.4628940849212,990.0,0.3944876887767896,0.1668617606151613,989.438650550608,0.4466357427630815,0.4466357427630815,0.4466357427630815,,21.529120722923828,21.529120722923828,21.529120722923828,,,1.0049646949737634,1.0049646949737634,1.0049646949737634,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.88099564650428,48.88099564650428,48.88099564650428,,146.64298693951284,3519.431686548308,0.16463356299041082,52.97754268307913,105.2121393448592,155.86204287807354,202.7237049989779,0.375
1998-02-12,1998-02-23,971.8681,0.9382203784924132,911.8264566267025,0.363,1998,2,12,1998.02,1997,5,135,20,0.0787818058525471,21.102935396379852,0.023143587513845626,0.55,3,Normal,43,7,5,4,78,137.0,0.150247888734037,774.8264566267026,774.8264566267026,,3,258.2754855422341,258.2754855422341,258.2754855422341,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,829.8264566267026,967.5473058265068,990.0,0.41382503993681896,0.17741322831335124,989.40876173175,0.4719527018613492,0.4719527018613492,0.4719527018613492,,21.389503203381786,21.389503203381786,21.389503203381786,,,1.0331019421689367,1.0331019421689367,1.0331019421689367,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.92370646552265,49.92370646552265,49.92370646552265,,149.771119396568,3594.506865517632,0.16425397432604175,52.8152031553956,104.88042928833609,155.34699634584783,201.9958671278546,0.365
