Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-02-13,1998-02-24,980.5704,0.9358283868865241,917.6456156606737,0.36,1998,2,13,1998.02,1997,5,136,20,0.07928458119308221,5.819159033971232,0.006341401227947496,0.55,3,Normal,43,7,5,4,78,137.0,0.14929510658792244,780.6456156606737,780.6456156606737,,3,260.21520522022456,260.21520522022456,260.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606737,967.5705824626426,990.0,0.4191573370595815,0.18032280783033688,989.40051985511,0.4790560807233833,0.4790560807233833,0.4790560807233833,,21.35088131174413,21.35088131174413,21.35088131174413,,,1.0408608208808985,1.0408608208808985,1.0408608208808985,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.20782558304269,50.20782558304269,50.20782558304269,,150.6234767491281,3614.963441979074,0.16414122639346376,52.770152229950924,104.78840056498592,155.2041632742959,201.79416297159474,0.36
1998-02-14,1998-02-25,980.5704,0.9358283868865241,917.6456156606737,0.36,1998,2,14,1998.02,1997,5,137,20,0.07928458119308221,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.14929510658792244,780.6456156606737,780.6456156606737,,3,260.21520522022456,260.21520522022456,260.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606737,967.5705824626426,990.0,0.4191573370595815,0.18032280783033688,989.40051985511,0.4790560807233833,0.4790560807233833,0.4790560807233833,,21.35088131174413,21.35088131174413,21.35088131174413,,,1.0408608208808985,1.0408608208808985,1.0408608208808985,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.20782558304269,50.20782558304269,50.20782558304269,,150.6234767491281,3614.963441979074,0.16414122639346376,52.770152229950924,104.78840056498592,155.2041632742959,201.79416297159474,0.36
1998-02-15,1998-02-26,980.5704,0.9358283868865241,917.6456156606737,0.36,1998,2,15,1998.02,1997,5,138,20,0.07928458119308221,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.14929510658792244,780.6456156606737,780.6456156606737,,3,260.21520522022456,260.21520522022456,260.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606737,967.5705824626426,990.0,0.4191573370595815,0.18032280783033688,989.40051985511,0.4790560807233833,0.4790560807233833,0.4790560807233833,,21.35088131174413,21.35088131174413,21.35088131174413,,,1.0408608208808985,1.0408608208808985,1.0408608208808985,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.20782558304269,50.20782558304269,50.20782558304269,,150.6234767491281,3614.963441979074,0.16414122639346376,52.770152229950924,104.78840056498592,155.2041632742959,201.79416297159474,0.36
1998-02-16,1998-02-27,1051.9972,0.9192865893471962,967.0869179908003,0.343,1998,2,16,1998.02,1997,5,139,20,0.08355630971440517,49.44130233012663,0.051123949058110366,0.55,3,Normal,43,7,5,4,78,137.0,0.14166255116409635,830.0869179908003,830.0869179908003,,4,207.52172949770008,207.52172949770008,207.52172949770008,207.52172949770008,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.0869179908003,967.7683476719632,990.0,0.4644621160871875,0.21406953439264026,989.3214683495204,0.3048633965589093,0.3048633965589093,0.3048633965589093,0.3048633965589093,21.2482572809982,21.2482572809982,21.2482572809982,21.2482572809982,,0.8300869179908004,0.8300869179908004,0.8300869179908004,0.8300869179908004,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.02209525235406,39.02209525235406,39.02209525235406,39.02209525235406,156.08838100941625,3746.12114422599,0.16140057124720728,52.3827673263663,103.99745462305758,153.97754664238477,200.064245392101,0.345
1998-02-17,1998-02-28,1098.2906,0.922996705259988,1013.7186052180156,0.325,1998,2,17,1998.02,1997,5,140,20,0.08758528749083656,46.63168722721525,0.046000622842654056,0.55,3,Normal,43,7,5,4,78,137.0,0.13514598557706858,876.7186052180156,876.7186052180156,,4,219.1796513045039,219.1796513045039,219.1796513045039,219.1796513045039,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,931.7186052180156,967.9431156163997,990.0,0.5071923474109306,0.25137488417441245,989.2414327684146,0.3400435502507049,0.3400435502507049,0.3400435502507049,0.3400435502507049,20.958273601764397,20.958273601764397,20.958273601764397,20.958273601764397,,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.51247948095241,41.51247948095241,41.51247948095241,41.51247948095241,166.04991792380963,3985.198030171431,0.16380277235623794,52.033481492288935,103.28488571035595,152.87393221659715,198.51120411667043,0.325
1998-02-18,1998-03-01,1136.253,0.9322558106699796,1059.278461641196,0.316,1998,2,18,1998.02,1997,5,141,21,0.09152165908579933,45.55985642318035,0.043010273571117516,0.55,3,Normal,43,7,5,4,78,137.0,0.12933331976536055,922.278461641196,922.278461641196,,4,230.56961541029895,230.56961541029895,230.56961541029895,230.56961541029895,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,977.278461641196,968.0863037365866,990.0,0.548940423017829,0.28782276931295675,989.1632368076693,0.37625793944321456,0.37625793944321456,0.37625793944321456,0.37625793944321456,20.70067513163942,20.70067513163942,20.70067513163942,20.70067513163942,,0.922278461641196,0.922278461641196,0.922278461641196,0.922278461641196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.13298572005498,43.13298572005498,43.13298572005498,43.13298572005498,172.53194288021993,4140.766629125278,0.16287685356398834,51.7425513512941,102.69176540892572,151.9563041641826,197.22220303833217,0.315
1998-02-19,1998-03-02,1184.8787,0.9392824439313104,1112.935761098154,0.303,1998,2,19,1998.02,1997,5,142,21,0.09615764975888053,53.65729945695807,0.048212395838564334,0.55,3,Normal,43,7,5,4,78,137.0,0.12309785055771735,975.935761098154,975.935761098154,,4,243.9839402745385,243.9839402745385,243.9839402745385,243.9839402745385,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1030.935761098154,968.2549409634512,990.0,0.598108466344922,0.3307486088785232,989.0711429247766,0.421244567555976,0.421244567555976,0.421244567555976,0.421244567555976,20.394957393769328,20.394957393769328,20.394957393769328,20.394957393769328,,0.975935761098154,0.975935761098154,0.975935761098154,0.975935761098154,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.96835282725722,44.96835282725722,44.96835282725722,44.96835282725722,179.87341130902888,4316.961871416694,0.16162065915785162,51.394512497131345,101.98266691821146,150.86035715411973,195.68533074699118,0.305
1998-02-20,1998-03-03,1425.77,0.9243804235365648,1317.9538764657275,0.256,1998,2,20,1998.02,1997,5,143,21,0.11387121492663888,205.0181153675735,0.15555788334365495,0.55,3,Normal,43,7,5,4,78,137.0,0.1039490094808053,1180.9538764657275,1100.0,,4,275.0,275.0,275.0,275.0,80.95387646572748,25.40888093449841,4.13632945445323,2.954521038895164,2.363616831116131,46.090528206764546,68.4088809344984,11.136329454453227,7.954521038895163,6.36361683111613,124.09052820676456,1187.4997314278467,968.8992836117494,990.0,0.8229893030917378,0.48,988.6970106969084,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.26279230515884,19.26279230515884,19.26279230515884,19.26279230515884,,1.1,1.1,1.1,1.1,0.9317650141539444,0.9317650141539444,0.9317650141539444,0.9317650141539444,0.98,0.98,0.98,0.98,47.4518794570433,47.4518794570433,47.4518794570433,47.4518794570433,189.8075178281732,4555.380427876157,0.1440168136514518,50.01296261514346,99.1722083920963,146.5273796816241,189.6343330666549,0.255
1998-02-21,1998-03-04,1504.8501,0.9440321959395022,1420.6269444627796,0.242,1998,2,21,1998.02,1997,5,144,21,0.12274216800158415,102.67306799705216,0.0722730681670118,0.45,3,Normal,43,7,5,4,78,137.0,0.0964362956327057,1283.6269444627796,1100.0,,4,275.0,275.0,275.0,275.0,183.62694446277962,57.00000000000001,9.38239862218582,6.701713301561299,5.3613706412490405,105.18146189778345,100.0,16.382398622185818,11.7017133015613,9.361370641249039,183.18146189778344,1228.084111923747,969.2281793590337,990.0,0.8828435722590087,0.48,988.6371564277408,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.87404228870737,18.87404228870737,18.87404228870737,18.87404228870737,,1.1,1.1,1.1,1.1,0.9320391808380952,0.9320391808380952,0.9320391808380952,0.9320391808380952,0.98,0.98,0.98,0.98,46.50791501415596,46.50791501415596,46.50791501415596,46.50791501415596,186.03166005662385,4464.759841358971,0.13095039537418673,49.277591438236435,97.6787547906157,144.23107298618956,186.44218019070797,0.24
1998-02-22,1998-03-05,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,1998,2,22,1998.02,1997,5,145,21,0.13931982949575167,191.8710821084203,0.11898996398551452,0.45,3,Normal,43,7,5,4,78,137.0,0.08496134428847361,1475.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,375.4980265712,56.99999999999999,11.0,13.704307539094886,10.963446031275911,282.8302730008292,100.0,18.0,18.704307539094888,14.963446031275911,360.83027300082915,1236.7043075390948,969.848070547384,990.0,0.905453921414019,0.48,988.6145460785859,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.231540751201987,18.231540751201987,18.231540751201987,18.231540751201987,,1.1,1.1,1.1,1.1,0.9314984351988042,0.9314984351988042,0.9314984351988042,0.9314984351988042,0.98,0.98,0.98,0.98,44.89864960099024,44.89864960099024,44.89864960099024,44.89864960099024,179.59459840396096,4310.270361695063,0.11137663144050423,47.839888042916215,94.76322786929028,139.75886994238704,180.25051316207046,0.215
1998-02-23,1998-03-06,1771.5858,0.9801466639669776,1736.413911801269,0.204,1998,2,23,1998.02,1997,5,146,21,0.15002616197962965,123.91588523006908,0.0713631032255005,0.45,3,Normal,43,7,5,4,78,137.0,0.07889823910583799,1599.413911801269,1100.0,,4,275.0,275.0,275.0,275.0,499.413911801269,57.0,11.0,18.226785102236093,14.581428081788877,398.60569861724406,100.0,18.0,23.22678510223609,18.58142808178888,476.60569861724406,1241.2267851022361,970.2484141765888,990.0,0.9173161576452096,0.48,988.6026838423547,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81933488576597,17.81933488576597,17.81933488576597,17.81933488576597,,1.1,1.1,1.1,1.1,0.9304993773891632,0.9304993773891632,0.9304993773891632,0.9304993773891632,0.98,0.98,0.98,0.98,43.83644768373613,43.83644768373613,43.83644768373613,43.83644768373613,175.3457907349445,4208.2989776386685,0.10098156294604294,46.877622736974345,92.81465320268457,136.77690461889355,176.13870132079143,0.205
1998-02-24,1998-03-07,1815.329,0.9801984059924232,1779.3825921518194,0.2,1998,2,24,1998.02,1997,5,147,21,0.1537386559619172,42.96868035055036,0.024148084026486983,0.45,3,Normal,43,7,5,4,78,137.0,0.07699299779836835,1642.3825921518194,1100.0,,4,275.0,275.0,275.0,275.0,542.3825921518194,57.0,11.0,19.794985115029906,15.835988092023927,438.75161894476565,100.0,18.0,24.794985115029906,19.835988092023925,516.7516189447656,1242.7949851150302,970.387236066952,990.0,0.9214294691541768,0.48,988.5985705308458,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.676399683893766,17.676399683893766,17.676399683893766,17.676399683893766,,1.1,1.1,1.1,1.1,0.9300339234628584,0.9300339234628584,0.9300339234628584,0.9300339234628584,0.98,0.98,0.98,0.98,43.463068042748624,43.463068042748624,43.463068042748624,43.463068042748624,173.8522721709945,4172.454532103868,0.09770370517155266,46.53805057285632,92.12751708194004,135.7265905588629,174.69336932885503,0.2
1998-02-25,1998-03-08,1857.1278,0.9887821130458808,1836.294750280248,0.194,1998,2,25,1998.02,1997,5,148,22,0.15865586642421345,56.91215812842871,0.0309929318916492,0.45,3,Normal,43,7,5,4,78,137.0,0.07460675906146963,1699.294750280248,1100.0,,4,275.0,275.0,275.0,275.0,599.2947502802481,57.0,11.0,20.0,17.497656942488995,493.7970933377591,100.0,18.0,25.0,21.497656942488995,571.7970933377593,1243.0,970.57110611629,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.49199189059523,17.49199189059523,17.49199189059523,17.49199189059523,,1.1,1.1,1.1,1.1,0.9293428713676566,0.9293428713676566,0.9293428713676566,0.9293428713676566,0.98,0.98,0.98,0.98,42.977684779594654,42.977684779594654,42.977684779594654,42.977684779594654,171.91073911837861,4125.857738841086,0.0936182707553579,46.08393392132372,91.20896331292124,134.32346396540578,172.76472813946395,0.195
1998-02-26,1998-03-09,1902.2114,0.9911313961679026,1885.3414406885006,0.189,1998,2,26,1998.02,1997,5,149,22,0.16289350047548645,49.04669040825252,0.026014752208672262,0.45,3,Normal,43,7,5,4,78,137.0,0.07266588271139338,1748.3414406885004,1100.0,,4,275.0,275.0,275.0,275.0,648.3414406885006,57.0,11.0,20.0,18.929677100394176,541.4117635881065,100.0,18.0,25.0,22.929677100394176,619.4117635881065,1243.0,970.729564654532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3335333523532,17.3335333523532,17.3335333523532,17.3335333523532,,1.1,1.1,1.1,1.1,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.98,0.98,0.98,0.98,42.55740669240574,42.55740669240574,42.55740669240574,42.55740669240574,170.22962676962297,4085.511042470951,0.09029113936383718,45.68861672431962,90.40968178149484,133.10337386304212,171.08969418263212,0.19
1998-02-27,1998-03-10,2052.1583,1.0094913415348463,2071.6360353088708,0.171,1998,2,27,1998.02,1997,5,150,22,0.17898935345068642,186.29459462037013,0.08992631497288786,0.45,3,Normal,43,7,5,4,78,137.0,0.06613130765490569,1934.6360353088708,1100.0,,4,275.0,275.0,275.0,275.0,834.6360353088706,57.0,11.0,20.0,24.36893533748528,722.2670999713854,100.0,18.0,25.0,28.36893533748528,800.2670999713854,1243.0,971.2729145679871,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.790183438898293,16.790183438898293,16.790183438898293,16.790183438898293,,1.1,1.1,1.1,1.1,0.9257799744299718,0.9257799744299718,0.9257799744299718,0.9257799744299718,0.98,0.98,0.98,0.98,41.095190709289824,41.095190709289824,41.095190709289824,41.095190709289824,164.3807628371593,3945.138308091823,0.07934828320972459,44.30640977042117,87.61736451312694,128.84678628028618,165.25991025274078,0.17
1998-02-28,1998-03-11,2186.5574,1.002477893715166,2191.9754568393096,0.158,1998,2,28,1998.02,1997,5,151,22,0.1893866794709164,120.3394215304388,0.054899985834677485,0.45,3,Normal,43,7,5,4,78,137.0,0.06250069980142267,2054.9754568393096,1100.0,,4,275.0,275.0,275.0,275.0,954.9754568393097,57.0,11.0,20.0,27.882495090198823,839.0929617491107,100.0,18.0,25.0,31.882495090198823,917.0929617491107,1243.0,971.56338903375,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.499708973135128,16.499708973135128,16.499708973135128,16.499708973135128,,1.1,1.1,1.1,1.1,0.9238729626849009,0.9238729626849009,0.9238729626849009,0.9238729626849009,0.98,0.98,0.98,0.98,40.30104602773759,40.30104602773759,40.30104602773759,40.30104602773759,161.20418411095037,3868.900418662809,0.07354287823249474,43.551521182720144,86.09377868751307,126.52783193966215,162.0925082997359,0.16
1998-03-01,1998-03-12,2220.9618,1.0013386428720137,2223.9348746825845,0.154,1998,3,1,1998.03,1997,6,152,22,0.1921479731725753,31.95941784327488,0.01437066265163738,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10746717573468142,1984.9348746825845,1100.0,,4,275.0,275.0,275.0,275.0,884.9348746825846,41.000000000000036,7.0,13.0,48.134532932525524,775.8003417500589,100.0,18.0,25.0,61.134532932525524,919.8003417500587,1243.0,971.6405324561304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.422565550754896,16.422565550754896,16.422565550754896,16.422565550754896,,1.1,1.1,1.1,1.1,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.98,0.98,0.98,0.98,40.08878451160883,40.08878451160883,40.08878451160883,40.08878451160883,160.35513804643531,3848.5233131144482,0.07210424184265841,43.34929148384733,85.68578049512054,125.90724651982373,161.24583623622118,0.155
1998-03-02,1998-03-13,2255.69,1.0072760181955318,2272.102441483479,0.15,1998,3,2,1998.03,1997,6,153,22,0.19630965094417246,48.16756680089475,0.02119955769663521,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.1051889191421996,2033.1024414834792,1100.0,,4,275.0,275.0,275.0,275.0,933.1024414834793,40.999999999999964,7.0,13.0,50.75452610579594,821.3479153776833,100.0,18.0,25.0,63.75452610579594,965.3479153776833,1243.0,971.7567989966844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30629901020093,16.30629901020093,16.30629901020093,16.30629901020093,,1.1,1.1,1.1,1.1,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.98,0.98,0.98,0.98,39.76784397554615,39.76784397554615,39.76784397554615,39.76784397554615,159.0713759021846,3817.7130216524297,0.07001065312808928,43.04314349167119,85.06825393472529,124.96827647087632,159.96555546065252,0.15
1998-03-03,1998-03-14,2272.0076,1.0052989231597431,2284.046793690753,0.149,1998,3,3,1998.03,1997,6,154,22,0.19734164297488105,11.944352207273825,0.005229469133586858,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10463883693635012,2045.0467936907528,1100.0,,4,275.0,275.0,275.0,275.0,945.046793690753,41.0,7.0,13.0,51.404218903681134,832.6425747870718,100.0,18.0,25.0,64.40421890368114,976.642574787072,1243.0,971.7856301916672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.277467815217918,16.277467815217918,16.277467815217918,16.277467815217918,,1.1,1.1,1.1,1.1,0.9222429938466296,0.9222429938466296,0.9222429938466296,0.9222429938466296,0.98,0.98,0.98,0.98,39.68807062395996,39.68807062395996,39.68807062395996,39.68807062395996,158.75228249583984,3810.054779900156,0.06950482929437478,42.966933344010975,84.91455917378741,124.73464775946042,159.6471712131344,0.15
1998-03-04,1998-03-15,2286.0506,1.0091162618538574,2306.890835880768,0.146,1998,3,4,1998.03,1997,6,155,23,0.1993153682200984,22.84404219001499,0.009902524139722963,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10360264832763537,2067.890835880768,1100.0,,4,275.0,275.0,275.0,275.0,967.890835880768,40.999999999999964,7.0,13.0,52.64678186799157,854.2440540127765,100.0,18.0,25.0,65.64678186799156,998.2440540127764,1243.0,971.8407709831604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22232702372476,16.22232702372476,16.22232702372476,16.22232702372476,,1.1,1.1,1.1,1.1,0.9218156357434428,0.9218156357434428,0.9218156357434428,0.9218156357434428,0.98,0.98,0.98,0.98,39.535296414219225,39.535296414219225,39.535296414219225,39.535296414219225,158.1411856568769,3795.3884557650463,0.06855165541307412,42.82101841469494,84.62030435749197,124.28739435956724,159.0377559003542,0.145
1998-03-05,1998-03-16,2302.4999,1.0111125822892568,2328.0866196097554,0.14400000000000002,1998,3,5,1998.03,1997,6,156,23,0.20114668393428284,21.195783728987404,0.009104379343299673,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.1026594105162901,2089.0866196097554,1100.0,,4,275.0,275.0,275.0,275.0,989.0866196097554,41.000000000000036,7.0,13.0,53.79969060638837,874.286929003367,100.0,18.0,25.0,66.79969060638837,1018.286929003367,1243.0,971.8919332197477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.171164787137588,16.171164787137588,16.171164787137588,16.171164787137588,,1.1,1.1,1.1,1.1,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.98,0.98,0.98,0.98,39.39330792748709,39.39330792748709,39.39330792748709,39.39330792748709,157.57323170994837,3781.757561038761,0.06768357774263636,42.68529906848826,84.34664181332303,123.87151988466948,158.47128882948925,0.145
1998-03-06,1998-03-17,2314.293,1.0111125822892568,2340.0107714039514,0.14300000000000002,1998,3,6,1998.03,1997,6,157,23,0.20217693064930145,11.92415179419595,0.0050957679083852,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10213628198668744,2101.0107714039514,1100.0,,4,275.0,275.0,275.0,275.0,1001.0107714039514,41.0,7.0,13.0,54.44828463703502,885.5624867669162,100.0,18.0,25.0,67.44828463703503,1029.5624867669162,1243.0,971.9207156551131,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.14238235177227,16.14238235177227,16.14238235177227,16.14238235177227,,1.1,1.1,1.1,1.1,0.92117984088892,0.92117984088892,0.92117984088892,0.92117984088892,0.98,0.98,0.98,0.98,39.31333001602473,39.31333001602473,39.31333001602473,39.31333001602473,157.25332006409892,3774.0796815383733,0.06720196418999842,42.608804942982175,84.19241378289523,123.6371797438553,158.15217436576185,0.145
1998-03-07,1998-03-18,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,7,1998.03,1997,6,158,23,0.203970396018402,20.7577010312566,0.008792772893075944,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-08,1998-03-19,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,8,1998.03,1997,6,159,23,0.203970396018402,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-09,1998-03-20,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,9,1998.03,1997,6,160,23,0.203970396018402,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-10,1998-03-21,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,10,1998.03,1997,6,161,23,0.203970396018402,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-11,1998-03-22,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,11,1998.03,1997,6,162,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-12,1998-03-23,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,12,1998.03,1997,6,163,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-13,1998-03-24,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,13,1998.03,1997,6,164,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-14,1998-03-25,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,14,1998.03,1997,6,165,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-15,1998-03-26,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,15,1998.03,1997,6,166,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-16,1998-03-27,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,16,1998.03,1997,6,167,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
1998-03-17,1998-03-28,2422.0679,1.007552175674587,2440.3597822765782,0.132,1998,3,17,1998.03,1997,6,168,24,0.21084708518869635,79.59130984137028,0.03261458020223585,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.09793637878142712,2201.3597822765782,1100.0,,4,275.0,275.0,275.0,275.0,1101.3597822765782,41.0,7.0,13.0,59.90659903596451,980.4531832406136,100.0,18.0,25.0,72.90659903596452,1124.4531832406135,1243.0,972.1629374054953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.900160601390054,15.900160601390054,15.900160601390054,15.900160601390054,,1.1,1.1,1.1,1.1,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.98,0.98,0.98,0.98,38.637521496178046,38.637521496178046,38.637521496178046,38.637521496178046,154.55008598471218,3709.202063633093,0.06333086092761885,41.961400828075966,82.88746938895648,121.65529331307232,155.45549269538867,0.13
1998-03-18,1998-03-29,2446.4198,1.0095129172694002,2469.6923891636225,0.13,1998,3,18,1998.03,1997,6,169,25,0.21338142242373687,29.33260688704422,0.011877028497859972,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.0967731856196629,2230.6923891636225,1100.0,,4,275.0,275.0,275.0,275.0,1130.6923891636225,41.0,7.0,13.0,61.50209648170332,1008.1902926819192,100.0,18.0,25.0,74.5020964817033,1152.1902926819193,1243.0,972.2337402497052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.829357757179947,15.829357757179947,15.829357757179947,15.829357757179947,,1.1,1.1,1.1,1.1,0.9185058627734776,0.9185058627734776,0.9185058627734776,0.9185058627734776,0.98,0.98,0.98,0.98,38.43908172956407,38.43908172956407,38.43908172956407,38.43908172956407,153.75632691825624,3690.151846038151,0.06225727851488697,41.77092552521937,82.50365880021162,121.07268804173007,154.663506250915,0.13
1998-03-19,1998-03-30,2495.5645,1.0126150162696577,2527.04608676948,0.126,1998,3,19,1998.03,1997,6,170,25,0.21833678189688308,57.35369760585763,0.022695944449187842,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.0945768267746681,2288.04608676948,1100.0,,4,275.0,275.0,275.0,275.0,1188.04608676948,41.0,6.999999999999992,13.000000000000007,64.62175367365373,1062.4243330958263,100.0,18.0,25.0,77.62175367365374,1206.4243330958266,1243.0,972.3721802094436,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.690917797441628,15.690917797441628,15.690917797441628,15.690917797441628,,1.1,1.1,1.1,1.1,0.9172295035663464,0.9172295035663464,0.9172295035663464,0.9172295035663464,0.98,0.98,0.98,0.98,38.04995433403333,38.04995433403333,38.04995433403333,38.04995433403333,152.19981733613332,3652.7956160671997,0.060228350457471165,41.39692684728222,81.75020421626895,119.92938057573431,153.1102731703949,0.125
1998-03-20,1998-03-31,2520.3578,1.0194912730275971,2569.482782007035,0.123,1998,3,20,1998.03,1997,6,171,25,0.22200331236540785,42.436695237554886,0.016515656588446715,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.09301482838243266,2330.482782007035,1100.0,,4,275.0,275.0,275.0,275.0,1230.482782007035,41.0,7.0,13.0,66.93002579954585,1102.552756207489,100.0,18.0,25.0,79.93002579954585,1246.552756207489,1243.0,972.4746136117412,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.588484395144135,15.588484395144135,15.588484395144135,15.588484395144135,,1.1,1.1,1.1,1.1,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.98,0.98,0.98,0.98,37.761110378400346,37.761110378400346,37.761110378400346,37.761110378400346,151.04444151360138,3625.0665963264337,0.058783986633924784,41.11902968132717,81.19047514738763,119.0803391313482,151.95754670029615,0.125
1998-03-21,1998-04-01,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,1998,3,21,1998.03,1997,6,172,25,0.2278011108679329,67.10414933478114,0.02545114236025981,0.48,3,Normal,49,9,9,9,107,183.0,0.06940791438531001,2453.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1353.586931341816,51.0,9.0,16.0,66.5698490823844,1211.0170822594314,100.0,18.0,25.0,75.56984908238441,1318.0170822594314,1243.0,972.636589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426508862267113,15.426508862267113,15.426508862267113,15.426508862267113,,1.1,1.1,1.1,1.1,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.98,0.98,0.98,0.98,37.302832974820106,37.302832974820106,37.302832974820106,37.302832974820106,149.21133189928042,3581.0719655827306,0.056592608468761386,40.67735774563155,80.3011127208794,117.73187627309451,150.12820155366873,0.12
1998-03-22,1998-04-02,2672.2303,1.0218207414441836,2730.540346455613,0.11,1998,3,22,1998.03,1997,6,173,25,0.2359186859337649,93.95341511379685,0.03440835995547672,0.48,3,Normal,49,9,9,9,107,183.0,0.06701970188338134,2547.540346455613,1100.0,,4,275.0,275.0,275.0,275.0,1447.5403464556132,51.0,9.0,16.0,71.0,1300.5403464556127,100.0,18.0,25.0,80.0,1407.5403464556127,1243.0,972.8633732500653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.199724756820006,15.199724756820006,15.199724756820006,15.199724756820006,,1.1,1.1,1.1,1.1,0.9122369997357,0.9122369997357,0.9122369997357,0.9122369997357,0.98,0.98,0.98,0.98,36.65820398189813,36.65820398189813,36.65820398189813,36.65820398189813,146.63281592759253,3519.1875822622205,0.05370102519009827,40.0546931825593,79.04776109656653,115.83269464978716,147.55457159773476,0.11
1998-03-23,1998-04-03,2776.4645,1.0267613697245894,2850.7664930116966,0.102,1998,3,23,1998.03,1997,6,174,25,0.2463062249962105,120.22614655608368,0.04217327053997698,0.48,3,Normal,49,9,9,9,107,183.0,0.0641932618643449,2667.766493011697,1100.0,,4,275.0,275.0,275.0,275.0,1567.7664930116964,51.0,9.0,16.0,71.0,1420.7664930116964,100.0,18.0,25.0,80.0,1527.7664930116964,1243.0,973.1535742934764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.909523713408776,14.909523713408776,14.909523713408776,14.909523713408776,,1.1,1.1,1.1,1.1,0.908947243766548,0.908947243766548,0.908947243766548,0.908947243766548,0.98,0.98,0.98,0.98,35.828631808852954,35.828631808852954,35.828631808852954,35.828631808852954,143.31452723541182,3439.548653649884,0.050272278556216285,39.251077103732406,77.43094732529977,113.38471481439001,144.24198543166142,0.1
1998-03-24,1998-04-04,2850.8617,1.0247897933236179,2921.5339723372176,0.095,1998,3,24,1998.03,1997,6,175,25,0.2524205352099356,70.76747932552098,0.02422271313480816,0.48,3,Normal,49,9,9,9,107,183.0,0.06263832689701726,2738.5339723372176,1100.0,,4,275.0,275.0,275.0,275.0,1638.5339723372174,51.0,9.0,16.0,71.0,1491.5339723372176,100.0,18.0,25.0,80.0,1598.5339723372176,1243.0,973.3243923470208,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.73870565986438,14.73870565986438,14.73870565986438,14.73870565986438,,1.1,1.1,1.1,1.1,0.90689270299016,0.90689270299016,0.90689270299016,0.90689270299016,0.98,0.98,0.98,0.98,35.338086563561895,35.338086563561895,35.338086563561895,35.338086563561895,141.35234625424758,3392.4563101019407,0.048382920613846615,38.77466504745044,76.47284420168764,111.9350873046192,142.28282764402044,0.095
1998-03-25,1998-04-05,2929.168,1.020304442756021,2988.643123978769,0.09,1998,3,25,1998.03,1997,6,176,26,0.2582187659117656,67.10915164155128,0.02245472237990368,0.48,3,Normal,49,9,9,9,107,183.0,0.061231800656203074,2805.643123978769,1100.0,,4,275.0,275.0,275.0,275.0,1705.643123978769,51.0,9.0,16.0,71.0,1558.6431239787687,100.0,18.0,25.0,80.0,1665.6431239787687,1243.0,973.4863799544316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.576718052453728,14.576718052453728,14.576718052453728,14.576718052453728,,1.1,1.1,1.1,1.1,0.9048635061925402,0.9048635061925402,0.9048635061925402,0.9048635061925402,0.98,0.98,0.98,0.98,34.87149796619045,34.87149796619045,34.87149796619045,34.87149796619045,139.4859918647618,3347.6638047542824,0.04667201337811943,38.32070306164064,75.56016039759973,110.55486385149449,140.41913429222345,0.09
1998-03-26,1998-04-06,3005.9895,1.0242115453806917,3078.769151193133,0.083,1998,3,26,1998.03,1997,6,177,26,0.2660056546630867,90.12602721436407,0.02927339556440502,0.48,3,Normal,49,9,9,9,107,183.0,0.05943933793447325,2895.769151193133,1100.0,,4,275.0,275.0,275.0,275.0,1795.769151193133,51.000000000000064,9.0,16.0,71.0,1648.769151193133,100.0,18.0,25.0,80.0,1755.769151193133,1243.0,973.7039255373628,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.359172469522562,14.359172469522562,14.359172469522562,14.359172469522562,,1.1,1.1,1.1,1.1,0.9020144935137828,0.9020144935137828,0.9020144935137828,0.9020144935137828,0.98,0.98,0.98,0.98,34.242913170950516,34.242913170950516,34.242913170950516,34.242913170950516,136.97165268380206,3287.3196644112486,0.04448909481593338,37.70789858254138,74.32853482797981,108.69334878127107,137.9080823526098,0.085
1998-03-27,1998-04-07,3047.6373,1.026636025839626,3128.8142458726093,0.079,1998,3,27,1998.03,1997,6,178,26,0.2703295508433934,50.045094679475824,0.015994907574169052,0.48,3,Normal,49,9,9,9,107,183.0,0.058488611217941536,2945.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1845.8142458726093,51.000000000000064,9.0,16.0,71.0,1698.814245872609,100.0,18.0,25.0,80.0,1805.814245872609,1243.0,973.8247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366142280017655,73.64186766126595,107.65600840959884,136.5100251854105,0.08
1998-03-28,1998-04-08,3160.3899,1.0308303577198212,3257.8258511511103,0.073,1998,3,28,1998.03,1997,6,179,26,0.2814761535394559,129.01160527850152,0.03960052230321549,0.48,3,Normal,49,9,9,9,107,183.0,0.05617243166492136,3074.8258511511103,1100.0,,4,275.0,275.0,275.0,275.0,1974.8258511511106,51.0,9.0,16.0,71.0,1827.8258511511103,100.0,18.0,25.0,80.0,1934.8258511511103,1243.0,974.107297636963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955800369922216,13.955800369922216,13.955800369922216,13.955800369922216,,1.1,1.1,1.1,1.1,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.98,0.98,0.98,0.98,33.07220414323897,33.07220414323897,33.07220414323897,33.07220414323897,132.28881657295588,3174.9315977509414,0.040606472726653985,36.56282525707275,72.02837858856526,105.21994733725178,133.23033459106549,0.075
1998-03-29,1998-04-09,3232.1161,1.032917137253983,3338.508109284508,0.069,1998,3,29,1998.03,1997,6,180,26,0.28844710064218154,80.68225813339768,0.024167159549206275,0.48,3,Normal,49,9,9,9,107,183.0,0.05481490354660831,3155.508109284508,1100.0,,4,275.0,275.0,275.0,275.0,2055.508109284508,51.0,9.0,16.0,71.0,1908.508109284508,100.0,18.0,25.0,80.0,2015.508109284508,1243.0,974.27826718396,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.784830822925258,13.784830822925258,13.784830822925258,13.784830822925258,,1.1,1.1,1.1,1.1,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.98,0.98,0.98,0.98,32.57427198983003,32.57427198983003,32.57427198983003,32.57427198983003,130.29708795932012,3127.1301110236827,0.03902853720707143,36.07434635096989,71.04762662641295,103.74014763502016,131.24038939628952,0.07
1998-03-30,1998-04-10,3263.9831,1.037414098075141,3386.1020838190025,0.067,1998,3,30,1998.03,1997,6,181,26,0.2925592200419618,47.59397453449446,0.014055682125453163,0.48,3,Normal,49,9,9,9,107,183.0,0.05404444268661982,3203.1020838190025,1100.0,,4,275.0,275.0,275.0,275.0,2103.1020838190025,51.0,9.0,16.0,71.0,1956.1020838190027,100.0,18.0,25.0,80.0,2063.1020838190025,1243.0,974.3791210823783,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.683976924506922,13.683976924506922,13.683976924506922,13.683976924506922,,1.1,1.1,1.1,1.1,0.8922678595289842,0.8922678595289842,0.8922678595289842,0.8922678595289842,0.98,0.98,0.98,0.98,32.280136280499875,32.280136280499875,32.280136280499875,32.280136280499875,129.1205451219995,3098.893082927989,0.038132502188584765,35.785403579175096,70.46762633705839,102.86534759630102,130.06481673485234,0.065
1998-03-31,1998-04-11,3296.0385,1.0343832211932569,3409.3669208069896,0.065,1998,3,31,1998.03,1997,6,182,26,0.2945693019577239,23.26483698798711,0.0068237997048673105,0.48,3,Normal,49,9,9,9,107,183.0,0.053675654234565134,3226.3669208069896,1100.0,,4,275.0,275.0,275.0,275.0,2126.3669208069896,51.0,9.0,16.0,71.0,1979.366920806989,100.0,18.0,25.0,80.0,2086.366920806989,1243.0,974.4284203798053,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.634677627079967,13.634677627079967,13.634677627079967,13.634677627079967,,1.1,1.1,1.1,1.1,0.8915026349384256,0.8915026349384256,0.8915026349384256,0.8915026349384256,0.98,0.98,0.98,0.98,32.136256279208304,32.136256279208304,32.136256279208304,32.136256279208304,128.54502511683322,3085.080602803998,0.037703488096965214,35.64395253939623,70.18372476877545,102.43723673285284,129.48973608220751,0.065
1998-04-01,1998-04-12,3328.2828,1.0374250182545777,3452.843844546397,0.062,1998,4,1,1998.04,1997,7,183,27,0.2983257081688087,43.47692373940754,0.012591627567541829,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.0854368205692066,3157.843844546397,1100.0,,4,275.0,275.0,275.0,275.0,2057.843844546397,30.000000000000053,4.0,7.0,55.0,1961.843844546397,100.0,18.0,25.0,80.0,2129.843844546397,1243.0,974.5205500515387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.542547955346508,13.542547955346508,13.542547955346508,13.542547955346508,,1.1,1.1,1.1,1.1,0.8900530517927878,0.8900530517927878,0.8900530517927878,0.8900530517927878,0.98,0.98,0.98,0.98,31.86721076029353,31.86721076029353,31.86721076029353,31.86721076029353,127.46884304117414,3059.2522329881795,0.03691705990194289,35.37924453537574,69.65250284962869,101.63634164725276,128.4142968823838,0.06
1998-04-02,1998-04-13,3360.7162,1.0328438981567856,3471.095220606659,0.06,1998,4,2,1998.04,1997,7,184,27,0.29990262706041537,18.251376060261922,0.0052581029618288715,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08498758496992241,3176.095220606659,1100.0,,4,275.0,275.0,275.0,275.0,2076.095220606659,29.999999999999947,4.0,7.0,55.0,1980.095220606659,100.0,18.0,25.0,80.0,2148.095220606659,1243.0,974.5592255865236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.503872420361702,13.503872420361702,13.503872420361702,13.503872420361702,,1.1,1.1,1.1,1.1,0.889436936232328,0.889436936232328,0.889436936232328,0.889436936232328,0.98,0.98,0.98,0.98,31.754206438748504,31.754206438748504,31.754206438748504,31.754206438748504,127.01682575499402,3048.403818119857,0.03659272295410977,35.267996653393205,69.42927064821636,101.29984352271865,127.96258878945378,0.06
1998-04-03,1998-04-14,3393.3391,1.0319782984109251,3501.8523103492603,0.058,1998,4,3,1998.04,1997,7,185,27,0.30256003961417605,30.757089742600783,0.008783091637446356,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08424113122308631,3206.8523103492603,1100.0,,4,275.0,275.0,275.0,275.0,2106.8523103492607,29.999999999999947,4.0,7.0,55.0,2010.8523103492605,100.0,18.0,25.0,80.0,2178.8523103492607,1243.0,974.6244013243116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.438696682573733,13.438696682573733,13.438696682573733,13.438696682573733,,1.1,1.1,1.1,1.1,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.98,0.98,0.98,0.98,31.563696702808638,31.563696702808638,31.563696702808638,31.563696702808638,126.25478681123455,3030.1148834696287,0.03605371546884066,35.08034222351177,69.05275290001373,100.73236891343515,127.20103067974749,0.06
1998-04-04,1998-04-15,3438.1311,1.0302101359764275,3541.997508035785,0.057,1998,4,4,1998.04,1997,7,186,27,0.30602858469429184,40.14519768652508,0.011334055881023928,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08328633753432317,3246.997508035785,1100.0,,4,275.0,275.0,275.0,275.0,2146.997508035785,30.000000000000053,4.0,7.0,55.0,2050.997508035785,100.0,18.0,25.0,80.0,2218.997508035785,1243.0,974.7094709098852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.353627096999915,13.353627096999915,13.353627096999915,13.353627096999915,,1.1,1.1,1.1,1.1,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.98,0.98,0.98,0.98,31.31490364569013,31.31490364569013,31.31490364569013,31.31490364569013,125.25961458276052,3006.230749986253,0.035364117083250934,34.83509814285437,68.56074404379224,99.99098048212092,126.2064475115762,0.055
