Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-04-05,1998-04-16,3438.1311,1.0302101359764275,3541.997508035785,0.057,1998,4,5,1998.04,1997,7,187,27,0.30602858469429184,0.0,0.0,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08328633753432317,3246.997508035785,1100.0,,4,275.0,275.0,275.0,275.0,2146.997508035785,30.000000000000053,4.0,7.0,55.0,2050.997508035785,100.0,18.0,25.0,80.0,2218.997508035785,1243.0,974.7094709098852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.353627096999915,13.353627096999915,13.353627096999915,13.353627096999915,,1.1,1.1,1.1,1.1,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.98,0.98,0.98,0.98,31.31490364569013,31.31490364569013,31.31490364569013,31.31490364569013,125.25961458276052,3006.230749986253,0.035364117083250934,34.83509814285437,68.56074404379224,99.99098048212092,126.2064475115762,0.055
1998-04-06,1998-04-17,3438.1311,1.0302101359764275,3541.997508035785,0.057,1998,4,6,1998.04,1997,7,188,27,0.30602858469429184,0.0,0.0,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08328633753432317,3246.997508035785,1100.0,,4,275.0,275.0,275.0,275.0,2146.997508035785,30.000000000000053,4.0,7.0,55.0,2050.997508035785,100.0,18.0,25.0,80.0,2218.997508035785,1243.0,974.7094709098852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.353627096999915,13.353627096999915,13.353627096999915,13.353627096999915,,1.1,1.1,1.1,1.1,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.8870008960118997,0.98,0.98,0.98,0.98,31.31490364569013,31.31490364569013,31.31490364569013,31.31490364569013,125.25961458276052,3006.230749986253,0.035364117083250934,34.83509814285437,68.56074404379224,99.99098048212092,126.2064475115762,0.055
1998-04-07,1998-04-18,3423.1611,1.0339194488023995,3539.2728376738155,0.057,1998,4,7,1998.04,1997,7,189,27,0.30579317317501764,2.7246703619694017,0.0007698390282225852,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08335045460747484,3244.2728376738155,1100.0,,4,275.0,275.0,275.0,275.0,2144.2728376738155,29.999999999999947,4.0,7.0,55.0,2048.272837673816,100.0,18.0,25.0,80.0,2216.272837673816,1243.0,974.7036972036423,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.359400803243105,13.359400803243105,13.359400803243105,13.359400803243105,,1.1,1.1,1.1,1.1,0.8870957606506966,0.8870957606506966,0.8870957606506966,0.8870957606506966,0.98,0.98,0.98,0.98,31.33179384027784,31.33179384027784,31.33179384027784,31.33179384027784,125.32717536111133,3007.8522086666717,0.035410430647523215,34.85174998226744,68.59414961755463,100.04131454931476,126.27396289493464,0.055
1998-04-08,1998-04-19,3408.2305,1.0319782984109251,3517.219911982216,0.058,1998,4,8,1998.04,1997,7,190,28,0.3038878003952635,22.052925691599285,0.006269987729931511,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08387306093514793,3222.219911982216,1100.0,,4,275.0,275.0,275.0,275.0,2122.2199119822158,29.999999999999947,4.0,7.0,55.0,2026.2199119822164,100.0,18.0,25.0,80.0,2194.2199119822158,1243.0,974.6569660039622,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.406132002923028,13.406132002923028,13.406132002923028,13.406132002923028,,1.1,1.1,1.1,1.1,0.8878598952454557,0.8878598952454557,0.8878598952454557,0.8878598952454557,0.98,0.98,0.98,0.98,31.46847576380878,31.46847576380878,31.46847576380878,31.46847576380878,125.87390305523512,3020.9736733256427,0.035787896749480116,34.98649518556867,68.86447061518648,100.44863790214977,126.82036220473141,0.06
1998-04-09,1998-04-20,3393.3391,1.0319782984109251,3501.8523103492603,0.058,1998,4,9,1998.04,1997,7,191,28,0.30256003961417605,15.367601632956395,0.004388420833037272,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08424113122308631,3206.8523103492603,1100.0,,4,275.0,275.0,275.0,275.0,2106.8523103492607,29.999999999999947,4.0,7.0,55.0,2010.8523103492605,100.0,18.0,25.0,80.0,2178.8523103492607,1243.0,974.6244013243116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.438696682573733,13.438696682573733,13.438696682573733,13.438696682573733,,1.1,1.1,1.1,1.1,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.8883885097760886,0.98,0.98,0.98,0.98,31.563696702808638,31.563696702808638,31.563696702808638,31.563696702808638,126.25478681123455,3030.1148834696287,0.03605371546884066,35.08034222351177,69.05275290001373,100.73236891343515,127.20103067974749,0.06
1998-04-10,1998-04-21,3275.6178,1.0375592184505815,3398.647444510813,0.065,1998,4,10,1998.04,1997,7,192,28,0.29364313920573426,103.20486583844696,0.030366452397154083,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.08679923552425459,3103.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,2003.6474445108126,30.0,4.0,7.0,55.0,1907.6474445108126,100.0,18.0,25.0,80.0,2075.647444510813,1243.0,974.4057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.657392707802801,13.657392707802801,13.657392707802801,13.657392707802801,,1.1,1.1,1.1,1.1,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.98,0.98,0.98,0.98,32.20255816818924,32.20255816818924,32.20255816818924,32.20255816818924,128.81023267275697,3091.4455841461668,0.03790043974134463,35.70914622487133,70.31456953134389,102.63453649096458,129.75474820073842,0.065
1998-04-11,1998-04-22,3275.6178,1.0375592184505815,3398.647444510813,0.065,1998,4,11,1998.04,1997,7,193,28,0.29364313920573426,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.08679923552425459,3103.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,2003.6474445108126,30.0,4.0,7.0,55.0,1907.6474445108126,100.0,18.0,25.0,80.0,2075.647444510813,1243.0,974.4057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.657392707802801,13.657392707802801,13.657392707802801,13.657392707802801,,1.1,1.1,1.1,1.1,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.98,0.98,0.98,0.98,32.20255816818924,32.20255816818924,32.20255816818924,32.20255816818924,128.81023267275697,3091.4455841461668,0.03790043974134463,35.70914622487133,70.31456953134389,102.63453649096458,129.75474820073842,0.065
1998-04-12,1998-04-23,3275.6178,1.0375592184505815,3398.647444510813,0.065,1998,4,12,1998.04,1997,7,194,28,0.29364313920573426,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.08679923552425459,3103.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,2003.6474445108126,30.0,4.0,7.0,55.0,1907.6474445108126,100.0,18.0,25.0,80.0,2075.647444510813,1243.0,974.4057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.657392707802801,13.657392707802801,13.657392707802801,13.657392707802801,,1.1,1.1,1.1,1.1,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.98,0.98,0.98,0.98,32.20255816818924,32.20255816818924,32.20255816818924,32.20255816818924,128.81023267275697,3091.4455841461668,0.03790043974134463,35.70914622487133,70.31456953134389,102.63453649096458,129.75474820073842,0.065
1998-04-13,1998-04-24,3275.6178,1.0375592184505815,3398.647444510813,0.065,1998,4,13,1998.04,1997,7,195,28,0.29364313920573426,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.08679923552425459,3103.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,2003.6474445108126,30.0,4.0,7.0,55.0,1907.6474445108126,100.0,18.0,25.0,80.0,2075.647444510813,1243.0,974.4057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.657392707802801,13.657392707802801,13.657392707802801,13.657392707802801,,1.1,1.1,1.1,1.1,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.8918561246281407,0.98,0.98,0.98,0.98,32.20255816818924,32.20255816818924,32.20255816818924,32.20255816818924,128.81023267275697,3091.4455841461668,0.03790043974134463,35.70914622487133,70.31456953134389,102.63453649096458,129.75474820073842,0.065
1998-04-14,1998-04-25,3232.1161,1.032917137253983,3338.508109284508,0.069,1998,4,14,1998.04,1997,7,196,28,0.28844710064218154,60.139335226304866,0.01801383529938276,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.08836282265710084,3043.508109284508,1100.0,,4,275.0,275.0,275.0,275.0,1943.508109284508,30.000000000000053,4.0,7.0,55.0,1847.508109284508,100.0,18.0,25.0,80.0,2015.508109284508,1243.0,974.27826718396,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.784830822925258,13.784830822925258,13.784830822925258,13.784830822925258,,1.1,1.1,1.1,1.1,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.98,0.98,0.98,0.98,32.57427198983003,32.57427198983003,32.57427198983003,32.57427198983003,130.29708795932012,3127.1301110236827,0.03902853720707143,36.07434635096989,71.04762662641295,103.74014763502016,131.24038939628952,0.07
1998-04-15,1998-04-26,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,1998,4,15,1998.04,1997,7,197,29,0.2840779697594895,50.56864447560156,0.015380041213301531,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0897218465112907,2992.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1892.9394648089065,30.0,4.0,7.000000000000013,55.0,1796.9394648089065,100.0,18.0,25.0,80.0,1964.9394648089065,1243.0,974.1711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38071719656857,71.66271445645441,104.66813289297122,132.48807948518092,0.07
1998-04-16,1998-04-27,3146.1609,1.0308303577198212,3243.1581659911144,0.073,1998,4,16,1998.04,1997,7,198,29,0.2802088655416323,44.78129881779204,0.013807929347197536,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.09096071942881873,2948.1581659911144,1100.0,,4,275.0,275.0,275.0,275.0,1848.1581659911144,30.0,4.0,7.0,55.0,1752.1581659911144,100.0,18.0,25.0,80.0,1920.1581659911144,1243.0,974.0762161136478,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.98688189323748,13.98688189323748,13.98688189323748,13.98688189323748,,1.1,1.1,1.1,1.1,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.98,0.98,0.98,0.98,33.16262491815845,33.16262491815845,33.16262491815845,33.16262491815845,132.6504996726338,3183.611992143211,0.040901643670559484,36.651449410459755,72.20634355323486,105.48854011111395,133.59169773160852,0.075
1998-04-17,1998-04-28,3146.1609,1.0308303577198212,3243.1581659911144,0.073,1998,4,17,1998.04,1997,7,199,29,0.2802088655416323,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.09096071942881873,2948.1581659911144,1100.0,,4,275.0,275.0,275.0,275.0,1848.1581659911144,30.0,4.0,7.0,55.0,1752.1581659911144,100.0,18.0,25.0,80.0,1920.1581659911144,1243.0,974.0762161136478,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.98688189323748,13.98688189323748,13.98688189323748,13.98688189323748,,1.1,1.1,1.1,1.1,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.8968095293248559,0.98,0.98,0.98,0.98,33.16262491815845,33.16262491815845,33.16262491815845,33.16262491815845,132.6504996726338,3183.611992143211,0.040901643670559484,36.651449410459755,72.20634355323486,105.48854011111395,133.59169773160852,0.075
1998-04-18,1998-04-29,3131.9704,1.028104228987988,3219.9920133052,0.075,1998,4,18,1998.04,1997,7,200,29,0.2782073099495693,23.166152685914305,0.00719447520061863,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.09161513406897977,2924.9920133052,1100.0,,4,275.0,275.0,275.0,275.0,1824.9920133051999,30.0,4.0,7.000000000000013,55.0,1728.9920133051999,100.0,18.0,25.0,80.0,1896.9920133051999,1243.0,974.0271259329562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.035972073929045,14.035972073929045,14.035972073929045,14.035972073929045,,1.1,1.1,1.1,1.1,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.98,0.98,0.98,0.98,33.3053682567298,33.3053682567298,33.3053682567298,33.3053682567298,133.2214730269192,3197.315352646061,0.04137323088890907,36.791269234001824,72.48713732002159,105.91238628330716,134.16208360034472,0.075
1998-04-19,1998-04-30,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,19,1998.04,1997,7,201,29,0.2759980869702027,25.569710409335126,0.00800448656589807,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-20,1998-05-01,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,20,1998.04,1997,7,202,29,0.2759980869702027,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-21,1998-05-02,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,21,1998.04,1997,7,203,29,0.2759980869702027,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-22,1998-05-03,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,22,1998.04,1997,7,204,30,0.2759980869702027,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-23,1998-05-04,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,23,1998.04,1997,7,205,30,0.2759980869702027,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-24,1998-05-05,3117.8186,1.0245696471551824,3194.422302895865,0.076,1998,4,24,1998.04,1997,7,206,30,0.2759980869702027,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09234846617886787,2899.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1799.422302895865,30.0,4.0,7.0,55.0,1703.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1998-04-25,1998-05-06,3103.7054,1.0245696471551824,3179.962346551635,0.076,1998,4,25,1998.04,1997,7,207,30,0.27474874674206123,14.45995634423025,0.004547209925271818,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09276839404086004,2884.962346551635,1100.0,,4,275.0,275.0,275.0,275.0,1784.9623465516352,30.0,4.0,7.0,55.0,1688.9623465516352,100.0,18.0,25.0,80.0,1856.9623465516352,1243.0,973.9423011629308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.120796843954466,14.120796843954466,14.120796843954466,14.120796843954466,,1.1,1.1,1.1,1.1,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.98,0.98,0.98,0.98,33.55181816456687,33.55181816456687,33.55181816456687,33.55181816456687,134.20727265826747,3220.9745437984197,0.042204044586817965,37.032520860186615,72.97168426956567,106.64392184022782,135.14686345494744,0.075
1998-04-26,1998-05-07,3103.7054,1.0245696471551824,3179.962346551635,0.076,1998,4,26,1998.04,1997,7,208,30,0.27474874674206123,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09276839404086004,2884.962346551635,1100.0,,4,275.0,275.0,275.0,275.0,1784.9623465516352,30.0,4.0,7.0,55.0,1688.9623465516352,100.0,18.0,25.0,80.0,1856.9623465516352,1243.0,973.9423011629308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.120796843954466,14.120796843954466,14.120796843954466,14.120796843954466,,1.1,1.1,1.1,1.1,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.98,0.98,0.98,0.98,33.55181816456687,33.55181816456687,33.55181816456687,33.55181816456687,134.20727265826747,3220.9745437984197,0.042204044586817965,37.032520860186615,72.97168426956567,106.64392184022782,135.14686345494744,0.075
1998-04-27,1998-05-08,3103.7054,1.0245696471551824,3179.962346551635,0.076,1998,4,27,1998.04,1997,7,209,30,0.27474874674206123,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09276839404086004,2884.962346551635,1100.0,,4,275.0,275.0,275.0,275.0,1784.9623465516352,30.0,4.0,7.0,55.0,1688.9623465516352,100.0,18.0,25.0,80.0,1856.9623465516352,1243.0,973.9423011629308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.120796843954466,14.120796843954466,14.120796843954466,14.120796843954466,,1.1,1.1,1.1,1.1,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.8987296664210758,0.98,0.98,0.98,0.98,33.55181816456687,33.55181816456687,33.55181816456687,33.55181816456687,134.20727265826747,3220.9745437984197,0.042204044586817965,37.032520860186615,72.97168426956567,106.64392184022782,135.14686345494744,0.075
1998-04-28,1998-05-09,3075.5944,1.0236714396923732,3148.398147357801,0.078,1998,4,28,1998.04,1997,7,210,30,0.272021599931714,31.56419919383369,0.010025478899586769,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09369844161786524,2853.398147357801,1100.0,,4,275.0,275.0,275.0,275.0,1753.398147357801,30.0,4.0,7.0,55.0,1657.398147357801,100.0,18.0,25.0,80.0,1825.398147357801,1243.0,973.871995528105,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.191102478780254,14.191102478780254,14.191102478780254,14.191102478780254,,1.1,1.1,1.1,1.1,0.8997162057062198,0.8997162057062198,0.8997162057062198,0.8997162057062198,0.98,0.98,0.98,0.98,33.75588170197843,33.75588170197843,33.75588170197843,33.75588170197843,135.02352680791373,3240.564643389929,0.042886420486947685,37.232458268091506,73.37330724730477,107.25040252764636,135.96363437020042,0.08
1998-04-29,1998-05-10,3047.6373,1.026636025839626,3128.8142458726093,0.079,1998,4,29,1998.04,1997,7,211,31,0.2703295508433934,19.5839014851922,0.006259208743704233,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09428491972291124,2833.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1733.8142458726093,30.0,4.0,7.0,55.0,1637.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.8247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366142280017655,73.64186766126595,107.65600840959884,136.5100251854105,0.08
1998-04-30,1998-05-11,3019.8338,1.0273408449706078,3102.398607762802,0.081,1998,4,30,1998.04,1997,7,212,31,0.2680472397107061,26.41563810980688,0.008514585470645144,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09508771673048487,2807.398607762802,1100.0,,4,275.0,275.0,275.0,275.0,1707.3986077628022,30.0,4.0,7.0,55.0,1611.3986077628022,100.0,18.0,25.0,80.0,1779.3986077628022,1243.0,973.7609621566687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.302135850216429,14.302135850216429,14.302135850216429,14.302135850216429,,1.1,1.1,1.1,1.1,0.9012440407201592,0.9012440407201592,0.9012440407201592,0.9012440407201592,0.98,0.98,0.98,0.98,34.07776328738902,34.07776328738902,34.07776328738902,34.07776328738902,136.31105314955607,3271.4652755893458,0.04393731121735274,37.546664537270935,74.00456028736838,108.20387800949264,137.24829419510905,0.08
1998-05-01,1998-05-12,2992.1835,1.0234607273024232,3062.38230113231,0.084,1998,5,1,1998.05,1997,8,213,31,0.26458983081783155,40.01630663049173,0.013067051300451864,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.10482035501619467,2741.38230113231,1100.0,,4,275.0,275.0,275.0,275.0,1641.3823011323102,35.0,4.0,8.0,57.0,1537.3823011323104,100.0,18.0,25.0,80.0,1739.3823011323104,1243.0,973.6643710716986,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.398726935186644,14.398726935186644,14.398726935186644,14.398726935186644,,1.1,1.1,1.1,1.1,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.98,0.98,0.98,0.98,34.35736165377398,34.35736165377398,34.35736165377398,34.35736165377398,137.4294466150959,3298.3067187623024,0.04487664605568078,37.819585711205285,74.55297006676345,109.03247671570844,138.3653220463314,0.085
1998-05-02,1998-05-13,2992.1835,1.0234607273024232,3062.38230113231,0.084,1998,5,2,1998.05,1997,8,214,31,0.26458983081783155,0.0,0.0,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.10482035501619467,2741.38230113231,1100.0,,4,275.0,275.0,275.0,275.0,1641.3823011323102,35.0,4.0,8.0,57.0,1537.3823011323104,100.0,18.0,25.0,80.0,1739.3823011323104,1243.0,973.6643710716986,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.398726935186644,14.398726935186644,14.398726935186644,14.398726935186644,,1.1,1.1,1.1,1.1,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.98,0.98,0.98,0.98,34.35736165377398,34.35736165377398,34.35736165377398,34.35736165377398,137.4294466150959,3298.3067187623024,0.04487664605568078,37.819585711205285,74.55297006676345,109.03247671570844,138.3653220463314,0.085
1998-05-03,1998-05-14,2964.6862,1.0241302650991568,3036.224863941812,0.08700000000000001,1998,5,3,1998.05,1997,8,215,31,0.26232982824457257,26.157437190498058,0.008615118564222177,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.10572339480260308,2715.224863941812,1100.0,,4,275.0,275.0,275.0,275.0,1615.2248639418121,35.0,4.0,8.0,57.0,1511.2248639418121,100.0,18.0,25.0,80.0,1713.2248639418121,1243.0,973.6012324302043,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.461865576680866,14.461865576680866,14.461865576680866,14.461865576680866,,1.1,1.1,1.1,1.1,0.9033770711454884,0.9033770711454884,0.9033770711454884,0.9033770711454884,0.98,0.98,0.98,0.98,34.53990675234835,34.53990675234835,34.53990675234835,34.53990675234835,138.1596270093934,3315.831048225442,0.045503753246400255,37.99760901446009,74.91074245666445,109.57316852913118,139.09454061288608,0.085
1998-05-04,1998-05-15,2896.6104,1.0183455444982707,2949.750294987353,0.093,1998,5,4,1998.05,1997,8,216,31,0.2548584254869073,86.47456895445885,0.02931589467129101,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.10882277070892753,2628.750294987353,1100.0,,4,275.0,275.0,275.0,275.0,1528.7502949873526,35.0,4.0,8.0,56.99999999999999,1424.7502949873526,100.0,18.0,25.0,80.0,1626.7502949873526,1243.0,973.3925007120384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.670597294846814,14.670597294846814,14.670597294846814,14.670597294846814,,1.1,1.1,1.1,1.1,0.9060491096774952,0.9060491096774952,0.9060491096774952,0.9060491096774952,0.98,0.98,0.98,0.98,35.142067678761336,35.142067678761336,35.142067678761336,35.142067678761336,140.56827071504534,3373.6384971610887,0.04765429499368795,38.584039797467724,76.08956404548405,111.35538633793371,141.4998760736696,0.095
1998-05-05,1998-05-16,2877.7196,1.0205622441948206,2936.8919731394208,0.094,1998,5,5,1998.05,1997,8,217,31,0.25374746647924595,12.85832184793253,0.004378207290405542,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.10929921935700744,2615.891973139421,1100.0,,4,275.0,275.0,275.0,275.0,1515.8919731394208,35.0,4.0,8.0,57.0,1411.8919731394208,100.0,18.0,25.0,80.0,1613.8919731394208,1243.0,973.3614633834401,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.701634623445287,14.701634623445287,14.701634623445287,14.701634623445287,,1.1,1.1,1.1,1.1,0.9064352653227308,0.9064352653227308,0.9064352653227308,0.9064352653227308,0.98,0.98,0.98,0.98,35.23142388663826,35.23142388663826,35.23142388663826,35.23142388663826,140.92569554655304,3382.216693117273,0.04798463710461542,38.670961692704026,76.26432669373193,111.61969338760372,141.85681169440957,0.095
1998-05-06,1998-05-17,2858.9031,1.0191865755545746,2913.755660331357,0.097,1998,5,6,1998.05,1997,8,218,32,0.25174848905262925,23.13631280806385,0.007940375070925732,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11016709615366148,2592.755660331357,1100.0,,4,275.0,275.0,275.0,275.0,1492.7556603313571,35.0,4.0,8.0,57.00000000000002,1388.7556603313571,100.0,18.0,25.0,80.0,1590.7556603313571,1243.0,973.3056171111447,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.757480895740585,14.757480895740585,14.757480895740585,14.757480895740585,,1.1,1.1,1.1,1.1,0.9071228070271206,0.9071228070271206,0.9071228070271206,0.9071228070271206,0.98,0.98,0.98,0.98,35.392080472497064,35.392080472497064,35.392080472497064,35.392080472497064,141.56832188998825,3397.639725359718,0.04858620227403999,38.82715074661617,76.57838232769456,112.09473085757385,142.4984929269574,0.095
1998-05-07,1998-05-18,2842.8338,1.0247897933236179,2913.307062355395,0.097,1998,5,7,1998.05,1997,8,219,32,0.2517097301875061,0.44859797596200224,0.00015398238714985055,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1101840599461126,2592.307062355395,1100.0,,4,275.0,275.0,275.0,275.0,1492.307062355395,35.0,4.0,8.0,56.99999999999999,1388.307062355395,100.0,18.0,25.0,80.0,1590.307062355395,1243.0,973.3045342884441,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.758563718441179,14.758563718441179,14.758563718441179,14.758563718441179,,1.1,1.1,1.1,1.1,0.9071360455449942,0.9071360455449942,0.9071360455449942,0.9071360455449942,0.98,0.98,0.98,0.98,35.39519389716861,35.39519389716861,35.39519389716861,35.39519389716861,141.58077558867444,3397.9386141281866,0.04859795845694585,38.830176027525546,76.5844657685753,112.1039335879706,142.51092636849816,0.095
1998-05-08,1998-05-19,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,1998,5,8,1998.05,1997,8,220,32,0.2476082525257085,47.470806270805504,0.016564381921687958,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11200919079674217,2544.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1444.8362560845896,35.0,4.0,8.0,57.0,1340.8362560845896,100.0,18.0,25.0,80.0,1542.8362560845896,1243.0,973.1899495836524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.873148423232765,14.873148423232765,14.873148423232765,14.873148423232765,,1.1,1.1,1.1,1.1,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.98,0.98,0.98,0.98,35.724304327608984,35.724304327608984,35.724304327608984,35.724304327608984,142.8972173104359,3429.533215450462,0.04986231052351447,39.149816611974934,77.22728126743044,113.07650612568614,143.82530254682368,0.1
1998-05-09,1998-05-20,2776.4645,1.0267613697245894,2850.7664930116966,0.102,1998,5,9,1998.05,1997,8,221,32,0.2463062249962105,15.069763072892785,0.005286214465419898,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11260129540139187,2529.766493011697,1100.0,,4,275.0,275.0,275.0,275.0,1429.7664930116964,35.0,4.000000000000006,8.0,57.0,1325.7664930116964,100.0,18.0,25.0,80.0,1527.7664930116964,1243.0,973.1535742934764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.909523713408776,14.909523713408776,14.909523713408776,14.909523713408776,,1.1,1.1,1.1,1.1,0.908947243766548,0.908947243766548,0.908947243766548,0.908947243766548,0.98,0.98,0.98,0.98,35.828631808852954,35.828631808852954,35.828631808852954,35.828631808852954,143.31452723541182,3439.548653649884,0.050272278556216285,39.251077103732406,77.43094732529977,113.38471481439001,144.24198543166142,0.1
1998-05-10,1998-05-21,2711.0368,1.021952740796784,2770.551488160943,0.107,1998,5,10,1998.05,1997,8,222,32,0.2393756485771055,80.21500485075377,0.028952721215803667,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11586140931568673,2449.551488160943,1100.0,,4,275.0,275.0,275.0,275.0,1349.5514881609427,35.0,3.9999999999999933,8.0,57.0,1245.5514881609427,100.0,18.0,25.0,80.0,1447.5514881609427,1243.0,972.9599518679747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103146138910535,15.103146138910535,15.103146138910535,15.103146138910535,,1.1,1.1,1.1,1.1,0.9111702219085128,0.9111702219085128,0.9111702219085128,0.9111702219085128,0.98,0.98,0.98,0.98,36.382682762903364,36.382682762903364,36.382682762903364,36.382682762903364,145.53073105161351,3492.7375452387237,0.05252771214449256,39.78807460631783,78.5112502764134,115.02013686500284,146.45444322976397,0.105
1998-05-11,1998-05-22,2633.7601,1.0222948118787176,2692.4792859631725,0.113,1998,5,11,1998.05,1997,8,223,32,0.2326302103072181,78.07220219777038,0.028996398451341037,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1192209729053383,2371.4792859631725,1100.0,,4,275.0,275.0,275.0,275.0,1271.4792859631725,35.0,3.9999999999999933,8.0,57.0,1167.4792859631725,100.0,18.0,25.0,80.0,1369.4792859631725,1243.0,972.7715017247386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.291596282146616,15.291596282146616,15.291596282146616,15.291596282146616,,1.1,1.1,1.1,1.1,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.98,0.98,0.98,0.98,36.919752408920594,36.919752408920594,36.919752408920594,36.919752408920594,147.67900963568238,3544.2962312563764,0.054848707808295566,40.307514067796674,79.55659699657787,116.60356508614204,148.5988104953531,0.115
1998-05-12,1998-05-23,2623.5581,1.0236496085548459,2685.6042220858953,0.114,1998,5,12,1998.05,1997,8,224,32,0.2320362047882213,6.875063877277171,0.002559969120072854,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.119526174914441,2364.6042220858953,1100.0,,4,275.0,275.0,275.0,275.0,1264.6042220858953,35.0,3.9999999999999933,8.0,57.0,1160.6042220858956,100.0,18.0,25.0,80.0,1362.6042220858956,1243.0,972.754906742966,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.308191263919255,15.308191263919255,15.308191263919255,15.308191263919255,,1.1,1.1,1.1,1.1,0.9134017267523372,0.9134017267523372,0.9134017267523372,0.9134017267523372,0.98,0.98,0.98,0.98,36.9669384965731,36.9669384965731,36.9669384965731,36.9669384965731,147.8677539862924,3548.826095671017,0.0550593988385393,40.35310881445655,79.64837059611948,116.7426195683107,148.787226337708,0.115
1998-05-13,1998-05-24,2613.3799,1.0178780170276676,2660.101950351964,0.116,1998,5,13,1998.05,1997,8,225,33,0.2298328085104097,25.502271733931146,0.009586952759670309,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12067206670688985,2339.101950351964,1100.0,,4,275.0,275.0,275.0,275.0,1239.1019503519642,35.0,4.0,8.0,57.0,1135.101950351964,100.0,18.0,25.0,80.0,1337.101950351964,1243.0,972.6933495353323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.36974847155291,15.36974847155291,15.36974847155291,15.36974847155291,,1.1,1.1,1.1,1.1,0.9140470365245348,0.9140470365245348,0.9140470365245348,0.9140470365245348,0.98,0.98,0.98,0.98,37.14181154652964,37.14181154652964,37.14181154652964,37.14181154652964,148.56724618611855,3565.6139084668453,0.055850207608193835,40.52191857628918,79.98818755583083,117.25759492359406,149.48522037234443,0.115
1998-05-14,1998-05-25,2603.2255,1.0178780170276676,2649.7660098158585,0.116,1998,5,14,1998.05,1997,8,226,33,0.2289397832480901,10.335940536105682,0.0039006993439484727,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12114277215832632,2328.7660098158585,1100.0,,4,275.0,275.0,275.0,275.0,1228.7660098158585,34.999999999999964,4.0,8.0,57.0,1124.7660098158583,100.0,18.0,25.0,80.0,1326.7660098158585,1243.0,972.6684007133487,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.394697293536597,15.394697293536597,15.394697293536597,15.394697293536597,,1.1,1.1,1.1,1.1,0.9143053399453832,0.9143053399453832,0.9143053399453832,0.9143053399453832,0.98,0.98,0.98,0.98,37.21261475544449,37.21261475544449,37.21261475544449,37.21261475544449,148.85045902177797,3572.4110165226707,0.0561749446820484,40.5902959831111,80.12583685147727,117.4662065415571,149.7679980462411,0.115
1998-05-15,1998-05-26,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,1998,5,15,1998.05,1997,8,227,33,0.2278011108679329,13.1790784740424,0.0049985374338995464,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12174830883980607,2315.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1215.586931341816,34.999999999999964,4.0,8.0,57.0,1111.586931341816,100.0,18.0,25.0,80.0,1313.586931341816,1243.0,972.636589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426508862267113,15.426508862267113,15.426508862267113,15.426508862267113,,1.1,1.1,1.1,1.1,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.98,0.98,0.98,0.98,37.302832974820106,37.302832974820106,37.302832974820106,37.302832974820106,149.21133189928042,3581.0719655827306,0.056592608468761386,40.67735774563155,80.3011127208794,117.73187627309451,150.12820155366873,0.12
1998-05-16,1998-05-27,2545.2989,1.0183164052493892,2591.919626133224,0.121,1998,5,16,1998.05,1997,8,228,33,0.22394185569791056,44.6673052085921,0.01723329101652329,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12384643287681199,2270.919626133224,1100.0,,4,275.0,275.0,275.0,275.0,1170.919626133224,34.999999999999964,3.9999999999999933,8.0,57.0,1066.919626133224,100.0,18.0,25.0,80.0,1268.919626133224,1243.0,972.528771511356,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.534326495529244,15.534326495529244,15.534326495529244,15.534326495529244,,1.1,1.1,1.1,1.1,0.9157164974928494,0.9157164974928494,0.9157164974928494,0.9157164974928494,0.98,0.98,0.98,0.98,37.60808711359898,37.60808711359898,37.60808711359898,37.60808711359898,150.4323484543959,3610.3763629055015,0.05803897116934124,40.971649479997495,80.89367510170047,118.63024803757851,151.34675476213832,0.12
1998-05-17,1998-05-28,2483.2232,1.0151512415735742,2520.847114584304,0.126,1998,5,17,1998.05,1997,8,229,33,0.21780119070008389,71.07251154891992,0.028193900033735286,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12733814682487554,2199.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1099.847114584304,35.0,4.0,8.0,57.0,995.8471145843042,100.0,18.0,25.0,80.0,1197.847114584304,1243.0,972.3572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.43747014242648,81.83187010698131,120.05327110768705,153.27850890042285,0.125
1998-05-18,1998-05-29,2458.6509,1.0129181291505327,2490.4120698622737,0.129,1998,5,18,1998.05,1997,8,230,33,0.21517160283610048,30.435044722030398,0.012220887093481495,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12889433193991556,2169.4120698622737,1100.0,,4,275.0,275.0,275.0,275.0,1069.4120698622735,35.0,4.0,7.999999999999992,57.0,965.4120698622737,100.0,18.0,25.0,80.0,1167.4120698622735,1243.0,972.2837532720813,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.779344734803956,15.779344734803956,15.779344734803956,15.779344734803956,,1.1,1.1,1.1,1.1,0.9180513971267455,0.9180513971267455,0.9180513971267455,0.9180513971267455,0.98,0.98,0.98,0.98,38.29867394273753,38.29867394273753,38.29867394273753,38.29867394273753,153.19469577095012,3676.6726985028026,0.061513794293256124,41.6360350137234,82.23188707258534,120.66023949543968,154.10304004476296,0.13
1998-05-19,1998-05-30,2390.6293,1.0100198215488758,2414.582978975514,0.135,1998,5,19,1998.05,1997,8,231,33,0.2086199693834844,75.8290908867598,0.03140463241355797,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1329422110546797,2093.582978975514,1100.0,,4,275.0,275.0,275.0,275.0,993.582978975514,35.0,4.0,8.0,57.0,889.5829789755138,100.0,18.0,25.0,80.0,1091.5829789755142,1243.0,972.1007175354581,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.962380471427153,15.962380471427153,15.962380471427153,15.962380471427153,,1.1,1.1,1.1,1.1,0.9196781111637355,0.9196781111637355,0.9196781111637355,0.9196781111637355,0.98,0.98,0.98,0.98,38.81157662916964,38.81157662916964,38.81157662916964,38.81157662916964,155.24630651667857,3725.9113564002855,0.06429528737196193,42.128312056137474,83.22384511952562,122.16601348256088,156.15004634910508,0.135
1998-05-20,1998-05-31,2321.3862,1.0102455056208746,2345.169975360321,0.14300000000000002,1998,5,20,1998.05,1997,8,232,34,0.20262268587113166,69.41300361519278,0.02959828257417798,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1368770721835121,2024.1699753603207,1100.0,,4,275.0,275.0,275.0,275.0,924.1699753603212,35.0,4.0,8.0,57.0,820.1699753603212,100.0,18.0,25.0,80.0,1022.1699753603212,1243.0,971.9331689060422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.129929100843086,16.129929100843086,16.129929100843086,16.129929100843086,,1.1,1.1,1.1,1.1,0.9210790750002974,0.9210790750002974,0.9210790750002974,0.9210790750002974,0.98,0.98,0.98,0.98,39.278704152673825,39.278704152673825,39.278704152673825,39.278704152673825,157.1148166106953,3770.755598656688,0.06699506571439692,42.57567959147014,84.12562896586077,123.53571122194029,158.01401563550942,0.145
1998-05-21,1998-06-01,2255.69,1.0072760181955318,2272.102441483479,0.15,1998,5,21,1998.05,1997,8,233,34,0.19630965094417246,73.06753387684194,0.03215855612088308,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.14127884119098774,1951.1024414834792,1100.0,,4,275.0,275.0,275.0,275.0,851.1024414834793,35.0,4.0,8.0,57.0,747.102441483479,100.0,18.0,25.0,80.0,949.102441483479,1243.0,971.7567989966844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30629901020093,16.30629901020093,16.30629901020093,16.30629901020093,,1.1,1.1,1.1,1.1,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.98,0.98,0.98,0.98,39.76784397554615,39.76784397554615,39.76784397554615,39.76784397554615,159.0713759021846,3817.7130216524297,0.07001065312808928,43.04314349167119,85.06825393472529,124.96827647087632,159.96555546065252,0.15
1998-05-22,1998-06-02,2220.9618,1.0013386428720137,2223.9348746825845,0.154,1998,5,22,1998.05,1997,8,234,34,0.1921479731725753,48.16756680089475,0.02165871282888604,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.14433875904114116,1902.9348746825845,1100.0,,4,275.0,275.0,275.0,275.0,802.9348746825846,35.0,4.0,8.0,57.00000000000001,698.9348746825846,100.0,18.0,25.0,80.0,900.9348746825843,1243.0,971.6405324561304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.422565550754896,16.422565550754896,16.422565550754896,16.422565550754896,,1.1,1.1,1.1,1.1,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.98,0.98,0.98,0.98,40.08878451160883,40.08878451160883,40.08878451160883,40.08878451160883,160.35513804643531,3848.5233131144482,0.07210424184265841,43.34929148384733,85.68578049512054,125.90724651982373,161.24583623622118,0.155
1998-05-23,1998-06-03,2186.5574,1.002477893715166,2191.9754568393096,0.158,1998,5,23,1998.05,1997,8,235,34,0.1893866794709164,31.95941784327488,0.014580189638326671,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.14644324552012172,1870.9754568393093,1100.0,,4,275.0,275.0,275.0,275.0,770.9754568393097,35.0,4.0,8.0,55.24123210998168,668.7342247293278,100.0,18.0,25.0,78.2412321099817,870.7342247293277,1243.0,971.56338903375,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.499708973135128,16.499708973135128,16.499708973135128,16.499708973135128,,1.1,1.1,1.1,1.1,0.9238729626849009,0.9238729626849009,0.9238729626849009,0.9238729626849009,0.98,0.98,0.98,0.98,40.30104602773759,40.30104602773759,40.30104602773759,40.30104602773759,161.20418411095037,3868.900418662809,0.07354287823249474,43.551521182720144,86.09377868751307,126.52783193966215,162.0925082997359,0.16
1998-05-24,1998-06-04,2163.8006,1.0028613452044095,2169.9919804701085,0.161,1998,5,24,1998.05,1997,8,236,34,0.18748730711261727,21.983476369201064,0.010130671710795243,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.14792681396474947,1848.9919804701087,1100.0,,4,275.0,275.0,275.0,275.0,748.9919804701085,35.0,4.0,8.0,53.6660920586059,648.3258884115025,100.0,18.0,25.0,76.66609205860591,850.3258884115025,1243.0,971.5103254701004,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.552772536784985,16.552772536784985,16.552772536784985,16.552772536784985,,1.1,1.1,1.1,1.1,0.9242402303465368,0.9242402303465368,0.9242402303465368,0.9242402303465368,0.98,0.98,0.98,0.98,40.446727829855156,40.446727829855156,40.446727829855156,40.446727829855156,161.78691131942062,3882.885871666096,0.07455645586504474,43.69020808654411,86.37361785519636,126.9535778837244,162.67359160918332,0.16
1998-05-25,1998-06-05,2141.187,1.0046960577600612,2151.242137827092,0.162,1998,5,25,1998.05,1997,8,237,34,0.1858673207082608,18.749842643016567,0.008715821577367968,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.14921611768177473,1830.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,730.2421378270918,35.0,4.000000000000004,8.0,52.3226453894801,630.9194924376118,100.0,18.0,25.0,75.3226453894801,832.9194924376117,1243.0,971.4650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59803077764748,16.59803077764748,16.59803077764748,16.59803077764748,,1.1,1.1,1.1,1.1,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.98,0.98,0.98,0.98,40.570769260991575,40.570769260991575,40.570769260991575,40.570769260991575,162.2830770439663,3894.7938490551924,0.0754369181369252,43.8082399641669,86.61180315999884,127.31601054210026,163.16840255382132,0.16
1998-05-26,1998-06-06,2096.3881,1.0089895256584238,2115.2336346149646,0.166,1998,5,26,1998.05,1997,8,238,34,0.18275618603073293,36.00850321212739,0.017023416526128567,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.1517562858054834,1794.2336346149646,1100.0,,4,275.0,275.0,275.0,275.0,694.2336346149646,35.0,4.0,8.0,49.74259687272331,597.4910377422412,100.0,18.0,25.0,72.74259687272331,799.4910377422412,1243.0,971.3781501525187,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.6849478543664,16.6849478543664,16.6849478543664,16.6849478543664,,1.1,1.1,1.1,1.1,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.98,0.98,0.98,0.98,40.80843264961307,40.80843264961307,40.80843264961307,40.80843264961307,163.23373059845233,3917.6095343628554,0.07717054415512152,44.03416192107164,87.0677764941806,128.01001087480782,164.11630098789422,0.165
