Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-07-21,1998-08-01,533.8912,0.9004596734647617,480.74749561770966,0.5730000000000001,1998,7,21,1998.07,1997,10,294,42,0.041536583621370124,8.962352278019182,0.01864253555081656,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3868974912932405,294.7474956177097,294.7474956177097,,2,147.37374780885486,147.37374780885486,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,363.74749561770966,965.7633637302797,990.0,0.16275747086935005,0.02894949912354193,989.8082930300073,0.15367385085968527,0.15367385085968527,,,23.89125544886773,23.89125544886773,,,,0.5894949912354194,0.5894949912354194,,,0.92,0.92,,,0.97,0.97,,,30.823905808878873,30.823905808878873,,,61.647811617757746,1479.5474788261859,0.1282332454764987,55.892804964055216,111.19807445558392,165.22835868119483,216.12782016575989,0.575
1998-07-22,1998-08-02,519.8421,0.9001577778239971,467.93990955536,0.585,1998,7,22,1998.07,1997,10,295,43,0.0404300081855831,12.807586062349742,0.027370151168596854,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.39748693411668734,281.93990955536,281.93990955536,,2,140.96995477768,140.96995477768,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.93990955536003,965.7057295929993,990.0,0.1585040290036251,0.026387981911071997,989.8151079890853,0.14056891880649958,0.14056891880649958,,,23.96880947727968,23.96880947727968,,,,0.5638798191107199,0.5638798191107199,,,0.91,0.91,,,0.97,0.97,,,29.25870887397544,29.25870887397544,,,58.517417747950866,1404.418025950821,0.12505327404870115,55.97913014768592,111.37645760322546,165.5102550111148,216.53767398410443,0.585
1998-07-23,1998-08-03,508.3179,0.9029227850160232,458.97181394149635,0.595,1998,7,23,1998.07,1997,10,296,43,0.039655164724545285,8.968095613863625,0.019539534545375718,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4052536437971958,272.9718139414964,272.9718139414964,,1,272.9718139414964,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,341.9718139414964,965.6653731627368,990.0,0.1555256946669176,0.024594362788299268,989.8198799425447,0.5270876832480442,,,,23.62741909655996,,,,,1.091887255765985,,,,0.95,,,,0.98,,,,58.90508389082409,,,,58.90508389082409,1413.7220133797782,0.1283413972308385,56.03903318632265,111.50029682574831,165.70609058913197,216.82271034704868,0.595
1998-07-24,1998-08-04,495.8325,0.906269201155406,449.35772368188776,0.602,1998,7,24,1998.07,1997,10,297,43,0.0388245073261151,9.614090259608588,0.021395181951773142,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4139241192428559,263.35772368188776,263.35772368188776,,1,263.35772368188776,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,332.35772368188776,965.6221097565684,990.0,0.15233282336298853,0.02267154473637755,989.8249956319008,0.4906763031019558,,,,23.712209572230343,,,,,1.0534308947275508,,,,0.95,,,,0.98,,,,57.03438629532568,,,,57.03438629532568,1368.8252710878164,0.12692423717123386,56.1028205316747,111.6322101385695,165.91480144048455,217.1267319825128,0.6
1998-07-25,1998-08-05,495.8325,0.906269201155406,449.35772368188776,0.602,1998,7,25,1998.07,1997,10,298,43,0.0388245073261151,0.0,0.0,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4139241192428559,263.35772368188776,263.35772368188776,,1,263.35772368188776,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,332.35772368188776,965.6221097565684,990.0,0.15233282336298853,0.02267154473637755,989.8249956319008,0.4906763031019558,,,,23.712209572230343,,,,,1.0534308947275508,,,,0.95,,,,0.98,,,,57.03438629532568,,,,57.03438629532568,1368.8252710878164,0.12692423717123386,56.1028205316747,111.6322101385695,165.91480144048455,217.1267319825128,0.6
1998-07-26,1998-08-06,490.2231,0.9015755472371026,441.9731596507689,0.605,1998,7,26,1998.07,1997,10,299,43,0.03818648099382643,7.384564031118884,0.016708173041444188,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4208400350531929,255.97315965076888,255.97315965076888,,1,255.97315965076888,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.9731596507689,965.5888792184284,990.0,0.14988038512387158,0.021194631930153772,989.828924982946,0.4635899969342441,,,,23.77645576758326,,,,,1.0238926386030756,,,,0.95,,,,0.98,,,,55.58533593750183,,,,55.58533593750183,1334.048062500044,0.12576631572248265,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
1998-07-27,1998-08-07,490.2231,0.9015755472371026,441.9731596507689,0.605,1998,7,27,1998.07,1997,10,300,43,0.03818648099382643,0.0,0.0,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4208400350531929,255.97315965076888,255.97315965076888,,1,255.97315965076888,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.9731596507689,965.5888792184284,990.0,0.14988038512387158,0.021194631930153772,989.828924982946,0.4635899969342441,,,,23.77645576758326,,,,,1.0238926386030756,,,,0.95,,,,0.98,,,,55.58533593750183,,,,55.58533593750183,1334.048062500044,0.12576631572248265,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
1998-07-28,1998-08-08,482.4388,0.9039427733656789,436.09706685121,0.615,1998,7,28,1998.07,1997,10,301,43,0.03767878657594454,5.876092799558876,0.013474277279566555,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4265105503758421,250.09706685121003,250.09706685121003,,1,250.09706685121003,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.09706685121,965.5624368008304,990.0,0.14792891519043874,0.020019413370242,989.8320516714392,0.4425837114981097,,,,23.827031159110852,,,,,1.0003882674048399,,,,0.95,,,,0.98,,,,54.42484733018119,,,,54.42484733018119,1306.1963359243484,0.12479984725224065,56.18995929750693,111.81250105683908,166.20026518692313,217.5430392741978,0.615
1998-07-29,1998-08-09,474.7344,0.90577073560875,430.00052670677866,0.62,1998,7,29,1998.07,1997,10,302,44,0.03715204550746568,6.096540144431344,0.014177982969282804,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4325576096952903,244.00052670677863,244.00052670677863,,1,244.00052670677863,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.00052670677866,965.5350023701803,990.0,0.1459042339616608,0.018800105341355733,989.8352956606967,0.4213017560974544,,,,23.87899153441904,,,,,0.9760021068271146,,,,0.94,,,,0.98,,,,52.6537954639324,,,,52.6537954639324,1263.6910911343775,0.12245053713582428,56.2297128961696,111.89478350430934,166.33062480935052,217.7333274454856,0.62
1998-07-30,1998-08-10,468.1939,0.9016040947784072,422.1255373902722,0.628,1998,7,30,1998.07,1997,10,303,44,0.03647164643051951,7.874989316506515,0.0186555624310068,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.44062721518796777,236.12553739027217,236.12553739027217,,1,236.12553739027217,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.1255373902722,965.4995649182562,990.0,0.14328892385654796,0.01722510747805444,989.8394859686656,0.3945839257053782,,,,23.945337124703933,,,,,0.9445021495610888,,,,0.94,,,,0.98,,,,51.09599396117365,,,,51.09599396117365,1226.3038550681676,0.12104454584071594,56.28076445284014,112.00048170461555,166.4981576266277,217.97805114656256,0.63
1998-07-31,1998-08-11,462.788,0.9058035529619136,419.19501466813807,0.634,1998,7,31,1998.07,1997,10,304,44,0.03621844926732713,2.9305227221340715,0.006990833906872827,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4437075668641948,233.19501466813807,233.19501466813807,,1,233.19501466813807,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,302.19501466813807,965.4863775660066,990.0,0.14231568752816393,0.016639002933627613,989.8410453095382,0.3848637033863461,,,,23.969804040145306,,,,,0.9327800586725524,,,,0.94,,,,0.98,,,,50.51340936849533,,,,50.51340936849533,1212.321824843888,0.1205009783059682,56.299673928863065,112.03964152411707,166.56024888495458,218.06880244518226,0.635
1998-08-01,1998-08-12,457.4224,0.9069958559288028,414.8802212090072,0.637,1998,8,1,1998.08,1997,11,305,44,0.035845651112458216,4.314793459130897,0.01040009438521101,0.56,3,Normal,47,8,6,5,89,155.0,0.37360180619917893,259.8802212090072,259.8802212090072,,1,259.8802212090072,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8802212090072,965.4669609954407,990.0,0.14852110667457802,0.021976044241801437,989.8295028490836,0.4778255739411229,,,,23.88471627970193,,,,,1.039520884836029,,,,0.95,,,,0.98,,,,56.69072393232602,,,,56.69072393232602,1360.5773743758243,0.13664359261842596,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
1998-08-02,1998-08-13,452.097,0.9069473606086152,410.0281808890731,0.642,1998,8,2,1998.08,1997,11,306,44,0.03542643482881591,4.852040319934076,0.011833431325167187,0.56,3,Normal,47,8,6,5,89,155.0,0.3780227975157954,255.0281808890731,255.0281808890731,,1,255.0281808890731,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,316.02818088907316,965.4451268140007,990.0,0.14690972797054086,0.02100563617781462,989.8320846358516,0.460179106100671,,,,23.92677871575017,,,,,1.0201127235562923,,,,0.95,,,,0.98,,,,55.73026325313693,,,,55.73026325313693,1337.5263180752866,0.1359181291693068,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1998-08-03,1998-08-14,452.097,0.9069473606086152,410.0281808890731,0.642,1998,8,3,1998.08,1997,11,307,44,0.03542643482881591,0.0,0.0,0.56,3,Normal,47,8,6,5,89,155.0,0.3780227975157954,255.0281808890731,255.0281808890731,,1,255.0281808890731,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,316.02818088907316,965.4451268140007,990.0,0.14690972797054086,0.02100563617781462,989.8320846358516,0.460179106100671,,,,23.92677871575017,,,,,1.0201127235562923,,,,0.95,,,,0.98,,,,55.73026325313693,,,,55.73026325313693,1337.5263180752866,0.1359181291693068,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1998-08-04,1998-08-15,446.8115,0.9024949264205592,403.2451118163597,0.647,1998,8,4,1998.08,1997,11,308,44,0.03484037766093348,6.783069072713374,0.016821205946328806,0.56,3,Normal,47,8,6,5,89,155.0,0.384381596845216,248.24511181635967,248.24511181635967,,1,248.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.24511181635967,965.4146030031736,990.0,0.1446570482046951,0.019649022363271942,989.8356939294321,0.4360636776848651,,,,23.985027248573466,,,,,0.9929804472654388,,,,0.94,,,,0.98,,,,53.8076293580593,,,,53.8076293580593,1291.383104593423,0.1334365322264926,56.40177895639921,112.25117724717327,166.8958648031865,218.55980652313426,0.645
1998-08-05,1998-08-16,441.566,0.9040184979471804,399.1838320645445,0.654,1998,8,5,1998.08,1997,11,309,45,0.034489483090376645,4.0612797518152215,0.01017395852635271,0.56,3,Normal,47,8,6,5,89,155.0,0.3882922792698124,244.18383206454448,244.18383206454448,,1,244.18383206454448,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1838320645445,965.3959191603227,990.0,0.14330828371147233,0.0188367664129089,989.8378549498757,0.4219340338706709,,,,24.020001755682202,,,,,0.9767353282581779,,,,0.94,,,,0.98,,,,53.00451640057728,,,,53.00451640057728,1272.1083936138548,0.13278222248241486,56.428131161043154,112.30579634693109,166.98258015875015,218.6868039092168,0.655
1998-08-06,1998-08-17,436.3602,0.9070613323085696,395.8054643784338,0.659,1998,8,6,1998.08,1997,11,310,45,0.034197592122296686,3.378367686110664,0.008535424571300437,0.56,3,Normal,47,8,6,5,89,155.0,0.39160651873113816,240.80546437843384,240.80546437843384,,1,240.80546437843384,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.8054643784338,965.3790273218923,990.0,0.1421863165832437,0.01816109287568677,989.8396525905413,0.4103567567921464,,,,24.05026851185684,,,,,0.9632218575137352,,,,0.94,,,,0.98,,,,52.337045671467905,,,,52.337045671467905,1256.0890961152295,0.13222921455532988,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
1998-08-07,1998-08-18,436.3602,0.9070613323085696,395.8054643784338,0.659,1998,8,7,1998.08,1997,11,311,45,0.034197592122296686,0.0,0.0,0.56,3,Normal,47,8,6,5,89,155.0,0.39160651873113816,240.80546437843384,240.80546437843384,,1,240.80546437843384,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.8054643784338,965.3790273218923,990.0,0.1421863165832437,0.01816109287568677,989.8396525905413,0.4103567567921464,,,,24.05026851185684,,,,,0.9632218575137352,,,,0.94,,,,0.98,,,,52.337045671467905,,,,52.337045671467905,1256.0890961152295,0.13222921455532988,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
1998-08-08,1998-08-19,420.9801,0.9098424074311574,383.02554766460935,0.6729999999999999,1998,8,8,1998.08,1997,11,312,45,0.033093407318222245,12.779916713824491,0.03336570312801964,0.56,3,Normal,47,8,6,5,89,155.0,0.4046727455781186,228.0255476646093,228.0255476646093,,1,228.0255476646093,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.0255476646093,965.3151277383231,990.0,0.13794206380005475,0.015605109532921869,989.846452826667,0.36801109441298413,,,,24.16331399393105,,,,,0.9121021906584372,,,,0.94,,,,0.98,,,,49.79238644339478,,,,49.79238644339478,1195.0172746414748,0.12999755955442102,56.540995523392404,112.5398412126658,167.35443990105512,219.23204580697538,0.675
1998-08-09,1998-08-20,410.923,0.9163710051690066,376.55792255706365,0.684,1998,8,9,1998.08,1997,11,313,45,0.0325346045089303,6.4676251075457,0.01717564475506579,0.56,3,Normal,47,8,6,5,89,155.0,0.4116232608982255,221.55792255706365,221.55792255706365,,1,221.55792255706365,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.55792255706365,965.2827896127852,990.0,0.13579414402264106,0.014311584511412732,989.849894271466,0.3474548089516889,,,,24.21964984972891,,,,,0.8862316902282545,,,,0.94,,,,0.98,,,,48.49289154865367,,,,48.49289154865367,1163.829397167688,0.12877936870736015,56.58567795123293,112.63255138257703,167.50187026451712,219.44851011118683,0.685
1998-08-10,1998-08-21,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,1998,8,10,1998.08,1997,11,314,45,0.03187202310030208,7.668766303567338,0.020788809249511937,0.56,3,Normal,47,8,6,5,89,155.0,0.4201804183517008,213.8891562534963,213.8891562534963,,1,213.8891562534963,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.8891562534963,965.2444457812677,990.0,0.13324732126499875,0.012777831250699263,989.8539748474844,0.3238419221812873,,,,24.285687144035567,,,,,0.8555566250139852,,,,0.94,,,,0.98,,,,46.94205521589778,,,,46.94205521589778,1126.6093251815469,0.1272524670897069,56.63828800549057,112.74175052588993,167.67561946539283,219.70383924600182,0.69
1998-08-11,1998-08-22,402.9895,0.9133354718859404,368.0646051475792,0.6940000000000001,1998,8,11,1998.08,1997,11,315,45,0.031800781884750835,0.8245511059171236,0.0022402347152791604,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4211217211115728,213.0646051475792,213.0646051475792,,1,213.0646051475792,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.0646051475792,965.2403230257381,990.0,0.13297348510436208,0.012612921029515835,989.8544135938663,0.3213522103967758,,,,24.292738357731515,,,,,0.8522584205903168,,,,0.94,,,,0.98,,,,46.774668569583184,,,,46.774668569583184,1122.5920456699969,0.1270827673061049,56.6439169977041,112.75343726589568,167.69422183097367,219.7311926103985,0.695
1998-08-12,1998-08-23,399.06,0.9147943916513768,365.05784993239837,0.6970000000000001,1998,8,12,1998.08,1997,11,316,46,0.03154099823415922,3.006755215180817,0.008236380112734488,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4245902396803767,210.05784993239843,210.05784993239843,,1,210.05784993239843,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,271.0578499323984,965.2252892496621,990.0,0.1319749317118666,0.012011569986479674,989.8560134983016,0.31235425597341354,,,,24.318369992666284,,,,,0.8402313997295935,,,,0.94,,,,0.97,,,,45.69218988236918,,,,45.69218988236918,1096.6125571768603,0.12516424421726716,56.664416886764144,112.79600140034631,167.76198031275825,219.8308423018841,0.695
1998-08-13,1998-08-24,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,1998,8,13,1998.08,1997,11,317,46,0.030889595974071413,7.539378010275584,0.02108807964450537,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4335440324710361,202.5184719221228,202.5184719221228,,1,202.5184719221228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.5184719221228,965.1875923596106,990.0,0.12947107923612933,0.010503694384424556,989.8600252263794,0.2903502361020813,,,,24.38208263066679,,,,,0.8100738876884911,,,,0.94,,,,0.97,,,,44.16762388040661,,,,44.16762388040661,1060.0229731297586,0.12353941781790652,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
1998-08-14,1998-08-25,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,1998,8,14,1998.08,1997,11,318,46,0.030889595974071413,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4335440324710361,202.5184719221228,202.5184719221228,,1,202.5184719221228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.5184719221228,965.1875923596106,990.0,0.12947107923612933,0.010503694384424556,989.8600252263794,0.2903502361020813,,,,24.38208263066679,,,,,0.8100738876884911,,,,0.94,,,,0.97,,,,44.16762388040661,,,,44.16762388040661,1060.0229731297586,0.12353941781790652,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
1998-08-15,1998-08-26,386.4594,0.9076886105549052,350.78479582188226,0.711,1998,8,15,1998.08,1997,11,319,46,0.030307806359010626,6.73367610024053,0.01919603181336196,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791093,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.76089465963608,112.99641079429081,168.0812372697973,220.30086628422353,0.71
1998-08-16,1998-08-27,386.4594,0.9076886105549052,350.78479582188226,0.711,1998,8,16,1998.08,1997,11,320,46,0.030307806359010626,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791093,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.76089465963608,112.99641079429081,168.0812372697973,220.30086628422353,0.71
1998-08-17,1998-08-28,376.9428,0.9098429569345096,342.95875174717344,0.72,1998,8,17,1998.08,1997,11,321,46,0.029631636150955782,7.826044074708817,0.022819199203518555,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.813197380213424,113.10512308591984,168.25457853019202,220.5564304602516,0.72
1998-08-18,1998-08-29,374.1175,0.9155595756915436,342.5268595587812,0.721,1998,8,18,1998.08,1997,11,322,46,0.029594320665878686,0.4318921883922826,0.0012609002077928009,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4525192570289524,187.5268595587812,187.5268595587812,,1,187.5268595587812,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.5268595587812,965.112634297794,990.0,0.12449231498262105,0.008752685955878121,989.8667549990616,0.24896771574675,,,,24.505152985520898,,,,,0.7501074382351248,,,,0.93,,,,0.97,,,,40.66722972970413,,,,40.66722972970413,976.0135135128993,0.1187271263400738,56.816070696507175,113.11109679488712,168.26410712467026,220.570486904484,0.72
1998-08-19,1998-08-30,370.3716,0.9167343651066086,339.53237357951883,0.73,1998,8,19,1998.08,1997,11,323,47,0.029335597077270424,2.994485979262321,0.008819441715359758,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4565102242413973,184.53237357951886,184.53237357951886,,1,184.53237357951886,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.53237357951886,965.0976618678976,990.0,0.12349783624412065,0.008453237357951884,989.868048926398,0.24107989286609566,,,,24.529307165634226,,,,,0.7381294943180753,,,,0.93,,,,0.97,,,,40.05728771673177,,,,40.05728771673177,961.3749052015627,0.1179778154714025,56.83596166051046,113.1524541591441,168.33008418016868,220.66783436473946,0.73
1998-08-20,1998-08-31,367.5781,0.9167343651066086,336.9714761305935,0.73,1998,8,20,1998.08,1997,11,324,47,0.02911433553768328,2.560897448925345,0.0075997454690582425,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,965.0848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,24.549864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,39.53448627325581,,,,39.53448627325581,948.8276705581393,0.11732294592772652,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
1998-08-21,1998-09-01,362.9525,0.9216841006983292,334.52754855871035,0.735,1998,8,21,1998.08,1997,11,325,47,0.028903180195472576,2.443927571883137,0.007305609306057561,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4633400168919037,179.52754855871038,179.52754855871038,,1,179.52754855871038,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.52754855871038,965.0726377427936,990.0,0.12183571723352005,0.007952754855871035,989.8702115279108,0.2281776508852476,,,,24.569396134231905,,,,,0.7181101942348413,,,,0.93,,,,0.97,,,,39.03455865678705,,,,39.03455865678705,936.8294077628892,0.1166856326929272,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
1998-08-22,1998-09-02,362.9525,0.9216841006983292,334.52754855871035,0.735,1998,8,22,1998.08,1997,11,326,47,0.028903180195472576,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4633400168919037,179.52754855871038,179.52754855871038,,1,179.52754855871038,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.52754855871038,965.0726377427936,990.0,0.12183571723352005,0.007952754855871035,989.8702115279108,0.2281776508852476,,,,24.569396134231905,,,,,0.7181101942348413,,,,0.93,,,,0.97,,,,39.03455865678705,,,,39.03455865678705,936.8294077628892,0.1166856326929272,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
1998-08-23,1998-09-03,353.8138,0.9223127992632232,326.32699629595817,0.7440000000000001,1998,8,23,1998.08,1997,11,327,47,0.028194652479970782,8.200552262752183,0.02512986162908445,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4749836874036149,171.32699629595817,171.32699629595817,,1,171.32699629595817,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,232.32699629595814,965.0316349814798,990.0,0.11908874873725846,0.007132699629595818,989.8737785516333,0.2077971553493108,,,,24.63434641480413,,,,,0.6853079851838326,,,,0.92,,,,0.97,,,,36.948381077417885,,,,36.948381077417885,886.7611458580292,0.11322502121126385,56.92294449160399,113.33339156159391,168.6189317354863,221.094474650162,0.745
1998-08-24,1998-09-04,353.8138,0.9223127992632232,326.32699629595817,0.7440000000000001,1998,8,24,1998.08,1997,11,328,47,0.028194652479970782,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4749836874036149,171.32699629595817,171.32699629595817,,1,171.32699629595817,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,232.32699629595814,965.0316349814798,990.0,0.11908874873725846,0.007132699629595818,989.8737785516333,0.2077971553493108,,,,24.63434641480413,,,,,0.6853079851838326,,,,0.92,,,,0.97,,,,36.948381077417885,,,,36.948381077417885,886.7611458580292,0.11322502121126385,56.92294449160399,113.33339156159391,168.6189317354863,221.094474650162,0.745
1998-08-25,1998-09-05,351.1014,0.9267106402786159,325.36940319671845,0.7490000000000001,1998,8,25,1998.08,1997,11,329,47,0.028111916436196475,0.957593099239716,0.002943095109224991,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4763816095709741,170.36940319671845,170.36940319671845,,1,170.36940319671845,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.36940319671845,965.0268470159835,990.0,0.11876229654433584,0.007036940319671846,989.874200763136,0.20547885240531324,,,,24.641874894747087,,,,,0.6814776127868738,,,,0.92,,,,0.97,,,,36.75309519176228,,,,36.75309519176228,882.0742846022948,0.11295805576881901,56.92920215260679,113.34641408534685,168.63973450037167,221.12523224168612,0.75
1998-08-26,1998-09-06,347.5056,0.9222335697660072,320.4813300016782,0.759,1998,8,26,1998.08,1997,11,330,48,0.027689586912145,4.888073195040249,0.01525228691173571,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4836475185596251,165.48133000167817,165.48133000167817,,1,165.48133000167817,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.4813300016782,965.0024066500084,990.0,0.11709590795511755,0.006548133000167821,989.8763559590448,0.19384556987129006,,,,24.680103739165048,,,,,0.6619253200067128,,,,0.92,,,,0.97,,,,35.753993148556795,,,,35.753993148556795,858.0958355653634,0.1115634197735312,56.9610618133116,113.4127251573207,168.7456856221931,221.2819363108925,0.76
1998-08-27,1998-09-07,344.8244,0.9211144480228018,317.6227368707938,0.76,1998,8,27,1998.08,1997,11,331,48,0.027442604465636584,2.858593130884401,0.008999963790524392,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4880003287140387,162.62273687079383,162.62273687079383,,1,162.62273687079383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,223.6227368707938,964.988113684354,990.0,0.1161213875695888,0.00626227368707938,989.8776163387433,0.18719776704512286,,,,24.702304887344265,,,,,0.6504909474831752,,,,0.92,,,,0.97,,,,35.167970986386344,,,,35.167970986386344,844.0313036732721,0.1107224606552407,56.979609211814505,113.45133840361237,168.80740478331597,221.37327318594558,0.76
1998-08-28,1998-09-08,335.9832,0.9217547251690528,309.69410217741904,0.769,1998,8,28,1998.08,1997,11,332,48,0.02675757042812901,7.928634693374761,0.025601503669684243,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.5004938709204183,154.69410217741904,154.69410217741904,,1,154.69410217741904,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,215.694102177419,964.9484705108873,990.0,0.11341844392412012,0.005469410217741904,989.881112145858,0.16935973275878322,,,,24.76328190221221,,,,,0.6187764087096762,,,,0.92,,,,0.97,,,,33.53594331264289,,,,33.53594331264289,804.8626395034294,0.10828731666782164,57.030775975524435,113.55789256973905,168.9777969534578,221.6256066296061,0.77
1998-08-29,1998-09-09,331.6178,0.9215783908625044,305.6117985053638,0.775,1998,8,29,1998.08,1997,11,333,48,0.02640485939086344,4.082303672055218,0.01335780782031414,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.5071793718634183,150.6117985053638,150.6117985053638,,1,150.6117985053638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.61179850536385,964.9280589925268,990.0,0.11202674949046493,0.0050611798505363825,989.882912070659,0.160519473854852,,,,24.794333604277412,,,,,0.6024471940214553,,,,0.92,,,,0.97,,,,32.69188811214132,,,,32.69188811214132,784.6053146913916,0.10697194372738704,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
1998-08-30,1998-09-10,322.9968,0.9234672663564124,298.2769719378688,0.7859999999999999,1998,8,30,1998.08,1997,11,334,48,0.025771130375431862,7.3348265674950435,0.02459065652920364,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.5196512455956089,143.27697193786878,143.27697193786878,,1,143.27697193786878,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,204.2769719378688,964.8931078877513,990.0,0.10952624043336434,0.004327697193786878,989.8861460623727,0.14522372602288455,,,,24.847814448598577,,,,,0.5731078877514751,,,,0.91,,,,0.97,,,,30.828097487359123,,,,30.828097487359123,739.8743396966188,0.10335393070096148,57.10148641631831,113.7052319722025,169.21361682078208,221.97530155989125,0.785
1998-08-31,1998-09-11,322.9968,0.9234672663564124,298.2769719378688,0.7859999999999999,1998,8,31,1998.08,1997,11,335,48,0.025771130375431862,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.5196512455956089,143.27697193786878,143.27697193786878,,1,143.27697193786878,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,204.2769719378688,964.8931078877513,990.0,0.10952624043336434,0.004327697193786878,989.8861460623727,0.14522372602288455,,,,24.847814448598577,,,,,0.5731078877514751,,,,0.91,,,,0.97,,,,30.828097487359123,,,,30.828097487359123,739.8743396966188,0.10335393070096148,57.10148641631831,113.7052319722025,169.21361682078208,221.97530155989125,0.785
1998-09-01,1998-09-12,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,1998,9,1,1998.09,1997,12,336,48,0.025127031774367217,7.454844919729679,0.02563369230589772,0.59,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
1998-09-02,1998-09-13,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1998,9,2,1998.09,1997,12,337,49,0.024392128751048715,8.50582202914933,0.030128695646824414,0.59,3,Normal,40,6,4,3,65,118.0,0.41797089971336215,164.31630498898974,164.31630498898974,,1,164.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.31630498898974,964.829265219956,990.0,0.1129487403371556,0.006431630498898978,989.880619629164,0.19112239450740254,,,,24.860232014700586,,,,,0.6572652199559591,,,,0.92,,,,0.97,,,,35.76139130583929,,,,35.76139130583929,858.273391340143,0.12667136355172248,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1998-09-03,1998-09-14,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1998,9,3,1998.09,1997,12,338,49,0.024392128751048715,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.41797089971336215,164.31630498898974,164.31630498898974,,1,164.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.31630498898974,964.829265219956,990.0,0.1129487403371556,0.006431630498898978,989.880619629164,0.19112239450740254,,,,24.860232014700586,,,,,0.6572652199559591,,,,0.92,,,,0.97,,,,35.76139130583929,,,,35.76139130583929,858.273391340143,0.12667136355172248,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1998-09-04,1998-09-15,302.0781,0.9308545621766467,281.1907775186533,0.8160000000000001,1998,9,4,1998.09,1997,12,339,49,0.024294883177611644,1.1255274703364648,0.004002718297764232,0.59,3,Normal,40,6,4,3,65,118.0,0.4196439194815778,163.1907775186533,163.1907775186533,,1,163.1907775186533,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.1907775186533,964.8247631100746,990.0,0.11256503779045,0.0063190777518653315,989.8811158844576,0.18850964037490628,,,,24.867843134008165,,,,,0.6527631100746132,,,,0.92,,,,0.97,,,,35.52730789479797,,,,35.52730789479797,852.6553894751512,0.12634592147120188,57.18758810365717,113.88478034231449,169.50132200581825,222.4026925506327,0.815
1998-09-05,1998-09-16,298.0019,0.9290187546726252,276.84935402807616,0.8210000000000001,1998,9,5,1998.09,1997,12,340,49,0.023919784188025785,4.341423490577142,0.01568153736828609,0.59,3,Normal,40,6,4,3,65,118.0,0.4262245812863022,158.84935402807616,158.84935402807616,,1,158.84935402807616,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.84935402807616,964.8073974161124,990.0,0.11108500705502597,0.005884935402807615,989.883030057542,0.17859824989212725,,,,24.89703439153769,,,,,0.6353974161123046,,,,0.92,,,,0.97,,,,34.62275649229529,,,,34.62275649229529,830.9461558150871,0.1250599143127641,57.20925533959739,113.9299879000446,169.57382157764852,222.51052692987392,0.82
1998-09-06,1998-09-17,298.0019,0.9290187546726252,276.84935402807616,0.8210000000000001,1998,9,6,1998.09,1997,12,341,49,0.023919784188025785,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4262245812863022,158.84935402807616,158.84935402807616,,1,158.84935402807616,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.84935402807616,964.8073974161124,990.0,0.11108500705502597,0.005884935402807615,989.883030057542,0.17859824989212725,,,,24.89703439153769,,,,,0.6353974161123046,,,,0.92,,,,0.97,,,,34.62275649229529,,,,34.62275649229529,830.9461558150871,0.1250599143127641,57.20925533959739,113.9299879000446,169.57382157764852,222.51052692987392,0.82
1998-09-07,1998-09-18,293.9613,0.9285666620255448,272.9626631056898,0.8250000000000001,1998,9,7,1998.09,1997,12,342,49,0.0235839740923316,3.8866909223863786,0.014238910472827087,0.59,3,Normal,40,6,4,3,65,118.0,0.4322935549405561,154.96266310568978,154.96266310568978,,1,154.96266310568978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.96266310568973,964.7918506524228,990.0,0.1097599987860306,0.005496266310568979,989.8847437349034,0.16994950611752138,,,,24.922943576363078,,,,,0.6198506524227592,,,,0.92,,,,0.97,,,,33.810763240629,,,,33.810763240629,811.458317775096,0.12386589014021175,57.228580587528754,113.97031762703459,169.6385193268329,222.60680393580583,0.825
1998-09-08,1998-09-19,288.3638,0.9289470208952662,267.8746929440384,0.8370000000000001,1998,9,8,1998.09,1997,12,343,49,0.02314437347036492,5.087970161651413,0.018993844120670032,0.59,3,Normal,40,6,4,3,65,118.0,0.4405044713374673,149.87469294403837,149.87469294403837,,1,149.87469294403837,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.8746929440384,964.771498771776,990.0,0.10802546350364944,0.0049874692944038386,989.886987067202,0.15894820423212416,,,,24.956540091193727,,,,,0.5994987717761535,,,,0.92,,,,0.97,,,,32.74471773445303,,,,32.74471773445303,785.8732256268727,0.12223893707381205,57.25377320674315,114.02290450372914,169.72291059019847,222.73245543182344,0.835
1998-09-09,1998-09-20,282.8353,0.9427410225826262,266.64043994446394,0.8440000000000001,1998,9,9,1998.09,1997,12,344,50,0.023037734011201686,1.2342529995744371,0.00462890400207676,0.59,3,Normal,40,6,4,3,65,118.0,0.44254352424777393,148.64043994446394,148.64043994446394,,1,148.64043994446394,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.64043994446396,964.766561759778,990.0,0.1076046954356127,0.0048640439944463935,989.88753126057,0.15633425850908794,,,,24.964635242282966,,,,,0.5945617597778557,,,,0.92,,,,0.97,,,,32.48559129022772,,,,32.48559129022772,779.6541909654652,0.12183294963432345,57.259868766706425,114.03563020861212,169.74333730222568,222.76287932600414,0.845
1998-09-10,1998-09-21,278.1512,0.9411859919867708,261.7920130943107,0.855,1998,9,10,1998.09,1997,12,345,50,0.022618829931348443,4.84842685015326,0.01852014808567369,0.59,3,Normal,40,6,4,3,65,118.0,0.4507394958511987,143.79201309431068,143.79201309431068,,1,143.79201309431068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.79201309431068,964.7471680523773,990.0,0.10595182264578773,0.004379201309431068,989.8896689760447,0.14627311428007456,,,,24.99622780938744,,,,,0.5751680523772427,,,,0.91,,,,0.97,,,,31.12371085078608,,,,31.12371085078608,746.9690604188659,0.11888716727035425,57.28374068666581,114.08547635898272,169.8233690903051,222.88212752293816,0.855
1998-09-11,1998-09-22,278.1512,0.9411859919867708,261.7920130943107,0.855,1998,9,11,1998.09,1997,12,346,50,0.022618829931348443,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4507394958511987,143.79201309431068,143.79201309431068,,1,143.79201309431068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.79201309431068,964.7471680523773,990.0,0.10595182264578773,0.004379201309431068,989.8896689760447,0.14627311428007456,,,,24.99622780938744,,,,,0.5751680523772427,,,,0.91,,,,0.97,,,,31.12371085078608,,,,31.12371085078608,746.9690604188659,0.11888716727035425,57.28374068666581,114.08547635898272,169.8233690903051,222.88212752293816,0.855
1998-09-12,1998-09-23,270.4558,0.95267644297938,257.65686952714265,0.865,1998,9,12,1998.09,1997,12,347,50,0.02226155352714513,4.135143567168029,0.016049032865907798,0.64,3,Normal,40,6,4,3,65,118.0,0.4579734288340773,139.65686952714265,139.65686952714265,,1,139.65686952714265,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.65686952714265,964.7306274781088,990.0,0.1045421146115259,0.003965686952714265,989.8914921984358,0.13795291118264602,,,,25.022911809144496,,,,,0.5586274781085706,,,,0.91,,,,0.97,,,,30.260930782214896,,,,30.260930782214896,726.2623387731575,0.11744662906814946,57.30401570535553,114.12782214739607,169.89138309999657,222.9835246173072,0.865
1998-09-13,1998-09-24,270.4558,0.95267644297938,257.65686952714265,0.865,1998,9,13,1998.09,1997,12,348,50,0.02226155352714513,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4579734288340773,139.65686952714265,139.65686952714265,,1,139.65686952714265,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.65686952714265,964.7306274781088,990.0,0.1045421146115259,0.003965686952714265,989.8914921984358,0.13795291118264602,,,,25.022911809144496,,,,,0.5586274781085706,,,,0.91,,,,0.97,,,,30.260930782214896,,,,30.260930782214896,726.2623387731575,0.11744662906814946,57.30401570535553,114.12782214739607,169.89138309999657,222.9835246173072,0.865
1998-09-14,1998-09-25,262.8986,0.9441429439171212,248.2138581556897,0.877,1998,9,14,1998.09,1997,12,349,50,0.021445677344651592,9.44301137145294,0.038043852352232094,0.64,3,Normal,40,6,4,3,65,118.0,0.4753965023418864,130.2138581556897,130.2138581556897,,1,130.2138581556897,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.2138581556897,964.6892831489344,990.0,0.10132290618943968,0.003021385815568971,989.8956557079947,0.11985299545019197,,,,25.086519563610505,,,,,0.5208554326227588,,,,0.91,,,,0.97,,,,28.286535155944854,,,,28.286535155944854,678.8768437426767,0.11396033793649993,57.35435299799342,114.23299627114493,170.06040865081516,223.2357362581753,0.875
1998-09-15,1998-09-26,260.6582,0.9481618378872084,247.1461579723716,0.879,1998,9,15,1998.09,1997,12,350,50,0.021353428048812902,1.0677001833180952,0.004320116452862089,0.64,3,Normal,40,6,4,3,65,118.0,0.4774502705932866,129.1461579723716,129.1461579723716,,1,129.1461579723716,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1461579723716,964.6828769478343,990.0,0.10095891749058122,0.002914615797237161,989.8961264667122,0.11788525891201886,,,,25.095364259965873,,,,,0.5165846318894864,,,,0.91,,,,0.97,,,,28.064488324092284,,,,28.064488324092284,673.5477197782149,0.11355421647796607,57.362108115389795,114.24920512074064,170.08647095114532,223.2746544796717,0.88
1998-09-16,1998-09-27,257.6902,0.9493287378785416,244.63271232966892,0.884,1998,9,16,1998.09,1997,12,351,51,0.0211362663452834,2.5134456427026635,0.010274364449328121,0.64,3,Normal,40,6,4,3,65,118.0,0.4823557686797925,126.63271232966889,126.63271232966889,,1,126.63271232966889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.63271232966892,964.667796273978,990.0,0.10010206102147803,0.002663271232966889,989.8972346677457,0.11331624787687852,,,,25.116122145890518,,,,,0.5065308493186755,,,,0.91,,,,0.97,,,,27.541058614189623,,,,27.541058614189623,660.985406740551,0.1125812584584971,57.38031950218954,114.28727391240696,170.14769512749118,223.3661087121353,0.885
1998-09-17,1998-09-28,255.4785,0.9493287378785416,242.533081960103,0.887,1998,9,17,1998.09,1997,12,352,51,0.0209548582813529,2.0996303695659435,0.008657088561268253,0.64,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
1998-09-18,1998-09-29,255.4785,0.9493287378785416,242.533081960103,0.887,1998,9,18,1998.09,1997,12,353,51,0.0209548582813529,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
1998-09-19,1998-09-30,255.0,0.9485381144217492,241.877219177546,0.889,1998,9,19,1998.09,1997,12,354,51,0.020898191736939967,0.6558627825569943,0.00271155251737688,0.64,3,Normal,40,6,4,3,65,118.0,0.4878508211779301,123.87721917754601,123.87721917754601,,1,123.87721917754601,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.877219177546,964.6512633150653,990.0,0.0991626883559816,0.0023877219177546012,989.8984495897264,0.1084091562256478,,,,25.138777118435332,,,,,0.4955088767101841,,,,0.91,,,,0.97,,,,26.966074444752522,,,,26.966074444752522,647.1857866740604,0.11148662340523484,57.40020883255465,114.3288595206743,170.21459756797847,223.46609518621966,0.89
1998-09-20,1998-10-01,248.1944,0.9615869713112348,238.66050139240917,0.901,1998,9,20,1998.09,1997,12,355,51,0.02062026732030415,3.2167177851368653,0.013478215986179841,0.64,3,Normal,40,6,4,3,65,118.0,0.4944261799148014,120.66050139240916,120.66050139240916,,1,120.66050139240916,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.66050139240915,964.6319630083543,990.0,0.09806608002013947,0.0020660501392409177,989.8998678698407,0.10281555806679342,,,,25.16508930341948,,,,,0.4826420055696367,,,,0.9,,,,0.97,,,,26.00440089289639,,,,26.00440089289639,624.1056214295132,0.1089598016478628,57.42333136896447,114.37721704735806,170.29242294746263,223.5824699134889,0.9
1998-09-21,1998-10-02,244.603,0.9654914871959988,236.1621142426029,0.902,1998,9,21,1998.09,1997,12,356,51,0.020404406670560888,2.4983871498062338,0.01057911916913019,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3853285286331667,145.1621142426029,145.1621142426029,,1,145.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.1621142426029,964.6169726854556,990.0,0.104373448037251,0.004516211424260291,989.8911103405384,0.14908280533094548,,,,25.125054849751933,,,,,0.5806484569704117,,,,0.91,,,,0.97,,,,31.58220421609195,,,,31.58220421609195,757.9729011862069,0.13373103606130665,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
1998-09-22,1998-10-03,242.4643,0.9694918954897672,235.0671737955996,0.906,1998,9,22,1998.09,1997,12,357,51,0.02030980381593981,1.0949404470033244,0.004657989583672875,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.38712338490583204,144.0671737955996,144.0671737955996,,1,144.0671737955996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.0671737955996,964.6104030427736,990.0,0.10400017288486348,0.004406717379559959,989.8915931097356,0.14683527625815956,,,,25.134354790703767,,,,,0.5762686951823983,,,,0.91,,,,0.97,,,,31.355585284213664,,,,31.355585284213664,752.534046821128,0.13338989352668448,57.449030931095116,114.43098008342459,170.37898641220113,223.7119977709037,0.905
1998-09-23,1998-10-04,239.6314,0.9795616307386402,234.73372496018345,0.907,1998,9,23,1998.09,1997,12,358,52,0.02028099383655985,0.33344883541616355,0.0014205408084105708,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3876733094719807,143.73372496018342,143.73372496018342,,1,143.73372496018342,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.73372496018345,964.6084023497611,990.0,0.10388649714551708,0.004373372496018346,989.8917401303585,0.14615416622793992,,,,25.137183614369377,,,,,0.5749348998407338,,,,0.91,,,,0.97,,,,31.28653245838752,,,,31.28653245838752,750.8767790013004,0.13328520417632564,57.451410231559784,114.43595822308926,170.38700332627994,223.72399745764412,0.905
1998-09-24,1998-10-05,237.5208,0.9742509663060136,231.4048689177774,0.911,1998,9,24,1998.09,1997,12,359,52,0.019993380674495964,3.3288560424060165,0.014385419191801115,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3932501525382081,140.4048689177774,140.4048689177774,,1,140.4048689177774,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.4048689177774,964.5884292135066,990.0,0.1027516598583332,0.0040404868917777404,989.8932078532499,0.13944015343715388,,,,25.165338486306137,,,,,0.5616194756711096,,,,0.91,,,,0.97,,,,30.596170936877083,,,,30.596170936877083,734.3081024850501,0.13221921854958246,57.47508834443882,114.48550849569406,170.46682255556306,223.843520687318,0.91
1998-09-25,1998-10-06,230.5719,0.9769671292550732,225.26116722988786,0.919,1998,9,25,1998.09,1997,12,360,52,0.01946256484866231,6.143701687889546,0.02727368309167846,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742893,134.26116722988786,134.26116722988786,,1,134.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.2611672298879,964.5515670033792,990.0,0.10065721610109812,0.0034261167229887863,989.895916667176,0.12745738198457934,,,,25.216892281812026,,,,,0.5370446689195515,,,,0.91,,,,0.97,,,,29.31730976381505,,,,29.31730976381505,703.6154343315612,0.13014808599431427,57.5184859419565,114.57636257115864,170.61326749963018,224.0630142063697,0.92
1998-09-26,1998-10-07,227.147,0.9666445606244088,219.57041201215256,0.924,1998,9,26,1998.09,1997,12,361,52,0.018970883597849986,5.690755217735301,0.025917677912907205,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4144456403122449,128.57041201215256,128.57041201215256,,1,128.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.57041201215256,964.5174224720728,990.0,0.09871718591323382,0.0028570412012152557,989.8984257728856,0.11683082030311265,,,,25.26417248050961,,,,,0.5142816480486102,,,,0.91,,,,0.97,,,,28.12731307812737,,,,28.12731307812737,675.0555138750568,0.12810156350469756,57.55833312964285,114.65982765994042,170.74790797640458,224.26505218555855,0.925
1998-09-27,1998-10-08,223.755,0.9693998050107177,216.90805337017312,0.932,1998,9,27,1998.09,1997,12,362,52,0.01874085581118296,2.6623586419794383,0.012274134595804441,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.41953260188408176,125.90805337017314,125.90805337017314,,1,125.90805337017314,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.90805337017312,964.5014483202209,990.0,0.09780956364892264,0.0025908053370173123,989.899599631014,0.1120154153503539,,,,25.28613589544273,,,,,0.5036322134806925,,,,0.91,,,,0.97,,,,27.568815762201663,,,,27.568815762201663,661.6515782928398,0.12709908799537745,57.57685905694729,114.69864725950565,170.810564468405,224.35915191236433,0.93
1998-09-28,1998-10-09,217.069,0.975940996914466,211.84653625922616,0.937,1998,9,28,1998.09,1997,12,363,52,0.018303540732797142,5.061517110946936,0.02389237605826799,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4295562325769999,120.84653625922616,120.84653625922616,,1,120.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.84653625922616,964.4710792175554,990.0,0.09608404645200892,0.0020846536259226155,989.901831299922,0.10313509888461464,,,,25.327616983482052,,,,,0.4833861450369046,,,,0.9,,,,0.97,,,,26.21270186961813,,,,26.21270186961813,629.1048448708352,0.12373438967887085,57.61187480824048,114.77204592228527,170.92909544035817,224.5373058026964,0.935
1998-09-29,1998-10-10,217.069,0.975940996914466,211.84653625922616,0.937,1998,9,29,1998.09,1997,12,364,52,0.018303540732797142,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4295562325769999,120.84653625922616,120.84653625922616,,1,120.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.84653625922616,964.4710792175554,990.0,0.09608404645200892,0.0020846536259226155,989.901831299922,0.10313509888461464,,,,25.327616983482052,,,,,0.4833861450369046,,,,0.9,,,,0.97,,,,26.21270186961813,,,,26.21270186961813,629.1048448708352,0.12373438967887085,57.61187480824048,114.77204592228527,170.92909544035817,224.5373058026964,0.935
1998-09-30,1998-10-11,217.069,0.975940996914466,211.84653625922616,0.937,1998,9,30,1998.09,1997,12,365,53,0.018303540732797142,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4295562325769999,120.84653625922616,120.84653625922616,,1,120.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.84653625922616,964.4710792175554,990.0,0.09608404645200892,0.0020846536259226155,989.901831299922,0.10313509888461464,,,,25.327616983482052,,,,,0.4833861450369046,,,,0.9,,,,0.97,,,,26.21270186961813,,,,26.21270186961813,629.1048448708352,0.12373438967887085,57.61187480824048,114.77204592228527,170.92909544035817,224.5373058026964,0.935
