Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-10-01,1998-10-12,217.06900000000002,0.9759409969144659,211.84653625922616,0.937,1998,10,1,1998.1,1998,1,1,1,0.018303540732797142,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3445890656936373,138.84653625922616,138.84653625922616,,1,138.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.84653625922616,964.4710792175554,990.0,0.100174955542918,0.0038846536259226155,989.8959403908312,0.13635059552804632,,,,25.28851057774771,,,,,0.5553861450369046,,,,0.91,,,,0.97,,,,30.4046798922202,,,,30.4046798922202,729.7123174132846,0.1435221950243052,57.61187480824048,114.77204592228529,170.92909544035817,224.5373058026964,0.935
1998-10-02,1998-10-13,217.06900000000002,0.9759409969144659,211.84653625922616,0.937,1998,10,2,1998.1,1998,1,2,1,0.018303540732797142,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3445890656936373,138.84653625922616,138.84653625922616,,1,138.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.84653625922616,964.4710792175554,990.0,0.100174955542918,0.0038846536259226155,989.8959403908312,0.13635059552804632,,,,25.28851057774771,,,,,0.5553861450369046,,,,0.91,,,,0.97,,,,30.4046798922202,,,,30.4046798922202,729.7123174132846,0.1435221950243052,57.61187480824048,114.77204592228529,170.92909544035817,224.5373058026964,0.935
1998-10-03,1998-10-14,217.06900000000002,0.9759409969144659,211.84653625922616,0.937,1998,10,3,1998.1,1998,1,3,1,0.018303540732797142,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3445890656936373,138.84653625922616,138.84653625922616,,1,138.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.84653625922616,964.4710792175554,990.0,0.100174955542918,0.0038846536259226155,989.8959403908312,0.13635059552804632,,,,25.28851057774771,,,,,0.5553861450369046,,,,0.91,,,,0.97,,,,30.4046798922202,,,,30.4046798922202,729.7123174132846,0.1435221950243052,57.61187480824048,114.77204592228529,170.92909544035817,224.5373058026964,0.935
1998-10-04,1998-10-15,213.7748,0.9795822441189036,209.4099983200698,0.941,1998,10,4,1998.1,1998,1,4,1,0.01809302385485403,2.4365379391563806,0.0116352512234506,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3485984460418369,136.4099983200698,136.4099983200698,,1,136.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.4099983200698,964.4564599899204,990.0,0.09934431760911468,0.0036409998320069813,989.8970146825587,0.1315882338072085,,,,25.30896645883124,,,,,0.5456399932802792,,,,0.91,,,,0.97,,,,29.89528842626257,,,,29.89528842626257,717.486922230302,0.14275960396394036,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200173,0.94
1998-10-05,1998-10-16,210.5129,0.9895996712480656,208.3234966334769,0.946,1998,10,5,1998.1,1998,1,5,1,0.017999150109132406,1.0865016865928965,0.0052154543493693395,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.35041654532342914,135.3234966334769,135.3234966334769,,1,135.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.3234966334769,964.4499409798008,990.0,0.09897391930686712,0.0035323496633476907,989.8974937310296,0.12949147119765786,,,,25.318061280031184,,,,,0.5412939865339076,,,,0.91,,,,0.97,,,,29.667830676538223,,,,29.667830676538223,712.0279362369174,0.14241231140976682,57.636088721254254,114.82282241425587,171.01114263237517,224.6607329190188,0.945
1998-10-06,1998-10-17,207.2832,1.0021299099397118,207.7246945480153,0.947,1998,10,6,1998.1,1998,1,6,1,0.017947413608948522,0.5988020854616138,0.002882671637883677,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3514266811600782,134.7246945480153,134.7246945480153,,1,134.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.72469454801532,964.4463481672881,990.0,0.09876978223227792,0.003472469454801529,989.897757748313,0.1283429698144521,,,,25.32306661121045,,,,,0.5388987781920612,,,,0.91,,,,0.97,,,,29.542390806055145,,,,29.542390806055145,709.0173793453232,0.14221896376035567,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
1998-10-07,1998-10-18,207.2832,1.0021299099397118,207.7246945480153,0.947,1998,10,7,1998.1,1998,1,7,1,0.017947413608948522,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3514266811600782,134.7246945480153,134.7246945480153,,1,134.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.72469454801532,964.4463481672881,990.0,0.09876978223227792,0.003472469454801529,989.897757748313,0.1283429698144521,,,,25.32306661121045,,,,,0.5388987781920612,,,,0.91,,,,0.97,,,,29.542390806055145,,,,29.542390806055145,709.0173793453232,0.14221896376035567,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
1998-10-08,1998-10-19,200.9197,1.0105948160925071,203.0484072708617,0.955,1998,10,8,1998.1,1998,1,8,2,0.017543382388202453,4.676287277153564,0.023030406098756083,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3595201803411329,130.0484072708617,130.0484072708617,,1,130.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.04840727086167,964.4182904436252,990.0,0.09717559338779376,0.0030048407270861703,989.8998195658853,0.11954702694633855,,,,25.361982095313763,,,,,0.5201936290834468,,,,0.91,,,,0.97,,,,28.56079968498798,,,,28.56079968498798,685.4591924397115,0.14066005278676508,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
1998-10-09,1998-10-20,200.9197,1.0105948160925071,203.0484072708617,0.955,1998,10,9,1998.1,1998,1,9,2,0.017543382388202453,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3595201803411329,130.0484072708617,130.0484072708617,,1,130.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.04840727086167,964.4182904436252,990.0,0.09717559338779376,0.0030048407270861703,989.8998195658853,0.11954702694633855,,,,25.361982095313763,,,,,0.5201936290834468,,,,0.91,,,,0.97,,,,28.56079968498798,,,,28.56079968498798,685.4591924397115,0.14066005278676508,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
1998-10-10,1998-10-21,200.9197,1.0105948160925071,203.0484072708617,0.955,1998,10,10,1998.1,1998,1,10,2,0.017543382388202453,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3595201803411329,130.0484072708617,130.0484072708617,,1,130.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.04840727086167,964.4182904436252,990.0,0.09717559338779376,0.0030048407270861703,989.8998195658853,0.11954702694633855,,,,25.361982095313763,,,,,0.5201936290834468,,,,0.91,,,,0.97,,,,28.56079968498798,,,,28.56079968498798,685.4591924397115,0.14066005278676508,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
1998-10-11,1998-10-22,200.9197,1.0105948160925071,203.0484072708617,0.955,1998,10,11,1998.1,1998,1,11,2,0.017543382388202453,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3595201803411329,130.0484072708617,130.0484072708617,,1,130.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.04840727086167,964.4182904436252,990.0,0.09717559338779376,0.0030048407270861703,989.8998195658853,0.11954702694633855,,,,25.361982095313763,,,,,0.5201936290834468,,,,0.91,,,,0.97,,,,28.56079968498798,,,,28.56079968498798,685.4591924397115,0.14066005278676508,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
1998-10-12,1998-10-23,200.9197,1.0105948160925071,203.0484072708617,0.955,1998,10,12,1998.1,1998,1,12,2,0.017543382388202453,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3595201803411329,130.0484072708617,130.0484072708617,,1,130.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.04840727086167,964.4182904436252,990.0,0.09717559338779376,0.0030048407270861703,989.8998195658853,0.11954702694633855,,,,25.361982095313763,,,,,0.5201936290834468,,,,0.91,,,,0.97,,,,28.56079968498798,,,,28.56079968498798,685.4591924397115,0.14066005278676508,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
1998-10-13,1998-10-24,199.6622,1.016721524795314,203.00085642798686,0.955,1998,10,13,1998.1,1998,1,13,2,0.017539273995378062,0.04755084287486967,0.000234239617071458,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35960439421050544,130.00085642798686,130.00085642798686,,1,130.00085642798686,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.00085642798686,964.418005138568,990.0,0.09715938287317732,0.0030000856427986862,989.8998405314841,0.11945916222159755,,,,25.362376230694483,,,,,0.5200034257119475,,,,0.91,,,,0.97,,,,28.550800410658674,,,,28.550800410658674,685.2192098558082,0.14064374364246526,57.6724238606102,114.89904882152511,171.13438932393174,224.8463089945649,0.955
1998-10-14,1998-10-25,198.4099,1.016721524795314,201.72761606248574,0.961,1998,10,14,1998.1,1998,1,14,2,0.01742926602779877,1.273240365501124,0.0063116810199488685,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3618741024401341,128.72761606248574,128.72761606248574,,1,128.72761606248574,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.72761606248577,964.4103656963748,990.0,0.0967253236576656,0.0028727616062485736,989.900401914736,0.1171182666762087,,,,25.372917951684972,,,,,0.5149104642499429,,,,0.91,,,,0.97,,,,28.282921985259037,,,,28.282921985259037,678.7901276462168,0.1402035206547938,57.681069309334575,114.9171918362924,171.16373823420938,224.89053265471446,0.96
1998-10-15,1998-10-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,10,15,1998.1,1998,1,15,3,0.01737442455677764,0.6347392479297298,0.0031564481944085674,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,964.4065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.378164737379432,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.14928224793876,,,,28.14928224793876,675.5827739505303,0.1399814985684326,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1998-10-16,1998-10-27,194.6831,1.027758050430766,200.08712330781785,0.965,1998,10,16,1998.1,1998,1,16,3,0.017287527453795463,1.005753506738159,0.005026577873234196,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3648410691961192,127.08712330781783,127.08712330781783,,1,127.08712330781783,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.08712330781785,964.4005227398468,990.0,0.0961660647640288,0.002708712330781785,989.9011252229053,0.11413572047764065,,,,25.386466762580646,,,,,0.5083484932312714,,,,0.91,,,,0.97,,,,27.93739730850747,,,,27.93739730850747,670.4975354041792,0.1396261630766116,57.69175714299541,114.9396233755092,171.20003032884028,224.94523164170909,0.965
1998-10-17,1998-10-28,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,17,1998.1,1998,1,17,3,0.01709717585550648,2.2031434987150362,0.011133511165686037,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-18,1998-10-29,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,18,1998.1,1998,1,18,3,0.01709717585550648,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-19,1998-10-30,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,19,1998.1,1998,1,19,3,0.01709717585550648,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-20,1998-10-31,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,20,1998.1,1998,1,20,3,0.01709717585550648,0.0,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-21,1998-11-01,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,21,1998.1,1998,1,21,3,0.01709717585550648,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-22,1998-11-02,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,22,1998.1,1998,1,22,4,0.01709717585550648,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-23,1998-11-03,191.6121,1.03273216988438,197.8839798091028,0.97,1998,10,23,1998.1,1998,1,23,4,0.01709717585550648,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3689030313137151,124.8839798091028,124.8839798091028,,1,124.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.8839798091028,964.4042320403818,990.0,0.0954149931167396,0.002488397980910281,989.9020966089024,0.11018967644953262,,,,25.387674892071107,,,,,0.4995359192364112,,,,0.91,,,,0.97,,,,27.45438961246652,,,,27.45438961246652,658.9053506991962,0.13873982946447488,57.68800218184556,114.93174200566428,171.18727785256732,224.92600865282532,0.97
1998-10-24,1998-11-04,185.5639,1.0281849761445636,190.79401409479217,0.9740000000000001,1998,10,24,1998.1,1998,1,24,4,0.01648460281779004,7.089965714310638,0.03716031526433596,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.38261158425930186,117.79401409479216,117.79401409479216,,1,117.79401409479216,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.79401409479215,964.4184119718103,990.0,0.09299795935049733,0.0017794014094792176,989.9052226392404,0.09795339164483002,,,,25.388857275784783,,,,,0.4711760563791687,,,,0.9,,,,0.97,,,,25.61236173181128,,,,25.61236173181128,614.6966815634707,0.13424090820315931,57.6719628597464,114.8980814593955,171.13282466276246,224.84395173812874,0.975
1998-10-25,1998-11-05,182.5865,1.0274089471187555,187.59100372309868,0.976,1998,10,25,1998.1,1998,1,25,4,0.016207862721675726,3.2030103716934946,0.01707443485094535,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279543,114.59100372309868,114.59100372309868,,1,114.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.59100372309868,964.4248179925536,990.0,0.0919060239965109,0.001459100372309868,989.9066348756313,0.092656884645432,,,,25.38915999843184,,,,,0.4583640148923947,,,,0.9,,,,0.97,,,,24.91621714220519,,,,24.91621714220519,597.9892114129245,0.13282202583117358,57.66469688146654,114.8828354747462,171.10816721215312,224.806808695898,0.975
1998-10-26,1998-11-06,182.5865,1.0274089471187555,187.59100372309868,0.976,1998,10,26,1998.1,1998,1,26,4,0.016207862721675726,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279543,114.59100372309868,114.59100372309868,,1,114.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.59100372309868,964.4248179925536,990.0,0.0919060239965109,0.001459100372309868,989.9066348756313,0.092656884645432,,,,25.38915999843184,,,,,0.4583640148923947,,,,0.9,,,,0.97,,,,24.91621714220519,,,,24.91621714220519,597.9892114129245,0.13282202583117358,57.66469688146654,114.8828354747462,171.10816721215312,224.806808695898,0.975
1998-10-27,1998-11-07,176.72400000000005,1.033178295859712,182.58740115751166,0.98,1998,10,27,1998.1,1998,1,27,4,0.01577555146000901,5.003602565587016,0.027403876356565184,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.39980852751732576,109.58740115751164,109.58740115751164,,1,109.58740115751164,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.58740115751166,964.434825197685,990.0,0.09020025039460623,0.0009587401157511664,989.9088410094896,0.08467117296681707,,,,25.38934463883793,,,,,0.4383496046300466,,,,0.89,,,,0.96,,,,23.32074207522566,,,,23.32074207522566,559.6978098054158,0.1277237198590043,57.65332271756841,114.858972459847,171.06958069902078,224.74869984276938,0.98
1998-10-28,1998-11-08,170.984,1.0374447354574303,177.38645064745327,0.982,1998,10,28,1998.1,1998,1,28,4,0.015326189335939962,5.200950510058392,0.029319885995097907,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.4115308679640017,104.38645064745329,104.38645064745329,,1,104.38645064745329,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.3864506474533,964.4452270987053,990.0,0.08842719908435906,0.00043864506474532736,989.911134155851,0.07674307056440015,,,,25.38916398658144,,,,,0.4175458025898131,,,,0.89,,,,0.96,,,,22.213795972603105,,,,22.213795972603105,533.1311033424745,0.1252282566764466,57.641470707199424,114.83411070134515,171.02938829001516,224.68819291782,0.98
1998-10-29,1998-11-09,182.5865,1.0274089471187555,187.59100372309868,0.976,1998,10,29,1998.1,1998,1,29,5,0.016207862721675726,10.204553075645409,0.05439788088509965,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279543,114.59100372309868,114.59100372309868,,1,114.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.59100372309868,964.4248179925536,990.0,0.0919060239965109,0.001459100372309868,989.9066348756313,0.092656884645432,,,,25.38915999843184,,,,,0.4583640148923947,,,,0.9,,,,0.97,,,,24.91621714220519,,,,24.91621714220519,597.9892114129245,0.13282202583117358,57.66469688146654,114.8828354747462,171.10816721215312,224.806808695898,0.975
1998-10-30,1998-11-10,162.601,1.0528104818509192,171.1880371594413,0.985,1998,10,30,1998.1,1998,1,30,5,0.014790646410575729,16.402966563657372,0.0958184160285684,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.42643166667078014,98.18803715944132,98.18803715944132,,1,98.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.1880371594413,964.4576239256813,990.0,0.08631410357708226,0.0,989.9136858964227,0.06779049800856042,,,,25.388271472733198,,,,,0.3927521486377653,,,,0.88,,,,0.96,,,,20.659253484384056,,,,20.659253484384056,495.8220836252174,0.12068164240438375,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-10-31,1998-11-11,162.601,1.0528104818509192,171.1880371594413,0.985,1998,10,31,1998.1,1998,1,31,5,0.014790646410575729,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.42643166667078014,98.18803715944132,98.18803715944132,,1,98.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.1880371594413,964.4576239256813,990.0,0.08631410357708226,0.0,989.9136858964227,0.06779049800856042,,,,25.388271472733198,,,,,0.3927521486377653,,,,0.88,,,,0.96,,,,20.659253484384056,,,,20.659253484384056,495.8220836252174,0.12068164240438375,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-01,1998-11-12,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,1,1998.11,1998,2,32,5,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-02,1998-11-13,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,2,1998.11,1998,2,33,5,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-03,1998-11-14,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,3,1998.11,1998,2,34,5,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-04,1998-11-15,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,4,1998.11,1998,2,35,5,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-05,1998-11-16,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,5,1998.11,1998,2,36,6,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-06,1998-11-17,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,6,1998.11,1998,2,37,6,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-07,1998-11-18,162.601,1.0528104818509192,171.1880371594413,0.985,1998,11,7,1998.11,1998,2,38,6,0.014790646410575729,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3913824885882503,104.18803715944132,104.18803715944132,,1,104.18803715944132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,139.1880371594413,964.4576239256813,990.0,0.08733683084980952,0.0004188037159441308,989.9122443654344,0.07644813825887176,,,,25.378172301494303,,,,,0.4167521486377652,,,,0.89,,,,0.96,,,,22.161974200292743,,,,22.161974200292743,531.8873808070258,0.12945983006774886,57.627302960724926,114.80439677017617,170.9813649092532,224.61592660296373,0.985
1998-11-08,1998-11-19,173.8388,1.037006194513076,180.2719124467197,0.981,1998,11,8,1998.11,1998,2,39,6,0.015575493235396582,9.083875287278405,0.05038985366044302,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3716607822630283,113.27191244671972,113.27191244671972,,1,113.27191244671972,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,148.27191244671968,964.4394561751068,990.0,0.09043360651592716,0.0013271912446719712,989.9082392022394,0.09051750633941208,,,,25.378265520793466,,,,,0.4530876497868788,,,,0.9,,,,0.97,,,,24.618830658722697,,,,24.618830658722697,590.8519358093448,0.1365649830003269,57.648050716834256,114.84791288485636,171.05169997819857,224.72177847008686,0.98
1998-11-09,1998-11-20,173.8388,1.037006194513076,180.2719124467197,0.981,1998,11,9,1998.11,1998,2,40,6,0.015575493235396582,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3716607822630283,113.27191244671972,113.27191244671972,,1,113.27191244671972,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,148.27191244671968,964.4394561751068,990.0,0.09043360651592716,0.0013271912446719712,989.9082392022394,0.09051750633941208,,,,25.378265520793466,,,,,0.4530876497868788,,,,0.9,,,,0.97,,,,24.618830658722697,,,,24.618830658722697,590.8519358093448,0.1365649830003269,57.648050716834256,114.84791288485636,171.05169997819857,224.72177847008686,0.98
1998-11-10,1998-11-21,181.4041,1.0349262771007506,187.73986986381226,0.976,1998,11,10,1998.11,1998,2,41,6,0.01622072475623338,7.467957417092547,0.0397782177142759,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3568767787503115,120.73986986381227,120.73986986381227,,1,120.73986986381227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,155.73986986381226,964.4245202602724,990.0,0.092979501089936,0.002073986986381226,989.9049465119236,0.10295182504977528,,,,25.377474426601466,,,,,0.4829594794552489,,,,0.9,,,,0.97,,,,26.24111915669885,,,,26.24111915669885,629.7868597607724,0.13977382202157876,57.6650348180494,114.88354452638396,171.10931389353303,224.8085358487195,0.975
1998-11-11,1998-11-22,181.4041,1.0349262771007506,187.73986986381226,0.976,1998,11,11,1998.11,1998,2,42,6,0.01622072475623338,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3568767787503115,120.73986986381227,120.73986986381227,,1,120.73986986381227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,155.73986986381226,964.4245202602724,990.0,0.092979501089936,0.002073986986381226,989.9049465119236,0.10295182504977528,,,,25.377474426601466,,,,,0.4829594794552489,,,,0.9,,,,0.97,,,,26.24111915669885,,,,26.24111915669885,629.7868597607724,0.13977382202157876,57.6650348180494,114.88354452638396,171.10931389353303,224.8085358487195,0.975
1998-11-12,1998-11-23,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,12,1998.11,1998,2,43,7,0.01737442455677764,13.35300695074375,0.06640218769687023,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163807,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1998-11-13,1998-11-24,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,13,1998.11,1998,2,44,7,0.01737442455677764,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163807,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1998-11-14,1998-11-25,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,14,1998.11,1998,2,45,7,0.01737442455677764,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163807,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1998-11-15,1998-11-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,15,1998.11,1998,2,46,7,0.01737442455677764,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163807,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
1998-11-16,1998-11-27,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,16,1998.11,1998,2,47,7,0.01772750657063332,4.086597382588877,0.01991718420460668,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-17,1998-11-28,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,17,1998.11,1998,2,48,7,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-18,1998-11-29,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,18,1998.11,1998,2,49,7,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-19,1998-11-30,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,19,1998.11,1998,2,50,8,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-20,1998-12-01,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,20,1998.11,1998,2,51,8,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-21,1998-12-02,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,21,1998.11,1998,2,52,8,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-22,1998-12-03,204.0855,1.0053603719869606,205.17947419714488,0.953,1998,11,22,1998.11,1998,2,53,8,0.01772750657063332,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32654338482037265,138.17947419714488,138.17947419714488,,1,138.17947419714488,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.17947419714488,964.4310768451828,990.0,0.09892482074902666,0.003817947419714489,989.8972572318312,0.13503849606321244,,,,25.33114189058516,,,,,0.5527178967885795,,,,0.91,,,,0.97,,,,30.30961621654513,,,,30.30961621654513,727.4307891970833,0.14772245779040452,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1998-11-23,1998-12-04,207.2832,1.0021299099397118,207.7246945480153,0.947,1998,11,23,1998.11,1998,2,54,8,0.017947413608948522,2.5452203508704088,0.012252853982568184,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.32254229640719506,140.7246945480153,140.7246945480153,,1,140.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801532,964.4463481672881,990.0,0.0997925095050052,0.004072469454801529,989.8961350210401,0.14007845808317693,,,,25.30970839566884,,,,,0.5628987781920611,,,,0.91,,,,0.97,,,,30.841791020670442,,,,30.841791020670442,740.2029844960907,0.1484743597181769,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
1998-11-24,1998-12-05,212.4662,0.9868326972259313,209.6685932153441,0.938,1998,11,24,1998.11,1998,2,55,8,0.01811536645380573,1.943898667328824,0.009271291601276238,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.31955191272345873,142.6685932153441,142.6685932153441,,1,142.6685932153441,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.6685932153441,964.458011559292,990.0,0.10045520223250366,0.00426685932153441,989.895277938446,0.14398896186509175,,,,25.29327741728884,,,,,0.5706743728613763,,,,0.91,,,,0.97,,,,31.24752471736721,,,,31.24752471736721,749.940593216813,0.1490329297210186,57.62685662227639,114.8034610955228,170.97985370930513,224.61365482985119,0.94
1998-11-25,1998-12-06,217.7318,0.9759409969144659,212.49338995198121,0.937,1998,11,25,1998.11,1998,2,56,8,0.018359428891851173,2.8247967366370403,0.013293574624958369,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3153039255251211,145.4933899519812,145.4933899519812,,1,145.4933899519812,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.49338995198121,964.4749603397121,990.0,0.10141820111999356,0.004549338995198122,989.8940324598848,0.14976611502876036,,,,25.26930600514428,,,,,0.5819735598079249,,,,0.91,,,,0.97,,,,31.83601579776237,,,,31.83601579776237,764.0643791462967,0.14982120528528722,57.60741027970467,114.7626862202818,170.91397732877252,224.51457588363624,0.935
1998-11-26,1998-12-07,223.755,0.9693998050107177,216.90805337017312,0.932,1998,11,26,1998.11,1998,2,57,9,0.01874085581118296,4.414663418191964,0.02035269483820383,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.30888664094762064,149.90805337017312,149.90805337017312,,1,149.90805337017312,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.90805337017312,964.5014483202208,990.0,0.10292320001255904,0.004990805337017313,989.8920859946504,0.15901915301396746,,,,25.231618521415427,,,,,0.5996322134806925,,,,0.92,,,,0.97,,,,33.11300872633065,,,,33.11300872633065,794.7122094319358,0.15265919458426158,57.57685905694729,114.69864725950563,170.810564468405,224.35915191236438,0.93
1998-11-27,1998-12-08,223.755,0.9693998050107177,216.90805337017312,0.932,1998,11,27,1998.11,1998,2,58,9,0.01874085581118296,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.30888664094762064,149.90805337017312,149.90805337017312,,1,149.90805337017312,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.90805337017312,964.5014483202208,990.0,0.10292320001255904,0.004990805337017313,989.8920859946504,0.15901915301396746,,,,25.231618521415427,,,,,0.5996322134806925,,,,0.92,,,,0.97,,,,33.11300872633065,,,,33.11300872633065,794.7122094319358,0.15265919458426158,57.57685905694729,114.69864725950563,170.810564468405,224.35915191236438,0.93
1998-11-28,1998-12-09,223.755,0.9693998050107177,216.90805337017312,0.932,1998,11,28,1998.11,1998,2,59,9,0.01874085581118296,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.30888664094762064,149.90805337017312,149.90805337017312,,1,149.90805337017312,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.90805337017312,964.5014483202208,990.0,0.10292320001255904,0.004990805337017313,989.8920859946504,0.15901915301396746,,,,25.231618521415427,,,,,0.5996322134806925,,,,0.92,,,,0.97,,,,33.11300872633065,,,,33.11300872633065,794.7122094319358,0.15265919458426158,57.57685905694729,114.69864725950563,170.810564468405,224.35915191236438,0.93
1998-11-29,1998-12-10,227.14700000000002,0.9666445606244088,219.57041201215256,0.924,1998,11,29,1998.11,1998,2,60,9,0.018970883597849986,2.6623586419794383,0.012125306946329746,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.30514129561451,152.57041201215256,152.57041201215256,,1,152.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.57041201215256,964.5174224720728,990.0,0.10383082227687017,0.005257041201215256,989.890912136522,0.16473166633472758,,,,25.208757998114308,,,,,0.6102816480486102,,,,0.92,,,,0.97,,,,33.670559813740894,,,,33.670559813740894,808.0934355297818,0.15334743650195154,57.55833312964285,114.65982765994042,170.74790797640458,224.26505218555855,0.925
1998-11-30,1998-12-11,234.0298,0.9819587710360944,229.8076147938229,0.912,1998,11,30,1998.11,1998,2,61,9,0.0198553779181863,10.237202781670334,0.04454683884541803,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.2915482154936884,162.8076147938229,162.8076147938229,,1,162.8076147938229,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.8076147938229,964.578845688763,990.0,0.10732077777062143,0.006280761479382289,989.88639846075,0.1876242399379844,,,,25.119928532049066,,,,,0.6512304591752915,,,,0.92,,,,0.97,,,,35.80318661716442,,,,35.80318661716442,859.2764788119463,0.15579634577942972,57.48640872833281,114.50920330661678,170.50500413246894,223.90072217478686,0.91
1998-12-01,1998-12-12,250.3654,0.9615869713112348,240.74810670712586,0.8909999999999999,1998,12,1,1998.12,1998,3,62,9,0.020800636419495668,10.940491913302937,0.04544372980931572,0.93,5,Dry,26,4,3,2,24,59.0,0.2450694246654014,181.74810670712586,181.74810670712586,,1,181.74810670712586,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.74810670712586,964.6444886402428,990.0,0.11309594546833834,0.008174810670712586,989.8787292438608,0.2338587603825068,,,,25.0003818432356,,,,,0.7269924268285034,,,,0.93,,,,0.97,,,,40.21056982757028,,,,40.21056982757028,965.0536758616864,0.16702341039170499,57.40833608881145,114.34585518629692,170.24194672084016,223.5069839417081,0.89
1998-12-02,1998-12-13,268.9333,0.9570044142512908,257.37035523916666,0.866,1998,12,2,1998.12,1998,3,63,9,0.022236798692663998,16.622248532040828,0.06458493837254202,0.93,5,Dry,26,4,3,2,24,59.0,0.22924163097639216,198.37035523916663,198.37035523916663,,1,198.37035523916663,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,231.37035523916663,964.7294814209567,990.0,0.11876262110426135,0.009837035523916666,989.871400343372,0.2785841049283703,,,,24.863334817486766,,,,,0.7934814209566666,,,,0.93,,,,0.97,,,,43.647546830274905,,,,43.647546830274905,1047.541123926598,0.1695904207371301,57.30541716313083,114.1307495936225,169.89608601461305,222.9905380438957,0.865
1998-12-03,1998-12-14,289.95599999999996,0.9321255793839308,270.2754044958471,0.8310000000000001,1998,12,3,1998.12,1998,3,64,10,0.023351794948441192,12.905049256680455,0.04774777520267756,0.93,5,Dry,26,4,3,2,24,59.0,0.21829585311343624,211.27540449584708,211.27540449584708,,1,211.27540449584708,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,244.27540449584708,964.7811016179834,990.0,0.1230803926369972,0.012255080899169423,989.8646645264638,0.3159825922491619,,,,24.76758031623125,,,,,0.8451016179833885,,,,0.94,,,,0.97,,,,46.80595568412997,,,,46.80595568412997,1123.3429364191195,0.1731787462179126,57.24190196699266,113.99812269777394,169.68313630190858,222.67322466580285,0.83
1998-12-04,1998-12-15,318.7409,0.9253003541660652,294.9310676572104,0.79,1998,12,4,1998.12,1998,3,65,10,0.025482044245582976,24.655663161363286,0.08359805346115601,0.93,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662132,0.3939351557408653,,,,24.57788573984377,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1998-12-05,1998-12-16,318.7409,0.9253003541660652,294.9310676572104,0.79,1998,12,5,1998.12,1998,3,66,10,0.025482044245582976,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662132,0.3939351557408653,,,,24.57788573984377,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1998-12-06,1998-12-17,318.7409,0.9253003541660652,294.9310676572104,0.79,1998,12,6,1998.12,1998,3,67,10,0.025482044245582976,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662132,0.3939351557408653,,,,24.57788573984377,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1998-12-07,1998-12-18,318.7409,0.9253003541660652,294.9310676572104,0.79,1998,12,7,1998.12,1998,3,68,10,0.025482044245582976,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662132,0.3939351557408653,,,,24.57788573984377,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1998-12-08,1998-12-19,318.7409,0.9253003541660652,294.9310676572104,0.79,1998,12,8,1998.12,1998,3,69,10,0.025482044245582976,0.0,0.0,0.93,5,Dry,26,4,3,2,24,59.0,0.20004674471451053,235.93106765721038,235.93106765721038,,1,235.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,268.9310676572104,964.8797242706288,990.0,0.13126862025516212,0.01718621353144208,989.8515451662132,0.3939351557408653,,,,24.57788573984377,,,,,0.9437242706288416,,,,0.94,,,,0.98,,,,52.402570459457614,,,,52.402570459457614,1257.6616910269831,0.17767734974724184,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
1998-12-09,1998-12-20,320.4389,0.9253003541660652,296.5022276585844,0.79,1998,12,9,1998.12,1998,3,70,10,0.02561779246970169,1.5711600013739826,0.005298982114843123,0.93,5,Dry,26,4,3,2,24,59.0,0.19898670059213566,237.50222765858442,237.50222765858442,,1,237.50222765858442,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,270.5022276585844,964.8860089106344,990.0,0.13179040770949296,0.017500445531716875,989.8507091467587,0.3991918827500662,,,,24.565508353374423,,,,,0.9500089106343376,,,,0.94,,,,0.98,,,,52.72497468469228,,,,52.72497468469228,1265.3993924326144,0.1778231991747593,57.11048556897264,113.72399139612837,169.2436607382319,222.01989649152,0.79
1998-12-10,1998-12-21,322.9968,0.9234672663564124,298.2769719378688,0.7859999999999999,1998,12,10,1998.12,1998,3,71,11,0.025771130375431862,1.7747442792843913,0.005949987582863324,0.93,5,Dry,26,4,3,2,24,59.0,0.1978027321944576,239.2769719378688,239.2769719378688,,1,239.2769719378688,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,272.2769719378688,964.8931078877513,990.0,0.132379806178628,0.017855394387573754,989.8497647994336,0.4051714398796215,,,,24.551485471802827,,,,,0.9571078877514752,,,,0.94,,,,0.98,,,,53.08864180219319,,,,53.08864180219319,1274.1274032526362,0.17798437960960514,57.10148641631831,113.7052319722025,169.21361682078208,221.97530155989125,0.785
1998-12-11,1998-12-22,340.3854,0.9194251035954242,312.95888165736983,0.763,1998,12,11,1998.12,1998,3,72,11,0.02703964737519676,14.681909719501052,0.04691322272673167,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2460387115145059,235.95888165736983,235.95888165736983,,1,235.95888165736983,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,274.95888165736983,964.9647944082867,990.0,0.13327047730318556,0.017191776331473962,989.8495377463652,0.3940279134133296,,,,24.490715424665137,,,,,0.9438355266294792,,,,0.94,,,,0.98,,,,52.22287026432085,,,,52.22287026432085,1253.3488863437005,0.16686815209639874,57.009762674115976,113.51412621226808,168.90779408337988,221.5219043939961,0.765
1998-12-12,1998-12-23,358.3644,0.923772896248278,331.0473197002763,0.74,1998,12,12,1998.12,1998,3,73,11,0.028602488422103875,18.08843804290649,0.05464003774228833,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2325951470312893,254.0473197002763,254.0473197002763,,1,254.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.0473197002763,965.0552365985013,990.0,0.13927770764953826,0.020809463940055263,989.8399128284103,0.4566519586777269,,,,24.32802427123137,,,,,1.016189278801105,,,,0.95,,,,0.98,,,,56.44690651385736,,,,56.44690651385736,1354.7257563325763,0.17051008467600118,56.891991572780455,113.26898904788278,168.5160816768989,220.9424740203196,0.74
1998-12-13,1998-12-24,358.3644,0.923772896248278,331.0473197002763,0.74,1998,12,13,1998.12,1998,3,74,11,0.028602488422103875,0.0,0.0,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2325951470312893,254.0473197002763,254.0473197002763,,1,254.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.0473197002763,965.0552365985013,990.0,0.13927770764953826,0.020809463940055263,989.8399128284103,0.4566519586777269,,,,24.32802427123137,,,,,1.016189278801105,,,,0.95,,,,0.98,,,,56.44690651385736,,,,56.44690651385736,1354.7257563325763,0.17051008467600118,56.891991572780455,113.26898904788278,168.5160816768989,220.9424740203196,0.74
