Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1998-12-14,1998-12-25,360.1952,0.923772896248278,332.7385631187277,0.7390000000000001,1998,12,14,1998.12,1998,3,75,11,0.028748611853458075,1.6912434184513927,0.005082799548689293,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2314129125229313,255.73856311872768,255.73856311872768,,1,255.73856311872768,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7385631187277,965.0636928155935,990.0,0.1398393752054815,0.02114771262374554,989.8390129121707,0.4627420533305638,,,,24.312578043246607,,,,,1.022954252474911,,,,0.95,,,,0.98,,,,56.78660719544893,,,,56.78660719544893,1362.8785726907745,0.17066433978434398,56.88086012845761,113.2458329860992,168.47911308462136,220.8878644362364,0.74
1998-12-15,1998-12-26,362.9525,0.9216841006983292,334.52754855871035,0.735,1998,12,15,1998.12,1998,3,76,11,0.028903180195472576,1.7889854399826393,0.005347797057941457,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.23017536323017154,257.52754855871035,257.52754855871035,,1,257.52754855871035,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871035,965.0726377427936,990.0,0.14043350321137982,0.021505509711742067,989.8380609870767,0.4692278198628626,,,,24.29619542442053,,,,,1.0301101942348414,,,,0.95,,,,0.98,,,,57.14531805899548,,,,57.14531805899548,1371.4876334158917,0.1708239524822463,56.869066878640425,113.22130230338,168.4399549816269,220.8300320252803,0.735
1998-12-16,1998-12-27,364.7982,0.9146009058749124,333.64476418153754,0.735,1998,12,16,1998.12,1998,3,77,11,0.028826907625284844,0.8827843771728112,0.002645881104528541,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.23078437987447026,256.64476418153754,256.64476418153754,,1,256.64476418153754,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.64476418153754,965.0682238209076,990.0,0.1401403275879645,0.02132895283630751,989.8385307195758,0.466021768022896,,,,24.304285130645297,,,,,1.0265790567261501,,,,0.95,,,,0.98,,,,56.96839034697773,,,,56.96839034697773,1367.2413683274656,0.17074564465810405,56.87489187927051,113.23341803360226,168.45929368850062,220.8585898154443,0.735
1998-12-17,1998-12-28,367.5781,0.9167343651066086,336.9714761305935,0.73,1998,12,17,1998.12,1998,3,78,12,0.02911433553768328,3.3267119490559485,0.009872384414420522,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2285059877595058,259.9714761305935,259.9714761305935,,1,259.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.9714761305935,965.0848573806528,990.0,0.14124513967436686,0.021994295226118697,989.8367605650997,0.4781606272373355,,,,24.273742557209296,,,,,1.0398859045223738,,,,0.95,,,,0.98,,,,57.63431423812754,,,,57.63431423812754,1383.223541715061,0.17103618056915693,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
1998-12-18,1998-12-29,367.5781,0.9167343651066086,336.9714761305935,0.73,1998,12,18,1998.12,1998,3,79,12,0.02911433553768328,0.0,0.0,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2285059877595058,259.9714761305935,259.9714761305935,,1,259.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.9714761305935,965.0848573806528,990.0,0.14124513967436686,0.021994295226118697,989.8367605650997,0.4781606272373355,,,,24.273742557209296,,,,,1.0398859045223738,,,,0.95,,,,0.98,,,,57.63431423812754,,,,57.63431423812754,1383.223541715061,0.17103618056915693,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
1998-12-19,1998-12-30,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,1998,12,19,1998.12,1998,3,80,12,0.030889595974071413,20.546995791529298,0.05747114458467754,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2153734870985147,280.5184719221228,280.5184719221228,,2,140.2592359610614,140.2592359610614,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,319.5184719221228,965.1875923596106,990.0,0.1480688652139891,0.02610369438442456,989.8258274404017,0.13914997656460573,0.13914997656460573,,,24.49908510422639,24.49908510422639,,,,0.5610369438442455,0.5610369438442455,,,0.91,0.91,,,0.97,0.97,,,29.755240793327236,29.755240793327236,,,59.51048158665447,1428.2515580797076,0.16645428491207434,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
1998-12-20,1998-12-31,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,1998,12,20,1998.12,1998,3,81,12,0.03187202310030208,11.370684331373525,0.030824121930978436,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.20873478847149007,291.8891562534963,291.8891562534963,,2,145.94457812674816,145.94457812674816,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.8891562534963,965.2444457812677,990.0,0.15184510724285855,0.028377831250699263,989.8197770615063,0.15069924189895478,0.15069924189895478,,,24.42463203834001,24.42463203834001,,,,0.5837783125069926,0.5837783125069926,,,0.91,0.91,,,0.97,0.97,,,30.867263488071718,30.867263488071718,,,61.734526976143435,1481.6286474274427,0.16735251207471166,56.63828800549057,112.74175052588993,167.67561946539283,219.70383924600185,0.69
1998-12-21,1999-01-01,414.9271,0.9163710051690066,380.22716369886086,0.68,1998,12,21,1998.12,1998,3,82,12,0.03285162694358158,11.338007445364552,0.02981903590229612,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.20251051832000053,303.2271636988609,303.2271636988609,,2,151.61358184943046,151.61358184943046,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,342.2271636988609,965.3011358184942,990.0,0.15561049716936334,0.030645432739772167,989.8137440700908,0.16266717930449018,0.16266717930449018,,,24.349941072292104,24.349941072292104,,,,0.6064543273977218,0.6064543273977218,,,0.92,0.92,,,0.97,0.97,,,32.319496886433875,32.319496886433875,,,64.63899377286775,1551.3358505488266,0.17000098873541214,56.56036381535558,112.58002404578892,167.41833049217578,219.3258318490828,0.68
1998-12-22,1999-01-02,424.0278,0.9098424074311574,385.79847436973716,0.672,1998,12,22,1998.12,1998,3,83,12,0.033332988185545295,5.571310670876359,0.014440986787150919,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19958606660068234,308.7984743697372,308.7984743697372,,2,154.3992371848686,154.3992371848686,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,347.79847436973716,965.3289923718487,990.0,0.15746074794566914,0.03175969487394743,989.8107795571804,0.1687133606114857,0.1687133606114857,,,24.313073824720174,24.313073824720174,,,,0.6175969487394743,0.6175969487394743,,,0.92,0.92,,,0.97,0.97,,,32.86348287707845,32.86348287707845,,,65.7269657541569,1577.4471780997656,0.1703660592788302,56.52175073337429,112.49992031457045,167.29097965200762,219.13892305259125,0.67
1998-12-23,1999-01-03,432.2241,0.9065138082597114,391.8171149126263,0.662,1998,12,23,1998.12,1998,3,84,12,0.033852998728450906,6.018640542889103,0.01536084135638443,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19652025669468445,314.8171149126263,314.8171149126263,,2,157.40855745631316,157.40855745631316,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,353.8171149126263,965.3590855745633,990.0,0.15945955845806778,0.03296342298252526,989.8075770185594,0.17536742129152916,0.17536742129152916,,,24.27312402270479,24.27312402270479,,,,0.6296342298252526,0.6296342298252526,,,0.92,0.92,,,0.97,0.97,,,33.44895720081792,33.44895720081792,,,66.89791440163584,1605.5499456392606,0.17073760143569486,56.47980540684973,112.41292886963274,167.15273953669154,218.9361713123597,0.66
1998-12-24,1999-01-04,426.0674,0.909275859321618,387.4128012639275,0.667,1998,12,24,1998.12,1998,3,85,13,0.033472466029203334,4.404313648698802,0.011368528954979822,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19875440292315805,310.4128012639275,310.4128012639275,,2,155.20640063196376,155.20640063196376,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,349.4128012639275,965.3370640063196,990.0,0.157996871268463,0.032082560252785504,989.8099205684787,0.1704856425939176,0.1704856425939176,,,24.302370919565305,24.302370919565305,,,,0.620825602527855,0.620825602527855,,,0.92,0.92,,,0.97,0.97,,,33.02074302627624,33.02074302627624,,,66.04148605255249,1584.9956652612595,0.17046800166926154,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
1998-12-25,1999-01-05,426.0674,0.909275859321618,387.4128012639275,0.667,1998,12,25,1998.12,1998,3,86,13,0.033472466029203334,0.0,0.0,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19875440292315805,310.4128012639275,310.4128012639275,,2,155.20640063196376,155.20640063196376,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,349.4128012639275,965.3370640063196,990.0,0.157996871268463,0.032082560252785504,989.8099205684787,0.1704856425939176,0.1704856425939176,,,24.302370919565305,24.302370919565305,,,,0.620825602527855,0.620825602527855,,,0.92,0.92,,,0.97,0.97,,,33.02074302627624,33.02074302627624,,,66.04148605255249,1584.9956652612595,0.17046800166926154,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
1998-12-26,1999-01-06,441.566,0.9040184979471804,399.1838320645445,0.654,1998,12,26,1998.12,1998,3,87,13,0.034489483090376645,11.771030800616984,0.02948774438017248,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19289358389532613,322.1838320645445,322.1838320645445,,2,161.09191603227225,161.09191603227225,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,361.1838320645445,965.3959191603227,990.0,0.16190606968933213,0.0344367664129089,989.8036571638976,0.183684936035738,0.183684936035738,,,24.224053067539373,24.224053067539373,,,,0.644367664129089,0.644367664129089,,,0.92,0.92,,,0.97,0.97,,,34.16245914107825,34.16245914107825,,,68.3249182821565,1639.7980387717553,0.17116153710130466,56.42813116104315,112.30579634693107,166.98258015875015,218.6868039092168,0.655
1998-12-27,1999-01-07,441.566,0.9040184979471804,399.1838320645445,0.654,1998,12,27,1998.12,1998,3,88,13,0.034489483090376645,0.0,0.0,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.19289358389532613,322.1838320645445,322.1838320645445,,2,161.09191603227225,161.09191603227225,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,361.1838320645445,965.3959191603227,990.0,0.16190606968933213,0.0344367664129089,989.8036571638976,0.183684936035738,0.183684936035738,,,24.224053067539373,24.224053067539373,,,,0.644367664129089,0.644367664129089,,,0.92,0.92,,,0.97,0.97,,,34.16245914107825,34.16245914107825,,,68.3249182821565,1639.7980387717553,0.17116153710130466,56.42813116104315,112.30579634693107,166.98258015875015,218.6868039092168,0.655
1998-12-28,1999-01-08,452.097,0.9069473606086152,410.0281808890731,0.642,1998,12,28,1998.12,1998,3,89,13,0.03542643482881591,10.844348824528597,0.026447813418615657,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.18779197037881448,333.02818088907316,333.02818088907316,,2,166.51409044453658,166.51409044453658,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.0281808890731,965.4451268140007,990.0,0.16550751394840066,0.03660563617781462,989.7978868498736,0.1962755187156259,0.1962755187156259,,,24.156484517157327,24.156484517157327,,,,0.6660563617781462,0.6660563617781462,,,0.92,0.92,,,0.97,0.97,,,35.213832191071894,35.213832191071894,,,70.42766438214376,1690.2639451714506,0.17176298524026792,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
1998-12-29,1999-01-09,462.788,0.9058035529619136,419.19501466813807,0.634,1998,12,29,1998.12,1998,3,90,13,0.03621844926732713,9.166833779064973,0.021867707053534576,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.18368539058356453,342.19501466813807,342.19501466813807,,2,171.09750733406904,171.09750733406904,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,381.19501466813807,965.4863775660066,990.0,0.16855184988978755,0.03843900293362761,989.7930091471768,0.20724039676509767,0.20724039676509767,,,24.099391184404894,24.099391184404894,,,,0.6843900293362761,0.6843900293362761,,,0.92,0.92,,,0.97,0.97,,,36.09759954785985,36.09759954785985,,,72.1951990957197,1732.6847782972727,0.17222342005396726,56.29967392886306,112.03964152411707,166.56024888495458,218.06880244518226,0.635
1998-12-30,1999-01-10,473.6402,0.9003933473873101,426.46248513519515,0.623,1998,12,30,1998.12,1998,3,91,13,0.03684635871568085,7.267470467057023,0.01704128902394105,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.18055515475315448,349.46248513519515,349.46248513519515,,2,174.73124256759758,174.73124256759758,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,388.46248513519515,965.5190811831084,990.0,0.17096540096740798,0.03989249702703903,989.7891421020056,0.21614296750665546,0.21614296750665546,,,24.05391795139057,24.05391795139057,,,,0.6989249702703904,0.6989249702703904,,,0.93,0.93,,,0.97,0.97,,,37.19461611913189,37.19461611913189,,,74.38923223826377,1785.3415737183304,0.17443323816555925,56.25269401961491,111.94235939709922,166.4060216833841,217.84343734278545,0.625
1998-12-31,1999-01-11,484.6547,0.9043235828522296,438.28467475017237,0.611,1998,12,31,1998.12,1998,3,92,14,0.037867795898414894,11.822189614977276,0.026973769095887442,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.1756849016997707,361.28467475017237,361.28467475017237,,2,180.64233737508619,180.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,400.28467475017237,965.5722810363758,990.0,0.17489158940042626,0.042256934950034485,989.7828514756495,0.2310210898773573,0.2310210898773573,,,23.979549349396372,23.979549349396372,,,,0.7225693495003448,0.7225693495003448,,,0.93,0.93,,,0.97,0.97,,,38.334009959518646,38.334009959518646,,,76.66801991903729,1840.0324780568953,0.1749274486102874,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
1999-01-01,1999-01-12,501.4829,0.9004029449403108,451.5366799972075,0.598,1999,1,1,1999.01,1998,4,93,14,0.03901276915175873,13.252005247035127,0.029348679374435506,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.20153401491228307,360.5366799972075,360.5366799972075,,2,180.2683399986037,180.2683399986037,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,403.5366799972075,965.6319150599874,990.0,0.17597159114298402,0.0421073359994415,989.7819210728577,0.23006520757745136,0.23006520757745136,,,23.919940805292768,23.919940805292768,,,,0.721073359994415,0.721073359994415,,,0.93,0.93,,,0.97,0.97,,,38.159550502038975,38.159550502038975,,,76.31910100407795,1831.6584240978714,0.16902082241591082,56.088419816127825,111.60242344650392,165.8676594203493,217.05802970476105,0.6
1999-01-02,1999-01-13,507.1746,0.9029227850160232,457.9395023213877,0.595,1999,1,2,1999.01,1998,4,94,14,0.0395659730005679,6.4028223241801365,0.013981808277562732,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1987162049543721,366.9395023213877,366.9395023213877,,2,183.46975116069385,183.46975116069385,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.9395023213877,965.6607277604463,990.0,0.17809798970082985,0.04338790046427754,989.7785141098348,0.2383110867894248,0.2383110867894248,,,23.879475262599243,23.879475262599243,,,,0.7338790046427753,0.7338790046427753,,,0.93,0.93,,,0.97,0.97,,,38.771530167459375,38.771530167459375,,,77.54306033491875,1861.03344803805,0.16933035901431814,56.04590624855238,111.51450797989115,165.72856923625625,216.8554404895096,0.595
1999-01-03,1999-01-14,518.6822,0.9001577778239971,466.89581654886194,0.589,1999,1,3,1999.01,1998,4,95,14,0.04033979854982167,8.956314227474309,0.01918268253863655,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1949042950794497,375.89581654886194,375.89581654886194,,2,187.94790827443097,187.94790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.89581654886194,965.7010311744699,990.0,0.18107241139999106,0.04517916330977239,989.7737484252904,0.2500869023358209,0.2500869023358209,,,23.82263034848453,23.82263034848453,,,,0.7517916330977239,0.7517916330977239,,,0.93,0.93,,,0.97,0.97,,,39.62332337279102,39.62332337279102,,,79.24664674558204,1901.9195218939687,0.16973089913580036,55.98613324197545,111.39093233313892,165.53313768710547,216.57096290458767,0.59
1999-01-04,1999-01-15,524.4984,0.8976813411091769,470.8324271216175,0.581,1999,1,4,1999.01,1998,4,96,14,0.04067992170330775,3.9366105727555687,0.008360958901708633,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.19327470827852392,379.8324271216175,379.8324271216175,,2,189.91621356080884,189.91621356080884,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,422.8324271216175,965.7187459220472,990.0,0.1823797728448176,0.04596648542432352,989.7716537417308,0.2553518554902521,0.2553518554902521,,,23.79755596419344,23.79755596419344,,,,0.759664854243235,0.759664854243235,,,0.93,0.93,,,0.97,0.97,,,39.99614093123482,39.99614093123482,,,79.99228186246964,1919.8147646992718,0.16989543891760747,55.959714844080466,111.33632946071316,165.4468211277265,216.44540064563583,0.58
1999-01-05,1999-01-16,530.3563,0.8966667529713942,475.55286143892266,0.5770000000000001,1999,1,5,1999.01,1998,4,97,14,0.04108776722832292,4.720434317305148,0.009926203162824231,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1913562242579157,384.55286143892266,384.55286143892266,,2,192.27643071946133,192.27643071946133,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,427.55286143892266,965.7399878764752,990.0,0.1839474447583138,0.04691057228778453,989.7691419829539,0.2617368385355302,0.2617368385355302,,,23.767417267943287,23.767417267943287,,,,0.7691057228778453,0.7691057228778453,,,0.93,0.93,,,0.97,0.97,,,40.44191691759728,40.44191691759728,,,80.88383383519455,1941.2120120446689,0.17008379171656568,55.927927967456895,111.27064176514405,165.34300847898524,216.29444889414128,0.575
1999-01-06,1999-01-17,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,1999,1,6,1999.01,1998,4,98,14,0.04139573781700866,3.564474406084969,0.00743966903180072,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.18993259728226167,388.11733584500763,388.11733584500763,,2,194.05866792250384,194.05866792250384,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.11733584500763,965.7560280113023,990.0,0.18513121854631248,0.04762346716900152,989.7672453142848,0.26661006745086835,0.26661006745086835,,,23.744607235531248,23.744607235531248,,,,0.7762346716900153,0.7762346716900153,,,0.93,0.93,,,0.97,0.97,,,40.77760609576829,40.77760609576829,,,81.55521219153655,1957.325092596877,0.17021970630158814,55.90384707929922,111.22088644940277,165.26439465069137,216.18018252531488,0.575
1999-01-07,1999-01-18,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,1999,1,7,1999.01,1998,4,99,15,0.04208555031502787,7.983940949296424,0.016390720635840027,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1868194651405687,396.10127679430406,396.10127679430406,,2,198.05063839715203,198.05063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,439.10127679430406,965.7919557455743,990.0,0.18778271185050688,0.04922025535886082,989.7629970327907,0.27768725590474724,0.27768725590474724,,,23.693354031311532,23.693354031311532,,,,0.7922025535886081,0.7922025535886081,,,0.93,0.93,,,0.97,0.97,,,41.52661014021544,41.52661014021544,,,83.05322028043088,1993.2772867303408,0.17050503506584538,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
1999-01-08,1999-01-19,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,1999,1,8,1999.01,1998,4,100,15,0.04208555031502787,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.1868194651405687,396.10127679430406,396.10127679430406,,2,198.05063839715203,198.05063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,439.10127679430406,965.7919557455743,990.0,0.18778271185050688,0.04922025535886082,989.7629970327907,0.27768725590474724,0.27768725590474724,,,23.693354031311532,23.693354031311532,,,,0.7922025535886081,0.7922025535886081,,,0.93,0.93,,,0.97,0.97,,,41.52661014021544,41.52661014021544,,,83.05322028043088,1993.2772867303408,0.17050503506584538,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
1999-01-09,1999-01-20,566.3882,0.8934466484158033,506.0376389922597,0.551,1999,1,9,1999.01,1998,4,101,15,0.04372165200893125,18.93636219795565,0.037420857143484726,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.17982852062392127,415.0376389922597,415.0376389922597,,2,207.51881949612985,207.51881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,458.0376389922597,965.8771693754652,990.0,0.1940715406247357,0.053007527798451935,989.7529209315767,0.3048548532463564,0.3048548532463564,,,23.57089670286547,23.57089670286547,,,,0.8300752779845194,0.8300752779845194,,,0.94,0.94,,,0.97,0.97,,,43.75243094806405,43.75243094806405,,,87.5048618961281,2100.116685507074,0.17292164683715666,55.71979516082199,110.84082431933857,164.66443288133223,215.30936668355682,0.55
1999-01-10,1999-01-21,566.3882,0.8934466484158033,506.0376389922597,0.551,1999,1,10,1999.01,1998,4,102,15,0.04372165200893125,0.0,0.0,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.17982852062392127,415.0376389922597,415.0376389922597,,2,207.51881949612985,207.51881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,458.0376389922597,965.8771693754652,990.0,0.1940715406247357,0.053007527798451935,989.7529209315767,0.3048548532463564,0.3048548532463564,,,23.57089670286547,23.57089670286547,,,,0.8300752779845194,0.8300752779845194,,,0.94,0.94,,,0.97,0.97,,,43.75243094806405,43.75243094806405,,,87.5048618961281,2100.116685507074,0.17292164683715666,55.71979516082199,110.84082431933857,164.66443288133223,215.30936668355682,0.55
1999-01-11,1999-01-22,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,1999,1,11,1999.01,1998,4,103,15,0.04499899827695158,14.784100324309465,0.028386104511899605,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17472388944327036,429.8217393165692,429.8217393165692,,2,214.91086965828458,214.91086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,472.8217393165692,965.9436978269246,990.0,0.19898138944092705,0.055964347863313835,989.7450542626956,0.32694020287750025,0.32694020287750025,,,23.47441623289364,23.47441623289364,,,,0.8596434786331383,0.8596434786331383,,,0.94,0.94,,,0.98,0.98,,,45.59068517525501,45.59068517525501,,,91.18137035051001,2188.35288841224,0.1750721282682241,55.617140534933824,110.629003564849,164.33044121184003,214.8254801101204,0.545
1999-01-12,1999-01-23,603.9569,0.9020340153560474,544.7896676089908,0.529,1999,1,12,1999.01,1998,4,104,15,0.0470698272814168,23.967928292421675,0.04399482904588428,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.16703694179698167,453.78966760899084,453.78966760899084,,2,226.89483380449542,226.89483380449542,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.78966760899084,966.0515535042405,990.0,0.2069412180251261,0.060757933521798174,989.7323008484532,0.3643749435628186,0.3643749435628186,,,23.316372400649772,23.316372400649772,,,,0.9075793352179816,0.9075793352179816,,,0.94,0.94,,,0.98,0.98,,,47.8088753210265,47.8088753210265,,,95.617750642053,2294.826015409272,0.17551314998631773,55.448271678391855,110.28079668342016,163.78199267618922,214.0322494984057,0.53
1999-01-13,1999-01-24,629.8704,0.8978916060640499,565.5553450682056,0.512,1999,1,13,1999.01,1998,4,105,15,0.04886398181389297,20.765677459214768,0.0367173215500429,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.16090379269428612,474.5553450682057,474.5553450682057,,2,237.27767253410286,237.27767253410286,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,517.5553450682056,966.1449990528067,990.0,0.2166987507641772,0.06491106901364113,989.7183901802223,0.3984384520506796,0.3984384520506796,,,23.174952675364647,23.174952675364647,,,,0.9491106901364113,0.9491106901364113,,,0.94,0.94,,,0.98,0.98,,,49.693394774699485,49.693394774699485,,,99.38678954939896,2385.2829491855755,0.1757330921121663,55.299576508573104,109.97442184459213,163.30000433235588,213.33645751933616,0.51
1999-01-14,1999-01-25,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,1999,1,14,1999.01,1998,4,106,16,0.05068084360415341,21.028492942829192,0.035849083421956814,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1551355392070794,495.5838380110348,495.5838380110348,,2,247.7919190055174,247.7919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,538.5838380110348,966.2396272710497,990.0,0.2288891814556724,0.06911676760220697,989.7019940509422,0.43447549069060976,0.43447549069060976,,,23.027891289201985,23.027891289201985,,,,0.9911676760220696,0.9911676760220696,,,0.94,0.94,,,0.98,0.98,,,51.56609522611418,51.56609522611418,,,103.13219045222836,2475.172570853481,0.17581832940015005,55.146760840201566,109.65977359737059,162.80553011047482,212.62386176433785,0.495
1999-01-15,1999-01-26,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,15,1999.01,1998,4,107,16,0.05104250439830959,4.185888821252092,0.007085482940530602,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.11607458544994,109.59661596338222,162.70633947379628,212.4810604737952,0.495
1999-01-16,1999-01-27,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,16,1999.01,1998,4,108,16,0.05104250439830959,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.11607458544994,109.59661596338222,162.70633947379628,212.4810604737952,0.495
1999-01-17,1999-01-28,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,17,1999.01,1998,4,109,16,0.05104250439830959,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.11607458544994,109.59661596338222,162.70633947379628,212.4810604737952,0.495
1999-01-18,1999-01-29,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,18,1999.01,1998,4,110,16,0.05104250439830959,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.11607458544994,109.59661596338222,162.70633947379628,212.4810604737952,0.495
1999-01-19,1999-01-30,674.1708,0.8940659291259427,602.7531426915801,0.491,1999,1,19,1999.01,1998,4,111,16,0.05207787152855253,11.983415859293244,0.019881133768596508,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1509739121286728,511.7531426915802,511.7531426915802,,2,255.8765713457901,255.8765713457901,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,554.7531426915801,966.3110125707665,990.0,0.2382626914154088,0.07470125707663205,989.687036051508,0.4632407872191712,0.4632407872191712,,,22.91278269352248,22.91278269352248,,,,1.0235062853831602,1.0235062853831602,,,0.94,0.94,,,0.98,0.98,,,52.98235955904504,52.98235955904504,,,105.96471911809007,2543.153258834162,0.17580118893268162,55.03000568341858,109.41951553930927,162.42830736575615,212.08103784445515,0.49
1999-01-20,1999-01-31,685.2032,0.8943005987939278,612.7776320555155,0.483,1999,1,20,1999.01,1998,4,112,16,0.05294398740959655,10.024489363935345,0.016359098047213253,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.14850411509758848,521.7776320555155,521.7776320555155,,2,260.88881602775774,260.88881602775774,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,564.7776320555155,966.3511105282221,990.0,0.2440739895974003,0.0787110528222062,989.6772149575804,0.4815352448299017,0.4815352448299017,,,22.844569184528552,22.844569184528552,,,,1.0435552641110308,1.0435552641110308,,,0.95,0.95,,,0.98,0.98,,,54.43235476988917,54.43235476988917,,,108.86470953977836,2612.7530289546803,0.17765777313803058,54.963861992126674,109.2834579118483,162.21481545664062,211.7741195251376,0.485
1999-01-21,1999-02-01,697.7526,0.8964100209249521,625.4724227664398,0.479,1999,1,21,1999.01,1998,4,113,17,0.054040817327020416,12.69479071092428,0.02029632362491015,0.68,3,Normal,41,6,4,3,66,120.0,0.1918549813423344,505.47242276643976,505.47242276643976,,2,252.73621138321988,252.73621138321988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.4724227664398,966.4018896910657,990.0,0.2392593755167767,0.0721889691065759,989.6885516553766,0.4519583477266826,0.4519583477266826,,,22.834703616584267,22.834703616584267,,,,1.0109448455328796,1.0109448455328796,,,0.94,0.94,,,0.98,0.98,,,52.15377951841074,52.15377951841074,,,104.30755903682147,2503.381416883715,0.16676603994061526,54.87952962107856,109.11004023052419,161.9428333575825,211.38342128251003,0.48
1999-01-22,1999-02-02,697.7526,0.8964100209249521,625.4724227664398,0.479,1999,1,22,1999.01,1998,4,114,17,0.054040817327020416,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1918549813423344,505.47242276643976,505.47242276643976,,2,252.73621138321988,252.73621138321988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.4724227664398,966.4018896910657,990.0,0.2392593755167767,0.0721889691065759,989.6885516553766,0.4519583477266826,0.4519583477266826,,,22.834703616584267,22.834703616584267,,,,1.0109448455328796,1.0109448455328796,,,0.94,0.94,,,0.98,0.98,,,52.15377951841074,52.15377951841074,,,104.30755903682147,2503.381416883715,0.16676603994061526,54.87952962107856,109.11004023052419,161.9428333575825,211.38342128251003,0.48
1999-01-23,1999-02-03,697.7526,0.8964100209249521,625.4724227664398,0.479,1999,1,23,1999.01,1998,4,115,17,0.054040817327020416,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1918549813423344,505.47242276643976,505.47242276643976,,2,252.73621138321988,252.73621138321988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.4724227664398,966.4018896910657,990.0,0.2392593755167767,0.0721889691065759,989.6885516553766,0.4519583477266826,0.4519583477266826,,,22.834703616584267,22.834703616584267,,,,1.0109448455328796,1.0109448455328796,,,0.94,0.94,,,0.98,0.98,,,52.15377951841074,52.15377951841074,,,104.30755903682147,2503.381416883715,0.16676603994061526,54.87952962107856,109.11004023052419,161.9428333575825,211.38342128251003,0.48
1999-01-24,1999-02-04,697.7526,0.8964100209249521,625.4724227664398,0.479,1999,1,24,1999.01,1998,4,116,17,0.054040817327020416,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1918549813423344,505.47242276643976,505.47242276643976,,2,252.73621138321988,252.73621138321988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.4724227664398,966.4018896910657,990.0,0.2392593755167767,0.0721889691065759,989.6885516553766,0.4519583477266826,0.4519583477266826,,,22.834703616584267,22.834703616584267,,,,1.0109448455328796,1.0109448455328796,,,0.94,0.94,,,0.98,0.98,,,52.15377951841074,52.15377951841074,,,104.30755903682147,2503.381416883715,0.16676603994061526,54.87952962107856,109.11004023052419,161.9428333575825,211.38342128251003,0.48
1999-01-25,1999-02-05,740.6484,0.9111138679089168,674.8150284845508,0.45899999999999996,1999,1,25,1999.01,1998,4,117,17,0.058304018461065185,49.34260571811103,0.07312019388323489,0.68,3,Normal,41,6,4,3,66,120.0,0.1778265079091185,554.8150284845508,554.8150284845508,,3,184.9383428281836,184.9383428281836,184.9383428281836,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.8150284845508,966.5992601139385,990.0,0.2678637846287251,0.09192601139382033,989.6402102039774,0.24214188586055946,0.24214188586055946,0.24214188586055946,,22.79880820417869,22.79880820417869,22.79880820417869,,,0.7397533713127344,0.7397533713127344,0.7397533713127344,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.31322586533558,37.31322586533558,37.31322586533558,,111.93967759600677,2686.552262304162,0.16588201636142058,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
1999-01-26,1999-02-06,752.3663,0.9169012381868608,689.8455920400671,0.45299999999999996,1999,1,26,1999.01,1998,4,118,17,0.0596026591522618,15.030563555516324,0.021788301221243908,0.68,3,Normal,41,6,4,3,66,120.0,0.17395197038967272,569.8455920400671,569.8455920400671,,3,189.9485306800224,189.9485306800224,189.9485306800224,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,620.8455920400671,966.6593823681602,990.0,0.276577154805836,0.09793823681602687,989.625484608378,0.255438753331583,0.255438753331583,0.255438753331583,,22.710663486886297,22.710663486886297,22.710663486886297,,,0.7597941227200895,0.7597941227200895,0.7597941227200895,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.175914637900135,38.175914637900135,38.175914637900135,,114.5277439137004,2748.6658539288087,0.16601938931726692,54.44224794170052,108.21173697588283,160.53618590762528,209.3679238649246,0.455
1999-01-27,1999-02-07,764.2027,0.9119702135958982,696.9300995495622,0.45,1999,1,27,1999.01,1998,4,119,17,0.060214760601082176,7.084507509495097,0.010165305694321327,0.68,3,Normal,41,6,4,3,66,120.0,0.17218369543453216,576.9300995495622,576.9300995495622,,3,192.31003318318741,192.31003318318741,192.31003318318741,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.9300995495622,966.6877203981984,990.0,0.2806841156809056,0.10077203981982487,989.6185438444992,0.26182830635634663,0.26182830635634663,0.26182830635634663,,22.668995139944787,22.668995139944787,22.668995139944787,,,0.7692401327327496,0.7692401327327496,0.7692401327327496,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.579616156584,38.579616156584,38.579616156584,,115.738848469752,2777.7323632740477,0.16606952195716038,54.39314784883807,108.11096108718388,160.3786023047834,209.14264332579015,0.45
1999-01-28,1999-02-08,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1999,1,28,1999.01,1998,4,120,18,0.061306308295926176,12.633653875509367,0.01780481854453048,0.68,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.3051210819259,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1999-01-29,1999-02-09,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1999,1,29,1999.01,1998,4,121,18,0.061306308295926176,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.3051210819259,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1999-01-30,1999-02-10,792.7923,0.9233023561049288,731.9869984918455,0.435,1999,1,30,1999.01,1998,4,122,18,0.06324367666969545,22.42324506677392,0.03063339255065159,0.68,3,Normal,41,6,4,3,66,120.0,0.1639373380227283,611.9869984918455,611.9869984918455,,3,203.99566616394853,203.99566616394853,203.99566616394853,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,662.9869984918455,966.8279479939673,990.0,0.3010069556474467,0.11359609954755365,989.585396944805,0.2945986308607948,0.2945986308607948,0.2945986308607948,,22.462850319976877,22.462850319976877,22.462850319976877,,,0.8159826646557939,0.8159826646557939,0.8159826646557939,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.55174007011614,40.55174007011614,40.55174007011614,,121.65522021034842,2919.725285048362,0.16619860798211114,54.14737647605756,107.60678053569595,159.59083978184003,208.01791571096385,0.435
1999-01-31,1999-02-11,815.842,0.9237222386349396,753.6113986124063,0.425,1999,1,31,1999.01,1998,4,123,18,0.06511202484011193,21.624400120560843,0.028694364443500923,0.68,3,Normal,41,6,4,3,66,120.0,0.15923326029960674,633.6113986124062,633.6113986124062,,3,211.2037995374688,211.2037995374688,211.2037995374688,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,684.6113986124062,966.9144455944496,990.0,0.313542839775308,0.1200834195837219,989.566373740641,0.3157686320499284,0.3157686320499284,0.3157686320499284,,22.336159514141453,22.336159514141453,22.336159514141453,,,0.8448151981498749,0.8448151981498749,0.8448151981498749,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.19673268096445,42.19673268096445,42.19673268096445,,126.59019804289335,3038.1647530294404,0.16797808296952338,53.99344849512019,107.29121928722773,159.09830345949362,207.31589483047023,0.425
1999-02-01,1999-02-12,823.6198,0.9219462006052042,759.3331453532179,0.42200000000000004,1999,2,1,1999.02,1998,5,124,18,0.06560638375851803,5.721746740811567,0.007535225843657847,0.61,3,Normal,43,7,5,4,78,137.0,0.18042146696529607,622.3331453532179,622.3331453532179,,3,207.444381784406,207.444381784406,207.444381784406,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,677.3331453532179,966.9373325814128,990.0,0.3093235625236046,0.11669994360596538,989.5739764938704,0.30463635610659984,0.30463635610659984,0.30463635610659984,,22.332007556351066,22.332007556351066,22.332007556351066,,,0.8297775271376239,0.8297775271376239,0.8297775271376239,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.99709966140645,40.99709966140645,40.99709966140645,,122.99129898421936,2951.791175621265,0.16197277800511087,53.95243936904308,107.20717319366554,158.9671835601659,207.1291501335241,0.42
1999-02-02,1999-02-13,828.3093,0.9228252692239536,764.3847527732048,0.42,1999,2,2,1999.02,1998,5,125,18,0.06604284263960489,5.051607419986794,0.006608723423196828,0.61,3,Normal,43,7,5,4,78,137.0,0.179229111390515,627.3847527732047,627.3847527732047,,3,209.12825092440158,209.12825092440158,209.12825092440158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,682.3847527732047,966.9575390110926,990.0,0.3122520305931622,0.11821542583196144,989.5695325435747,0.30959804471516755,0.30959804471516755,0.30959804471516755,,22.30239548776691,22.30239548776691,22.30239548776691,,,0.8365130036976065,0.8365130036976065,0.8365130036976065,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.275078533738544,41.275078533738544,41.275078533738544,,123.82523560121565,2971.8056544291753,0.16199333536151125,53.916116000209854,107.13274072255224,158.85108743015968,206.96386226001786,0.42
1999-02-03,1999-02-14,833.0159,0.9248748921043594,770.4354906337159,0.418,1999,2,3,1999.02,1998,5,126,18,0.06656562639075304,6.050737860511163,0.007853659305770266,0.61,3,Normal,43,7,5,4,78,137.0,0.177821507011978,633.4354906337159,633.4354906337159,,3,211.14516354457194,211.14516354457194,211.14516354457194,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,688.4354906337159,966.9817419625348,990.0,0.3157597047151976,0.12003064719011475,989.5642096480948,0.3155934775601156,0.3155934775601156,0.3155934775601156,,22.266874207999773,22.266874207999773,22.266874207999773,,,0.8445806541782878,0.8445806541782878,0.8445806541782878,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.606777831453826,41.606777831453826,41.606777831453826,,124.82033349436148,2995.6880038646755,0.1620126993263141,53.87249685294306,107.04336789365941,158.7117123659329,206.76548834194497,0.42
1999-02-04,1999-02-15,839.318,0.9266671393845559,777.7684100939666,0.414,1999,2,4,1999.02,1998,5,127,19,0.06719919063211874,7.332919460250764,0.009428152860264449,0.61,3,Normal,43,7,5,4,78,137.0,0.17614497866202647,640.7684100939666,640.7684100939666,,3,213.58947003132218,213.58947003132218,213.58947003132218,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,695.7684100939666,967.0110736403758,990.0,0.3200106725182415,0.12223052302819,989.5577588044536,0.32293592279489003,0.32293592279489003,0.32293592279489003,,22.223749241282867,22.223749241282867,22.223749241282867,,,0.8543578801252888,0.8543578801252888,0.8543578801252888,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.896326570178935,42.896326570178935,42.896326570178935,,128.68897971053684,3088.5355130528837,0.1654592524463538,53.81945027657692,106.93469515734398,158.54227959552162,206.52442628156868,0.415
1999-02-05,1999-02-16,839.318,0.9266671393845559,777.7684100939666,0.414,1999,2,5,1999.02,1998,5,128,19,0.06719919063211874,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.17614497866202647,640.7684100939666,640.7684100939666,,3,213.58947003132218,213.58947003132218,213.58947003132218,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,695.7684100939666,967.0110736403758,990.0,0.3200106725182415,0.12223052302819,989.5577588044536,0.32293592279489003,0.32293592279489003,0.32293592279489003,,22.223749241282867,22.223749241282867,22.223749241282867,,,0.8543578801252888,0.8543578801252888,0.8543578801252888,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.896326570178935,42.896326570178935,42.896326570178935,,128.68897971053684,3088.5355130528837,0.1654592524463538,53.81945027657692,106.93469515734398,158.54227959552162,206.52442628156868,0.415
1999-02-06,1999-02-17,871.2888,0.9210030379331314,802.4596317171124,0.40299999999999997,1999,2,6,1999.02,1998,5,129,19,0.06933251218035852,24.69122162314591,0.030769425211223826,0.61,3,Normal,43,7,5,4,78,137.0,0.17072509891475265,665.4596317171123,665.4596317171123,,3,221.81987723903748,221.81987723903748,221.81987723903748,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.4596317171124,967.1098385268684,990.0,0.3343244241838333,0.12963788951513372,989.5360376863008,0.3482759771944994,0.3482759771944994,0.3482759771944994,,22.077923182238106,22.077923182238106,22.077923182238106,,,0.8872795089561499,0.8872795089561499,0.8872795089561499,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.25696368653986,44.25696368653986,44.25696368653986,,132.7708910596196,3186.5013854308704,0.16545491612520732,53.63936582237047,106.5658985196833,157.96760392963463,205.70754334956212,0.405
1999-02-07,1999-02-18,887.5632,0.9212976168676004,817.7098609793812,0.39899999999999997,1999,2,7,1999.02,1998,5,130,19,0.07065013198861854,15.250229262268705,0.018649927058484183,0.61,3,Normal,43,7,5,4,78,137.0,0.16754108827293998,680.7098609793812,680.7098609793812,,3,226.9032869931271,226.9032869931271,226.9032869931271,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.7098609793812,967.1708394439177,990.0,0.3431651367996413,0.13421295829381438,989.5226219049066,0.3644020607394304,0.3644020607394304,0.3644020607394304,,21.98738040024963,21.98738040024963,21.98738040024963,,,0.9076131479725082,0.9076131479725082,0.9076131479725082,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.08553360316715,45.08553360316715,45.08553360316715,,135.25660080950144,3246.1584194280344,0.16540903719505465,53.52702234541521,106.33592731628632,157.60949387269105,205.19906389229808,0.4
1999-02-08,1999-02-19,904.0319,0.9262060974046922,837.3198580283487,0.391,1999,2,8,1999.02,1998,5,131,19,0.07234443573364935,19.60999704896756,0.0234199593631322,0.61,3,Normal,43,7,5,4,78,137.0,0.1636172827939328,700.3198580283487,700.3198580283487,,3,233.43995267611626,233.43995267611626,233.43995267611626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3198580283487,967.2492794321132,990.0,0.35453325103092675,0.14015992901417434,989.5053068199546,0.3856715181146706,0.3856715181146706,0.3856715181146706,,21.870355869726854,21.870355869726854,21.870355869726854,,,0.9337598107044648,0.9337598107044648,0.9337598107044648,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13749095058607,46.13749095058607,46.13749095058607,,138.4124728517582,3321.899348442197,0.16530418038535524,53.381322637237155,106.03778284812915,157.145491269699,204.54084911207627,0.39
1999-02-09,1999-02-20,917.3472,0.9323009893305656,855.2437021196242,0.384,1999,2,9,1999.02,1998,5,132,19,0.07389305586313555,17.92384409127544,0.020957586763694643,0.61,3,Normal,43,7,5,4,78,137.0,0.160188259393739,718.2437021196242,718.2437021196242,,3,239.4145673732081,239.4145673732081,239.4145673732081,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,773.2437021196242,967.3209748084784,990.0,0.3649238852867387,0.14912185105981213,989.4859542636534,0.4056368804646404,0.4056368804646404,0.4056368804646404,,21.759342574710303,21.759342574710303,21.759342574710303,,,0.9576582694928324,0.9576582694928324,0.9576582694928324,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0781380663342,47.0781380663342,47.0781380663342,,141.2344141990026,3389.6259407760626,0.16513937939439854,53.246935552081716,105.76289286405355,156.7179398101213,203.9349491650351,0.385
1999-02-10,1999-02-21,930.788,0.9352118659599692,870.4839822931482,0.381,1999,2,10,1999.02,1998,5,133,19,0.07520981607012799,15.240280173523846,0.0175078237894462,0.61,3,Normal,43,7,5,4,78,137.0,0.15738371157513528,733.4839822931482,733.4839822931482,,3,244.49466076438281,244.49466076438281,244.49466076438281,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,788.4839822931482,967.3819359291724,990.0,0.375941497718821,0.1567419911465741,989.4673165111346,0.4230072579274951,0.4230072579274951,0.4230072579274951,,21.66237332403462,21.66237332403462,21.66237332403462,,,0.9779786430575308,0.9779786430575308,0.9779786430575308,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.86282763836886,47.86282763836886,47.86282763836886,,143.58848291510657,3446.1235899625567,0.16495246993155016,53.131688099088365,105.52723789160036,156.3516216744728,203.41631305937787,0.38
1999-02-11,1999-02-22,946.0594,0.9394044269109342,888.7323884807021,0.374,1999,2,11,1999.02,1998,5,134,20,0.07678647836473265,18.248406187554,0.020533072074429344,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.15415214048202186,751.7323884807021,751.7323884807021,,3,250.57746282690067,250.57746282690067,250.57746282690067,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.7323884807021,967.4549295539227,990.0,0.3926631448229541,0.16586619424035104,989.4414706609367,0.44428286975742975,0.44428286975742975,0.44428286975742975,,21.542258237256547,21.542258237256547,21.542258237256547,,,1.0023098513076028,1.0023098513076028,1.0023098513076028,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78161473302746,48.78161473302746,48.78161473302746,,146.34484419908242,3512.2762607779773,0.1646669414729675,52.992779665139025,105.24328004806877,155.91041191541802,202.79209706405769,0.375
1999-02-12,1999-02-23,963.2156,0.9405539443875846,905.956231875654,0.366,1999,2,12,1999.02,1998,5,135,20,0.0782746184340565,17.223843394951928,0.019011783118145126,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.15122143341997982,768.956231875654,768.956231875654,,3,256.31874395855135,256.31874395855135,256.31874395855135,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.956231875654,967.5238249275026,990.0,0.4084459495274917,0.174478115937827,989.4170759345346,0.4648405107420329,0.4648405107420329,0.4648405107420329,,21.42841049629003,21.42841049629003,21.42841049629003,,,1.0252749758342057,1.0252749758342057,1.0252749758342057,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.63559820159149,49.63559820159149,49.63559820159149,,148.90679460477446,3573.7630705145866,0.16436422573801832,52.86051813910215,104.97300853561426,155.49071130898145,202.1988808910062,0.365
