Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-02-13,1999-02-24,971.8681,0.9382203784924132,911.8264566267025,0.363,1999,2,13,1999.02,1998,5,136,20,0.0787818058525471,5.870224751048454,0.0064378750017468475,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.150247888734037,774.8264566267026,774.8264566267026,,3,258.2754855422341,258.2754855422341,258.2754855422341,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,829.8264566267026,967.5473058265068,990.0,0.41382503993681896,0.17741322831335124,989.40876173175,0.4719527018613492,0.4719527018613492,0.4719527018613492,,21.389503203381786,21.389503203381786,21.389503203381786,,,1.0331019421689367,1.0331019421689367,1.0331019421689367,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.92370646552265,49.92370646552265,49.92370646552265,,149.771119396568,3594.506865517632,0.16425397432604175,52.8152031553956,104.88042928833609,155.34699634584783,201.99586712785458,0.365
1999-02-14,1999-02-25,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,1999,2,14,1999.02,1998,5,137,20,0.07998915303339013,13.973925704201749,0.015093886296546288,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1479800641851893,788.8003823309042,788.8003823309042,,3,262.93346077696805,262.93346077696805,262.93346077696805,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.8003823309042,967.6032015293235,990.0,0.4266298324147728,0.1844001911654521,989.3889699764197,0.4890993925058922,0.4890993925058922,0.4890993925058922,,21.29666905459041,21.29666905459041,21.29666905459041,,,1.0517338431078722,1.0517338431078722,1.0517338431078722,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.60349074412299,50.60349074412299,50.60349074412299,,151.81047223236897,3643.4513335768547,0.1639775432476632,52.70684844439949,104.65909992130828,155.0035181623884,201.51090232105216,0.355
1999-02-15,1999-02-26,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,1999,2,15,1999.02,1998,5,138,20,0.07998915303339013,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1479800641851893,788.8003823309042,788.8003823309042,,3,262.93346077696805,262.93346077696805,262.93346077696805,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.8003823309042,967.6032015293235,990.0,0.4266298324147728,0.1844001911654521,989.3889699764197,0.4890993925058922,0.4890993925058922,0.4890993925058922,,21.29666905459041,21.29666905459041,21.29666905459041,,,1.0517338431078722,1.0517338431078722,1.0517338431078722,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.60349074412299,50.60349074412299,50.60349074412299,,151.81047223236897,3643.4513335768547,0.1639775432476632,52.70684844439949,104.65909992130828,155.0035181623884,201.51090232105216,0.355
1999-02-16,1999-02-27,1024.8335,0.926450287164665,949.4572903709687,0.34900000000000003,1999,2,16,1999.02,1998,5,139,20,0.08203310988805171,23.656908040064536,0.024916242447115645,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1442929570286114,812.4572903709687,812.4572903709687,,3,270.81909679032293,270.81909679032293,270.81909679032293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,867.4572903709687,967.6978291614838,990.0,0.44830747723236175,0.19996583229677486,989.3517266904707,0.5188219550625631,0.5188219550625631,0.5188219550625631,,21.135075573924478,21.135075573924478,21.135075573924478,,,1.0832763871612918,1.0832763871612918,1.0832763871612918,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.72565836869926,51.72565836869926,51.72565836869926,,155.1769751060978,3724.247402546347,0.1634375518307596,52.52186886583356,104.28138457771944,154.4176698125881,200.6844858326688,0.35
1999-02-17,1999-02-28,1061.1535,0.92631987069611,982.9675729087244,0.337,1999,2,17,1999.02,1998,5,140,20,0.08492839829931377,33.51028253775564,0.034090933883601585,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.13937387537067966,845.9675729087244,845.9675729087244,,4,211.4918932271811,211.4918932271811,211.4918932271811,211.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087244,967.8318702916347,990.0,0.4790141106334924,0.2267740583269795,989.2942118310395,0.31662991226697496,0.31662991226697496,0.31662991226697496,0.31662991226697496,21.145711627137658,21.145711627137658,21.145711627137658,21.145711627137658,,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.00226894924924,40.00226894924924,40.00226894924924,40.00226894924924,160.00907579699697,3840.217819127927,0.16278164225042546,52.25655871104513,103.73991755591798,153.57852388199672,199.50236711244116,0.335
1999-02-18,1999-03-01,1098.2906,0.9229967052599879,1013.7186052180156,0.325,1999,2,18,1999.02,1998,5,141,21,0.08758528749083656,30.75103230929119,0.030334880065338955,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.13514598557706858,876.7186052180156,876.7186052180156,,4,219.1796513045039,219.1796513045039,219.1796513045039,219.1796513045039,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,931.7186052180156,967.9431156163997,990.0,0.5071923474109306,0.25137488417441245,989.2414327684146,0.3400435502507049,0.3400435502507049,0.3400435502507049,0.3400435502507049,20.958273601764397,20.958273601764397,20.958273601764397,20.958273601764397,,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.51247948095241,41.51247948095241,41.51247948095241,41.51247948095241,166.04991792380963,3985.198030171431,0.16380277235623794,52.033481492288935,103.28488571035595,152.87393221659715,198.51120411667046,0.325
1999-02-19,1999-03-02,1117.1681,0.9238917603491946,1032.1424025149652,0.32,1999,2,19,1999.02,1998,5,142,21,0.08917710357729301,18.4237972969496,0.017850053686446113,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.13273362247901022,895.1424025149652,895.1424025149652,,4,223.7856006287413,223.7856006287413,223.7856006287413,223.7856006287413,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,950.1424025149652,968.0010189793327,990.0,0.5240747114678963,0.2661139220119721,989.2098113665204,0.3544688127123365,0.3544688127123365,0.3544688127123365,0.3544688127123365,20.85432357447515,20.85432357447515,20.85432357447515,20.85432357447515,,0.8951424025149651,0.8951424025149651,0.8951424025149651,0.8951424025149651,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.17462046934757,42.17462046934757,42.17462046934757,42.17462046934757,168.69848187739026,4048.7635650573657,0.16344496792916546,51.91634490427142,103.04603657091808,152.50429912931887,197.9917305116357,0.32
1999-02-20,1999-03-03,1155.5461,0.9423826326999282,1088.9665759241343,0.309,1999,2,20,1999.02,1998,5,143,21,0.0940867121598452,56.82417340916914,0.05218174245701361,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.12580735077542404,951.9665759241344,951.9665759241344,,4,237.9916439810336,237.9916439810336,237.9916439810336,237.9916439810336,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9665759241344,968.1796092386188,990.0,0.5761446711655414,0.3115732607393075,989.1122820680948,0.4008364326806789,0.4008364326806789,0.4008364326806789,0.4008364326806789,20.53183639679568,20.53183639679568,20.53183639679568,20.53183639679568,,0.9519665759241344,0.9519665759241344,0.9519665759241344,0.9519665759241344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.15830966628014,44.15830966628014,44.15830966628014,44.15830966628014,176.6332386651205,4239.197727962892,0.16220262638935773,51.550702827667905,102.30083179483836,151.35195021967854,196.37435850262338,0.31
1999-02-21,1999-03-04,1204.697,0.9391396806077804,1131.3787558091512,0.298,1999,2,21,1999.02,1998,5,144,21,0.09775112450191067,42.41217988501694,0.0374871630453094,0.51,3,Normal,43,7,5,4,78,137.0,0.12109119010460727,994.3787558091514,994.3787558091514,,4,248.59468895228784,248.59468895228784,248.59468895228784,248.59468895228784,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1049.3787558091512,968.3129046611143,990.0,0.6236394413740327,0.34550300464732103,989.0308575539784,0.4372907197905767,0.4372907197905767,0.4372907197905767,0.4372907197905767,20.28066217307364,20.28066217307364,20.28066217307364,20.28066217307364,,0.9943787558091512,0.9943787558091512,0.9943787558091512,0.9943787558091512,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.561384576810205,45.561384576810205,45.561384576810205,45.561384576810205,182.24553830724082,4373.8929193737795,0.16108269434217945,51.273564734602864,101.73635555914812,150.47994091658418,195.15249972681647,0.3
1999-02-22,1999-03-05,1255.1719,0.9295240656902062,1166.7124876281011,0.28700000000000003,1999,2,22,1999.02,1998,5,145,21,0.10080395893106794,35.3337318189499,0.0302848664033609,0.51,3,Normal,43,7,5,4,78,137.0,0.11742395958966527,1029.7124876281011,1029.7124876281011,,4,257.4281219070253,257.4281219070253,257.4281219070253,257.4281219070253,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1084.7124876281011,968.4239535325453,990.0,0.6746365800817955,0.38862623391653145,988.9367371860016,0.4688661803926698,0.4688661803926698,0.4688661803926698,0.4688661803926698,20.0439174730636,20.0439174730636,20.0439174730636,20.0439174730636,,1.0297124876281012,1.0297124876281012,1.0297124876281012,1.0297124876281012,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.62958291758443,46.62958291758443,46.62958291758443,46.62958291758443,186.5183316703377,4476.439960088105,0.1598665769400695,51.03996656189461,101.26078536719434,149.74582928304355,194.12516842203618,0.285
1999-02-23,1999-03-06,1302.7915,0.9274100830337502,1208.2219731906641,0.27899999999999997,1999,2,23,1999.02,1998,5,146,21,0.1043903784836734,41.509485562562986,0.03435584394558314,0.51,3,Normal,43,7,5,4,78,137.0,0.11338976035853028,1071.2219731906641,1071.2219731906641,,4,267.80549329766603,267.80549329766603,267.80549329766603,267.80549329766603,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1126.2219731906641,968.554411915742,990.0,0.7345471778009586,0.4425885651478633,988.8228642570513,0.5073600016084578,0.5073600016084578,0.5073600016084578,0.5073600016084578,19.7610923397006,19.7610923397006,19.7610923397006,19.7610923397006,,1.071221973190664,1.071221973190664,1.071221973190664,1.071221973190664,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.824822335632895,47.824822335632895,47.824822335632895,47.824822335632895,191.29928934253158,4591.182944220758,0.15833124507523216,50.76242276474308,100.6960047105434,148.8746436284913,192.90750957187225,0.28
1999-02-24,1999-03-07,1351.557,0.9235412334008892,1248.2186187916054,0.268,1999,2,24,1999.02,1998,5,147,21,0.10784608866359473,39.99664560094129,0.03204298109225598,0.51,3,Normal,43,7,5,4,78,137.0,0.10975641441130646,1111.2186187916054,1100.0,,4,275.0,275.0,275.0,275.0,11.218618791605422,3.521172321452797,0.5732140988411529,0.40943864202939495,0.327550913623516,6.3872428156585626,46.5211723214528,7.573214098841152,5.409438642029395,4.327550913623516,84.38724281565855,1159.5038250623234,968.6801156590593,990.0,0.7825828402961368,0.48,988.7374171597037,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.522366720644484,19.522366720644484,19.522366720644484,19.522366720644484,,1.1,1.1,1.1,1.1,0.9313295161534224,0.9313295161534224,0.9313295161534224,0.9313295161534224,0.98,0.98,0.98,0.98,48.06883653492006,48.06883653492006,48.06883653492006,48.06883653492006,192.27534613968024,4614.608307352326,0.15403979979550464,50.491882190996606,100.14573011492523,148.02646682871514,191.72350295993192,0.27
1999-02-25,1999-03-08,1403.6777,0.9189741018995016,1289.9434537138582,0.26,1999,2,25,1999.02,1998,5,148,22,0.11145111440087732,41.72483492225274,0.03234625114932236,0.51,3,Normal,43,7,5,4,78,137.0,0.10620620586550923,1152.9434537138582,1100.0,,4,275.0,275.0,275.0,275.0,52.943453713858155,16.617288391940882,2.705139970781074,1.9322428362721955,1.5457942690177564,30.142988245846247,59.61728839194088,9.705139970781074,6.932242836272197,5.545794269017756,108.14298824584624,1176.2546711989944,968.8112508545292,990.0,0.8067593192562803,0.48,988.7132406807438,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.367055046214503,19.367055046214503,19.367055046214503,19.367055046214503,,1.1,1.1,1.1,1.1,0.9316143783664654,0.9316143783664654,0.9316143783664654,0.9316143783664654,0.98,0.98,0.98,0.98,47.70100691111056,47.70100691111056,47.70100691111056,47.70100691111056,190.8040276444422,4579.296663466614,0.14791658277353245,50.2064247898158,99.56537882130476,147.13258596166563,190.47724287376224,0.26
1999-02-26,1999-03-09,1470.6225,0.9412299069783912,1384.1938788753293,0.248,1999,2,26,1999.02,1998,5,149,22,0.11959435113482846,94.2504251614712,0.06809047966463379,0.51,3,Normal,43,7,5,4,78,137.0,0.09897457436476588,1247.1938788753293,1100.0,,4,275.0,275.0,275.0,275.0,147.19387887532937,46.19953862510337,7.520855125016827,5.37203937501202,4.297631500009616,83.8038142501875,89.19953862510337,14.520855125016828,10.37203937501202,8.297631500009615,161.8038142501875,1214.0924331251324,969.1104725317508,990.0,0.8613705220362733,0.48,988.6586294779636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.013222166212657,19.013222166212657,19.013222166212657,19.013222166212657,,1.1,1.1,1.1,1.1,0.9319931266783744,0.9319931266783744,0.9319931266783744,0.9319931266783744,0.98,0.98,0.98,0.98,46.84855599984928,46.84855599984928,46.84855599984928,46.84855599984928,187.3942239993971,4497.461375985529,0.13538148583033516,49.543043851564036,98.21767331103092,145.0592449480111,187.592355006534,0.25
1999-02-27,1999-03-10,1493.3847,0.9398350297022317,1403.5352538813586,0.244,1999,2,27,1999.02,1998,5,150,22,0.12126544593534935,19.34137500602924,0.013780469676513144,0.51,3,Normal,43,7,5,4,78,137.0,0.09761065824398643,1266.5352538813586,1100.0,,4,275.0,275.0,275.0,275.0,166.53525388135859,52.27018917444102,8.509100563281095,6.0779289737722095,4.862343179017769,94.81569199084647,95.270189174441,15.509100563281095,11.077928973772213,8.862343179017769,172.8156919908465,1221.8572187114944,969.1729600510013,990.0,0.8725774290681363,0.48,988.647422570932,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.939527739930625,18.939527739930625,18.939527739930625,18.939527739930625,,1.1,1.1,1.1,1.1,0.932024750788678,0.932024750788678,0.932024750788678,0.932024750788678,0.98,0.98,0.98,0.98,46.66855651394118,46.66855651394118,46.66855651394118,46.66855651394118,186.67422605576482,4480.1814253383545,0.13300287651452494,49.402441344827864,97.9321977849864,144.62048185264484,186.9828429891291,0.245
1999-02-28,1999-03-11,1598.6159,0.9485464273722274,1516.361400685438,0.228,1999,2,28,1999.02,1998,5,151,22,0.13101362501922187,112.82614680407936,0.07440584200644962,0.51,3,Normal,43,7,5,4,78,137.0,0.0903478550285388,1379.361400685438,1100.0,,4,275.0,275.0,275.0,275.0,279.361400685438,57.00000000000002,10.999999999999998,10.195671557862699,8.156537246290156,193.0091918812851,100.0,18.0,15.195671557862699,12.15653724629016,271.0091918812851,1233.1956715578626,969.5374752945222,990.0,0.8962509417911151,0.48,988.6237490582088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.55133898368668,18.55133898368668,18.55133898368668,18.55133898368668,,1.1,1.1,1.1,1.1,0.9319223854468178,0.9319223854468178,0.9319223854468178,0.9319223854468178,0.98,0.98,0.98,0.98,45.70700683698142,45.70700683698142,45.70700683698142,45.70700683698142,182.82802734792568,4387.872656350217,0.12057021978090594,48.56846140534022,96.240037419609,142.02252001279624,183.38052627449284,0.23
1999-03-01,1999-03-12,1634.7221,0.9499386396027996,1552.8856878026315,0.223,1999,3,1,1999.03,1998,6,152,22,0.13416932342614735,36.52428711719358,0.023520267720978403,0.41,3,Normal,49,9,9,9,107,183.0,0.1178451198548614,1369.8856878026315,1100.0,,4,275.0,275.0,275.0,275.0,269.8856878026316,51.0,8.999999999999998,13.273066613244175,13.273066613244175,183.3395545761432,100.0,18.0,22.273066613244165,22.273066613244165,290.3395545761432,1240.2730666132445,969.6554768375162,990.0,0.9148146009527719,0.48,988.6051853990473,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.414773781531,18.414773781531,18.414773781531,18.414773781531,,1.1,1.1,1.1,1.1,0.9317788785190592,0.9317788785190592,0.9317788785190592,0.9317788785190592,0.98,0.98,0.98,0.98,45.363549269680604,45.363549269680604,45.363549269680604,45.363549269680604,181.45419707872242,4354.9007298893375,0.1168496808902168,48.293556389696725,95.68265368388998,141.1677780650593,182.19773325540558,0.225
1999-03-02,1999-03-13,1726.0144,0.9680584151548468,1670.8827645984436,0.21,1999,3,2,1999.03,1998,6,153,22,0.14436427086130554,117.99707679581205,0.0706196025812558,0.41,3,Normal,49,9,9,9,107,183.0,0.10952294432457063,1487.8827645984436,1100.0,,4,275.0,275.0,275.0,275.0,387.8827645984436,51.0,9.0,16.0,19.07620153762837,292.8065630608152,100.0,18.0,25.0,28.076201537628368,399.8065630608152,1243.0,970.0366981625486,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02639984433637,18.02639984433637,18.02639984433637,18.02639984433637,,1.1,1.1,1.1,1.1,0.9310649541831696,0.9310649541831696,0.9310649541831696,0.9310649541831696,0.98,0.98,0.98,0.98,44.372792071213865,44.372792071213865,44.372792071213865,44.372792071213865,177.4911682848555,4259.788038836532,0.1062259854763127,47.38965502032855,93.8512517695812,138.36259428386614,178.32364836448596,0.21
1999-03-03,1999-03-14,1823.1197,0.9841191530010728,1794.16701498357,0.198,1999,3,3,1999.03,1998,6,154,22,0.15501603009458048,123.28425038512636,0.06871392092015209,0.41,3,Normal,49,9,9,9,107,183.0,0.10199719338930986,1611.16701498357,1100.0,,4,275.0,275.0,275.0,275.0,511.16701498357,51.0,9.000000000000004,16.000000000000004,25.13936139263459,410.0276535909353,100.0,18.0,25.0,34.13936139263459,517.0276535909353,1243.0,970.4350011253316,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.628096881553766,17.628096881553766,17.628096881553766,17.628096881553766,,1.1,1.1,1.1,1.1,0.9298627743096194,0.9298627743096194,0.9298627743096194,0.9298627743096194,0.98,0.98,0.98,0.98,43.336323773810605,43.336323773810605,43.336323773810605,43.336323773810605,173.34529509524242,4160.2870822858185,0.09661603052981656,46.42062786244729,91.88995715184036,135.36359365082905,174.1941440308472,0.2
1999-03-04,1999-03-15,1929.0568,0.9979610876171788,1925.1236222033149,0.18600000000000005,1999,3,4,1999.03,1998,6,155,23,0.1663306809583664,130.9566072197449,0.06802503782581211,0.41,3,Normal,49,9,9,9,107,183.0,0.0950588304508754,1742.1236222033149,1100.0,,4,275.0,275.0,275.0,275.0,642.1236222033149,51.0,9.0,16.0,31.579850272294173,534.5437719310206,100.0,18.0,25.0,40.57985027229417,641.5437719310207,1243.0,970.8580917025032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.205006304382167,17.205006304382167,17.205006304382167,17.205006304382167,,1.1,1.1,1.1,1.1,0.9280644932968471,0.9280644932968471,0.9280644932968471,0.9280644932968471,0.98,0.98,0.98,0.98,42.214414523203395,42.214414523203395,42.214414523203395,42.214414523203395,168.85765809281358,4052.583794227527,0.08771263109823309,45.36529142386093,89.75618898048248,132.10640435806172,169.72235807781482,0.185
1999-03-05,1999-03-16,1944.0572,1.004562227560118,1952.9264313362853,0.183,1999,3,5,1999.03,1998,6,156,23,0.16873284366745508,27.802809132970424,0.014236485659086716,0.41,3,Normal,49,9,9,9,107,183.0,0.09370552677439196,1769.9264313362853,1100.0,,4,275.0,275.0,275.0,275.0,669.9264313362853,51.0,9.0,16.0,32.947201541128784,560.9792297951567,100.0,18.0,25.0,41.947201541128784,667.9792297951568,1243.0,970.9479161627788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.115181844106427,17.115181844106427,17.115181844106427,17.115181844106427,,1.1,1.1,1.1,1.1,0.9276135998567676,0.9276135998567676,0.9276135998567676,0.9276135998567676,0.98,0.98,0.98,0.98,41.973617633807685,41.973617633807685,41.973617633807685,41.973617633807685,167.89447053523074,4029.467292845538,0.08597070931153783,45.138003107081566,89.29691704619741,131.406025549637,168.76248201184876,0.185
1999-03-06,1999-03-17,1965.396,1.0003166769134142,1966.0183955389166,0.182,1999,3,6,1999.03,1998,6,157,23,0.1698639893745624,13.091964202631287,0.006659125994109824,0.41,3,Normal,49,9,9,9,107,183.0,0.09308152986525683,1783.0183955389166,1100.0,,4,275.0,275.0,275.0,275.0,683.0183955389166,51.0,9.0,16.0,33.59106863306147,573.4273269058551,100.0,18.0,25.0,42.59106863306147,680.4273269058551,1243.0,970.990213277895,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.072884728990246,17.072884728990246,17.072884728990246,17.072884728990246,,1.1,1.1,1.1,1.1,0.9273928977338664,0.9273928977338664,0.9273928977338664,0.9273928977338664,0.98,0.98,0.98,0.98,41.85992545694307,41.85992545694307,41.85992545694307,41.85992545694307,167.43970182777227,4018.5528438665333,0.08516690495252176,45.03055832149454,89.07984425135072,131.07508583046172,168.3091444872203,0.18
1999-03-07,1999-03-18,2063.1626,1.0096633060127025,2083.0995715577633,0.17,1999,3,7,1999.03,1998,6,158,23,0.17997980298259075,117.08117601884669,0.05620527103814446,0.41,3,Normal,49,9,9,9,107,183.0,0.08784985725053494,1900.0995715577633,1100.0,,4,275.0,275.0,275.0,275.0,800.0995715577632,51.0,9.0,16.0,39.349159256939174,684.7504123008241,100.0,18.0,25.0,48.349159256939174,791.7504123008241,1243.0,971.3005851727257,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762512834159633,16.762512834159633,16.762512834159633,16.762512834159633,,1.1,1.1,1.1,1.1,0.9256092203569696,0.9256092203569696,0.9256092203569696,0.9256092203569696,0.98,0.98,0.98,0.98,41.019897650889824,41.019897650889824,41.019897650889824,41.019897650889824,164.0795906035593,3937.9101744854224,0.0787670415969885,44.234960199047855,87.47311678730586,128.62713138638662,164.95963768128271,0.17
1999-03-08,1999-03-19,2096.3881,1.0089895256584238,2115.2336346149646,0.166,1999,3,8,1999.03,1998,6,159,23,0.18275618603073293,32.134063057201274,0.01519173226604381,0.41,3,Normal,49,9,9,9,107,183.0,0.08651526573957465,1932.2336346149646,1100.0,,4,275.0,275.0,275.0,275.0,832.2336346149646,51.0,9.0,16.0,40.92952301385071,715.3041116011137,100.0,18.0,25.0,49.929523013850705,822.3041116011137,1243.0,971.3781501525187,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.6849478543664,16.6849478543664,16.6849478543664,16.6849478543664,,1.1,1.1,1.1,1.1,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.98,0.98,0.98,0.98,40.80843264961307,40.80843264961307,40.80843264961307,40.80843264961307,163.23373059845233,3917.609534362856,0.07717054415512152,44.03416192107164,87.0677764941806,128.01001087480782,164.11630098789422,0.165
1999-03-09,1999-03-20,2132.1816,1.0075363282079397,2148.2504203365297,0.163,1999,3,9,1999.03,1998,6,160,23,0.1856088363170761,33.016785721565164,0.01536915129121352,0.41,3,Normal,49,9,9,9,107,183.0,0.08518559953142359,1965.2504203365293,1100.0,,4,275.0,275.0,275.0,275.0,865.2504203365297,50.99999999999997,9.0,16.0,42.553299360812936,746.6971209757169,100.0,18.0,25.0,51.55329936081294,853.6971209757169,1243.0,971.4578458421917,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.605252164693596,16.605252164693596,16.605252164693596,16.605252164693596,,1.1,1.1,1.1,1.1,0.9245951481255962,0.9245951481255962,0.9245951481255962,0.9245951481255962,0.98,0.98,0.98,0.98,40.59054309362188,40.59054309362188,40.59054309362188,40.59054309362188,162.36217237448753,3896.692136987701,0.07557879232210415,43.8270448950983,86.64975360141821,127.37376397360786,163.24726594733642,0.165
1999-03-10,1999-03-21,2170.6126,1.004236067700878,2179.8074619259787,0.159,1999,3,10,1999.03,1998,6,161,23,0.18833536471040446,31.557041589449,0.014476985761653753,0.41,3,Normal,49,9,9,9,107,183.0,0.08395236881990922,1996.8074619259787,1100.0,,4,275.0,275.0,275.0,275.0,896.8074619259787,51.0,9.0,16.0,44.10528501275305,776.7021769132257,100.0,18.0,25.0,53.10528501275305,883.7021769132257,1243.0,971.5340180115455,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.52907999533973,16.52907999533973,16.52907999533973,16.52907999533973,,1.1,1.1,1.1,1.1,0.9240772914981846,0.9240772914981846,0.9240772914981846,0.9240772914981846,0.98,0.98,0.98,0.98,40.38171471851317,40.38171471851317,40.38171471851317,40.38171471851317,161.5268588740527,3876.644612977265,0.07410143404653496,43.62834165172288,86.24878004173723,126.76363723204865,162.41431800802818,0.16
1999-03-11,1999-03-22,2209.4577,1.0034144590688847,2217.0018028810823,0.155,1999,3,11,1999.03,1998,6,162,24,0.1915489557689256,37.194340955103605,0.016776865452598218,0.44,3,Normal,49,9,9,9,107,183.0,0.0825439112237907,2034.0018028810825,1100.0,,4,275.0,275.0,275.0,275.0,934.0018028810823,51.0,9.0,16.0,45.93451489579093,812.0672879852914,100.0,18.0,25.0,54.93451489579093,919.0672879852914,1243.0,971.6237974552304,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.439300551654995,16.439300551654995,16.439300551654995,16.439300551654995,,1.1,1.1,1.1,1.1,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.98,0.98,0.98,0.98,40.13487805356167,40.13487805356167,40.13487805356167,40.13487805356167,160.53951221424668,3852.9482931419207,0.07241289204439039,43.393230524551115,85.77442109977567,126.04205727470224,161.42972163111432,0.155
1999-03-12,1999-03-23,2232.5018,0.9991567855264588,2230.619322170033,0.154,1999,3,12,1999.03,1998,6,163,24,0.19272550943549085,13.61751928895046,0.006104815444574744,0.44,3,Normal,49,9,9,9,107,183.0,0.0820399958796961,2047.6193221700323,1100.0,,4,275.0,275.0,275.0,275.0,947.6193221700328,51.0,9.0,16.0,46.60422895918194,825.0150932108509,100.0,18.0,25.0,55.60422895918194,932.0150932108506,1243.0,971.6566673293761,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.406430677509274,16.406430677509274,16.406430677509274,16.406430677509274,,1.1,1.1,1.1,1.1,0.9232068819153979,0.9232068819153979,0.9232068819153979,0.9232068819153979,0.98,0.98,0.98,0.98,40.0443195123876,40.0443195123876,40.0443195123876,40.0443195123876,160.1772780495504,3844.2546731892094,0.07180843295741013,43.30685144402382,85.60017105208364,125.77706372693024,161.0683067927817,0.155
1999-03-13,1999-03-24,2326.1223,1.0102455056208746,2349.954599099492,0.14200000000000002,1999,3,13,1999.03,1998,6,164,24,0.2030360773621961,119.33527692945928,0.05078194998966738,0.44,3,Normal,49,9,9,9,107,183.0,0.07787384491178086,2166.954599099492,1100.0,,4,275.0,275.0,275.0,275.0,1066.954599099492,51.0,9.0,16.0,52.473177004893046,938.481422094599,100.0,18.0,25.0,61.473177004893046,1045.481422094599,1243.0,971.9447179978264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.118380009058868,16.118380009058868,16.118380009058868,16.118380009058868,,1.1,1.1,1.1,1.1,0.9209852093371832,0.9209852093371832,0.9209852093371832,0.9209852093371832,0.98,0.98,0.98,0.98,39.246580485685065,39.246580485685065,39.246580485685065,39.246580485685065,156.98632194274026,3767.671726625768,0.06680398081005386,42.5449453396501,84.0636662466355,123.44157246537695,157.8858452226919,0.14
1999-03-14,1999-03-25,2373.8032,1.0080375719135228,2392.8828139285506,0.138,1999,3,14,1999.03,1998,6,165,24,0.2067450751234268,42.92821482905856,0.017939957017193222,0.44,3,Normal,49,9,9,9,107,183.0,0.07647679148129992,2209.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1109.8828139285506,51.0,9.0,16.0,54.58440068501069,979.29841324354,100.0,18.0,25.0,63.58440068501069,1086.29841324354,1243.0,972.0483378267244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.9201251347369921,0.9201251347369921,0.9201251347369921,0.9201251347369921,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850968432132,83.5064161681129,122.59512032241852,156.73379967567288,0.14
1999-03-15,1999-03-26,2373.8032,1.0080375719135228,2392.8828139285506,0.138,1999,3,15,1999.03,1998,6,166,24,0.2067450751234268,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07647679148129992,2209.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1109.8828139285506,51.0,9.0,16.0,54.58440068501069,979.29841324354,100.0,18.0,25.0,63.58440068501069,1086.29841324354,1243.0,972.0483378267244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.9201251347369921,0.9201251347369921,0.9201251347369921,0.9201251347369921,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850968432132,83.5064161681129,122.59512032241852,156.73379967567288,0.14
1999-03-16,1999-03-27,2390.6293,1.0100198215488758,2414.582978975514,0.135,1999,3,16,1999.03,1998,6,167,24,0.2086199693834844,21.70016504696332,0.00898712748160368,0.44,3,Normal,49,9,9,9,107,183.0,0.07578948480687347,2231.582978975514,1100.0,,4,275.0,275.0,275.0,275.0,1131.5829789755142,51.0,8.999999999999991,15.999999999999993,55.651621916828546,999.9313570586856,100.0,18.0,25.0,64.65162191682856,1106.9313570586855,1243.0,972.1007175354581,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.962380471427153,15.962380471427153,15.962380471427153,15.962380471427153,,1.1,1.1,1.1,1.1,0.9196781111637355,0.9196781111637355,0.9196781111637355,0.9196781111637355,0.98,0.98,0.98,0.98,38.81157662916964,38.81157662916964,38.81157662916964,38.81157662916964,155.24630651667857,3725.9113564002855,0.06429528737196193,42.12831205613747,83.22384511952562,122.16601348256088,156.15004634910508,0.135
1999-03-17,1999-03-28,2405.1087,1.0093974496405684,2427.710587888343,0.133,1999,3,17,1999.03,1998,6,168,24,0.2097541947935528,13.127608912829144,0.005407402751514844,0.44,3,Normal,49,9,9,9,107,183.0,0.0753796605381929,2244.710587888343,1100.0,,4,275.0,275.0,275.0,275.0,1144.710587888343,51.0,8.999999999999991,15.999999999999993,56.29724202729556,1012.4133458610477,100.0,18.0,25.0,65.29724202729557,1119.4133458610477,1243.0,972.1324048673167,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.930693139568536,15.930693139568536,15.930693139568536,15.930693139568536,,1.1,1.1,1.1,1.1,0.9194036865249784,0.9194036865249784,0.9194036865249784,0.9194036865249784,0.98,0.98,0.98,0.98,38.722972694457546,38.722972694457546,38.722972694457546,38.722972694457546,154.89189077783018,3717.4053786679247,0.06380162921831525,42.04336442641326,83.05264476642942,121.90606534578264,155.79649571128368,0.135
1999-03-18,1999-03-29,2422.0679,1.007552175674587,2440.3597822765782,0.132,1999,3,18,1999.03,1998,6,169,25,0.21084708518869635,12.649194388235172,0.005183331769397918,0.44,3,Normal,49,9,9,9,107,183.0,0.07498894274895884,2257.3597822765782,1100.0,,4,275.0,275.0,275.0,275.0,1157.3597822765782,51.0,8.999999999999991,15.999999999999993,56.91933355458581,1024.4404487219924,100.0,18.0,25.0,65.91933355458582,1131.4404487219924,1243.0,972.1629374054953,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.900160601390054,15.900160601390054,15.900160601390054,15.900160601390054,,1.1,1.1,1.1,1.1,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.98,0.98,0.98,0.98,38.637521496178046,38.637521496178046,38.637521496178046,38.637521496178046,154.55008598471218,3709.202063633093,0.06333086092761885,41.961400828075966,82.88746938895648,121.65529331307232,155.45549269538867,0.13
1999-03-19,1999-03-30,2422.0679,1.007552175674587,2440.3597822765782,0.132,1999,3,19,1999.03,1998,6,170,25,0.21084708518869635,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07498894274895884,2257.3597822765782,1100.0,,4,275.0,275.0,275.0,275.0,1157.3597822765782,51.0,8.999999999999991,15.999999999999993,56.91933355458581,1024.4404487219924,100.0,18.0,25.0,65.91933355458582,1131.4404487219924,1243.0,972.1629374054953,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.900160601390054,15.900160601390054,15.900160601390054,15.900160601390054,,1.1,1.1,1.1,1.1,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.98,0.98,0.98,0.98,38.637521496178046,38.637521496178046,38.637521496178046,38.637521496178046,154.55008598471218,3709.202063633093,0.06333086092761885,41.961400828075966,82.88746938895648,121.65529331307232,155.45549269538867,0.13
1999-03-20,1999-03-31,2431.7911,1.011398080199254,2459.508849985632,0.131,1999,3,20,1999.03,1998,6,171,25,0.21250156463875847,19.149067709053725,0.007785728320987984,0.44,3,Normal,49,9,9,9,107,183.0,0.07440509921363732,2276.508849985632,1100.0,,4,275.0,275.0,275.0,275.0,1176.508849985632,51.0,9.000000000000009,16.000000000000007,57.86109098289993,1042.6477590027318,100.0,18.0,25.0,66.86109098289992,1149.6477590027318,1243.0,972.2091592930688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853938713816508,15.853938713816508,15.853938713816508,15.853938713816508,,1.1,1.1,1.1,1.1,0.918726478218458,0.918726478218458,0.918726478218458,0.918726478218458,0.98,0.98,0.98,0.98,38.50801967965005,38.50801967965005,38.50801967965005,38.50801967965005,154.0320787186002,3696.769889246405,0.06262716994065706,41.8371192499811,82.63703358598984,121.2751277674234,154.93866035131038,0.13
1999-03-21,1999-04-01,2439.0988,1.011398080199254,2466.899843736305,0.13,1999,3,21,1999.03,1998,6,172,25,0.21314014649881674,7.3909937506728065,0.0029960655960310865,0.5,3,Normal,49,9,9,9,107,183.0,0.07418217665571407,2283.899843736305,1100.0,,4,275.0,275.0,275.0,275.0,1183.8998437363048,51.0,9.0,16.0,58.224582478834655,1049.6752612574699,100.0,18.0,25.0,67.22458247883466,1156.6752612574699,1243.0,972.2269996228116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.836098384073534,15.836098384073534,15.836098384073534,15.836098384073534,,1.1,1.1,1.1,1.1,0.9185665406550702,0.9185665406550702,0.9185665406550702,0.9185665406550702,0.98,0.98,0.98,0.98,38.45799069661585,38.45799069661585,38.45799069661585,38.45799069661585,153.83196278646338,3691.9671068751204,0.062358414419238575,41.78908705745648,82.54025177693842,121.1282273403157,154.73898873603076,0.13
1999-03-22,1999-04-02,2448.8631,1.0129181291505327,2480.497829797774,0.129,1999,3,22,1999.03,1998,6,173,25,0.2143150124945277,13.597986061469328,0.0054819584593540725,0.5,3,Normal,49,9,9,9,107,183.0,0.07377551304486298,2297.497829797774,1100.0,,4,275.0,275.0,275.0,275.0,1197.497829797774,51.0,9.0,16.0,58.89333589169381,1062.6044939060803,100.0,18.0,25.0,67.89333589169381,1169.6044939060805,1243.0,972.2598223477876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.803275659097563,15.803275659097563,15.803275659097563,15.803275659097563,,1.1,1.1,1.1,1.1,0.9182697924028741,0.9182697924028741,0.9182697924028741,0.9182697924028741,0.98,0.98,0.98,0.98,38.365882329289384,38.365882329289384,38.365882329289384,38.365882329289384,153.46352931715754,3683.124703611781,0.061868036115020036,41.700643761231724,82.36205154624706,120.8577644156012,154.37141210727694,0.13
1999-03-23,1999-04-03,2456.2017,1.0129181291505327,2487.931230780358,0.129,1999,3,23,1999.03,1998,6,174,25,0.21495725833942286,7.433400982583863,0.0029877839429879745,0.5,3,Normal,49,9,9,9,107,183.0,0.07355508775160184,2304.931230780358,1100.0,,4,275.0,275.0,275.0,275.0,1204.931230780358,51.0,8.999999999999991,15.999999999999993,59.25891298919793,1069.6723177911604,100.0,18.0,25.0,68.25891298919794,1176.6723177911604,1243.0,972.2777650398148,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.785332967070602,15.785332967070602,15.785332967070602,15.785332967070602,,1.1,1.1,1.1,1.1,0.91810620731756,0.91810620731756,0.91810620731756,0.91810620731756,0.98,0.98,0.98,0.98,38.31549562276431,38.31549562276431,38.31549562276431,38.31549562276431,153.26198249105724,3678.287579785374,0.06160217798423049,41.65220205273089,82.26445811295113,120.7096661321159,154.1701947532275,0.13
1999-03-24,1999-04-04,2466.0071,1.0129181291505327,2497.8632982039303,0.129,1999,3,24,1999.03,1998,6,175,25,0.2158153889648196,9.932067423572336,0.003976225372587008,0.5,3,Normal,49,9,9,9,107,183.0,0.07326261614540105,2314.8632982039303,1100.0,,4,275.0,275.0,275.0,275.0,1214.8632982039305,51.0,9.000000000000009,16.000000000000007,59.747375321504784,1079.1159228824256,100.0,18.0,25.0,68.74737532150475,1186.1159228824256,1243.0,972.3017389956648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.761359011220591,15.761359011220591,15.761359011220591,15.761359011220591,,1.1,1.1,1.1,1.1,0.9178861273130866,0.9178861273130866,0.9178861273130866,0.9178861273130866,0.98,0.98,0.98,0.98,38.24813331867657,38.24813331867657,38.24813331867657,38.24813331867657,152.99253327470632,3671.820798592951,0.06124936195856452,41.587477128558135,82.13405958314434,120.51178603115835,153.90134011564044,0.13
1999-03-25,1999-04-05,2473.3766,1.0151512415735742,2510.8513263690256,0.127,1999,3,25,1999.03,1998,6,176,26,0.2169375545982838,12.98802816509533,0.005172758748674094,0.5,3,Normal,49,9,9,9,107,183.0,0.07288364630678418,2327.8513263690256,1100.0,,4,275.0,275.0,275.0,275.0,1227.8513263690256,51.0,9.0,16.0,60.386130805034036,1091.4651955639918,100.0,18.0,25.0,69.38613080503404,1198.4651955639915,1243.0,972.333089408477,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.730008598408249,15.730008598408249,15.730008598408249,15.730008598408249,,1.1,1.1,1.1,1.1,0.91759573005107,0.91759573005107,0.91759573005107,0.91759573005107,0.98,0.98,0.98,0.98,38.15997845842023,38.15997845842023,38.15997845842023,38.15997845842023,152.6399138336809,3663.3579320083422,0.06079209558553012,41.502792835026376,81.96345428422825,120.2529034360026,153.54963049165178,0.125
1999-03-26,1999-04-06,2483.2232,1.0151512415735742,2520.847114584304,0.126,1999,3,26,1999.03,1998,6,177,26,0.21780119070008389,9.99578821527848,0.0039652496803348645,0.5,3,Normal,49,9,9,9,107,183.0,0.07259464445156456,2337.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1237.847114584304,51.0,8.999999999999991,15.999999999999993,60.877726946769045,1100.9693876375352,100.0,18.0,25.0,69.87772694676907,1207.9693876375352,1243.0,972.3572171731346,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.43747014242648,81.83187010698131,120.05327110768705,153.27850890042285,0.125
1999-03-27,1999-04-07,2483.2232,1.0151512415735742,2520.847114584304,0.126,1999,3,27,1999.03,1998,6,178,26,0.21780119070008389,0.0,0.0,0.5,3,Normal,49,9,9,9,107,183.0,0.07259464445156456,2337.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1237.847114584304,51.0,8.999999999999991,15.999999999999993,60.877726946769045,1100.9693876375352,100.0,18.0,25.0,69.87772694676907,1207.9693876375352,1243.0,972.3572171731346,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.43747014242648,81.83187010698131,120.05327110768705,153.27850890042285,0.125
1999-03-28,1999-04-08,2520.3578,1.0194912730275971,2569.482782007035,0.12300000000000001,1999,3,28,1999.03,1998,6,179,26,0.22200331236540785,48.63566742273088,0.01892819355058738,0.5,3,Normal,49,9,9,9,107,183.0,0.07122055897064927,2386.482782007035,1100.0,,4,275.0,275.0,275.0,275.0,1286.482782007035,51.0,9.000000000000009,16.000000000000007,63.269645016739425,1147.2131369902957,100.0,18.0,25.0,72.26964501673943,1254.2131369902957,1243.0,972.4746136117412,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.588484395144135,15.588484395144135,15.588484395144135,15.588484395144135,,1.1,1.1,1.1,1.1,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.98,0.98,0.98,0.98,37.761110378400346,37.761110378400346,37.761110378400346,37.761110378400346,151.04444151360138,3625.0665963264337,0.058783986633924784,41.11902968132717,81.19047514738763,119.08033913134821,151.95754670029615,0.125
1999-03-29,1999-04-09,2557.8249,1.0169526735643364,2601.1868705644315,0.12,1999,3,29,1999.03,1998,6,180,26,0.22474254561676688,31.70408855739652,0.012188316385941565,0.5,3,Normal,49,9,9,9,107,183.0,0.0703525002647314,2418.1868705644315,1100.0,,4,275.0,275.0,275.0,275.0,1318.1868705644315,51.0,9.0,16.0,64.82886248677532,1177.358008077656,100.0,18.0,25.0,73.82886248677531,1284.358008077656,1243.0,972.551140722052,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.511957284833171,15.511957284833171,15.511957284833171,15.511957284833171,,1.1,1.1,1.1,1.1,0.9154943583833408,0.9154943583833408,0.9154943583833408,0.9154943583833408,0.98,0.98,0.98,0.98,37.54482197791881,37.54482197791881,37.54482197791881,37.54482197791881,150.17928791167523,3604.3029098802062,0.057734909248979824,40.9106895901792,80.77092076962825,118.44411657193923,151.0942223452123,0.12
1999-03-30,1999-04-10,2565.3583,1.0169526735643364,2608.8479818354613,0.12,1999,3,30,1999.03,1998,6,181,26,0.2254044656305839,7.661111271029768,0.002936587844278981,0.5,3,Normal,49,9,9,9,107,183.0,0.07014590396763935,2425.8479818354613,1100.0,,4,275.0,275.0,275.0,275.0,1325.8479818354613,51.0,9.0,16.0,65.20563845092433,1184.642343384537,100.0,18.0,25.0,74.20563845092433,1291.642343384537,1243.0,972.5696330596028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.493464947282364,15.493464947282364,15.493464947282364,15.493464947282364,,1.1,1.1,1.1,1.1,0.9153095854124528,0.9153095854124528,0.9153095854124528,0.9153095854124528,0.98,0.98,0.98,0.98,37.492494918527996,37.492494918527996,37.492494918527996,37.492494918527996,149.96997967411198,3599.279512178687,0.057485135476770935,40.86025202526612,80.66935966783714,118.29013165989956,150.88533219503122,0.12
1999-03-31,1999-04-11,2572.905,1.0219738995797112,2629.441756098137,0.118,1999,3,31,1999.03,1998,6,182,26,0.22718376772687904,20.593774262675648,0.007831994838796133,0.5,3,Normal,49,9,9,9,107,183.0,0.0695965216098021,2446.441756098137,1100.0,,4,275.0,275.0,275.0,275.0,1346.4417560981371,51.0,9.0,16.0,66.21844702121984,1204.2233090769168,100.0,18.0,25.0,75.21844702121984,1311.2233090769168,1243.0,972.619342169892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443755836993162,15.443755836993162,15.443755836993162,15.443755836993162,,1.1,1.1,1.1,1.1,0.9148078132611231,0.9148078132611231,0.9148078132611231,0.9148078132611231,0.98,0.98,0.98,0.98,37.35171687523447,37.35171687523447,37.35171687523447,37.35171687523447,149.4068675009379,3585.7648200225085,0.056820755643070285,40.724512719346116,80.39605181476706,117.87579030628945,150.32335543476552,0.12
1999-04-01,1999-04-12,2582.9881,1.0219738995797112,2639.746421124989,0.11699999999999999,1999,4,1,1999.04,1998,7,183,27,0.22807409078519905,10.304665026852037,0.003903657163577274,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08220486568839458,2422.746421124989,1100.0,,4,275.0,275.0,275.0,275.0,1322.746421124989,46.0,5.0,11.0,61.0,1199.746421124989,100.0,18.0,25.0,80.0,1316.746421124989,1243.0,972.6442154992673,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.418882507617994,15.418882507617994,15.418882507617994,15.418882507617994,,1.1,1.1,1.1,1.1,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.98,0.98,0.98,0.98,37.28121075773607,37.28121075773607,37.28121075773607,37.28121075773607,149.12484303094428,3578.996232742663,0.05649210918046866,40.65650652049067,80.25913207142969,117.66823963689907,150.04190742197238,0.115
1999-04-02,1999-04-13,2582.9881,1.0219738995797112,2639.746421124989,0.11699999999999999,1999,4,2,1999.04,1998,7,184,27,0.22807409078519905,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08220486568839458,2422.746421124989,1100.0,,4,275.0,275.0,275.0,275.0,1322.746421124989,46.0,5.0,11.0,61.0,1199.746421124989,100.0,18.0,25.0,80.0,1316.746421124989,1243.0,972.6442154992673,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.418882507617994,15.418882507617994,15.418882507617994,15.418882507617994,,1.1,1.1,1.1,1.1,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.9145539550048244,0.98,0.98,0.98,0.98,37.28121075773607,37.28121075773607,37.28121075773607,37.28121075773607,149.12484303094428,3578.996232742663,0.05649210918046866,40.65650652049067,80.25913207142969,117.66823963689907,150.04190742197238,0.115
1999-04-03,1999-04-14,2608.2997,1.0178780170276676,2654.93092644986,0.11599999999999999,1999,4,3,1999.04,1998,7,185,27,0.22938603204526795,15.184505324871225,0.005719359842320174,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08173470648073305,2437.93092644986,1100.0,,4,275.0,275.0,275.0,275.0,1337.9309264498602,46.0,5.0,11.0,60.99999999999999,1214.9309264498602,100.0,18.0,25.0,80.0,1331.9309264498602,1243.0,972.6808677534996,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.382230253385572,15.382230253385572,15.382230253385572,15.382230253385572,,1.1,1.1,1.1,1.1,0.9141764979640292,0.9141764979640292,0.9141764979640292,0.9141764979640292,0.98,0.98,0.98,0.98,37.177239302031175,37.177239302031175,37.177239302031175,37.177239302031175,148.7089572081247,3569.014972994993,0.05601236390996297,40.556127481013895,80.05705287054595,117.36196236446459,149.626692752685,0.115
