Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-04-04,1999-04-15,2621.0113,1.023649608554846,2682.997191262828,0.114,1999,4,4,1999.04,1998,7,186,27,0.23181095732510834,28.066264812967802,0.010460787996485985,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08087969704428309,2465.997191262828,1100.0,,4,275.0,275.0,275.0,275.0,1365.997191262828,46.0,5.0,11.0,61.00000000000002,1242.997191262828,100.0,18.0,25.0,80.0,1359.997191262828,1243.0,972.7486139099448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.314484096940491,15.314484096940491,15.314484096940491,15.314484096940491,,1.1,1.1,1.1,1.1,0.9134682167439728,0.9134682167439728,0.9134682167439728,0.9134682167439728,0.98,0.98,0.98,0.98,36.98482679548494,36.98482679548494,36.98482679548494,36.98482679548494,147.93930718193977,3550.5433723665546,0.055139568413900567,40.37038586833179,79.68314741470593,116.79531654886824,148.85863805743324,0.115
1999-04-05,1999-04-16,2633.7601,1.0222948118787176,2692.4792859631725,0.113,1999,4,5,1999.04,1998,7,187,27,0.2326302103072181,9.482094700344533,0.0035216964341296805,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08059486330360875,2475.4792859631725,1100.0,,4,275.0,275.0,275.0,275.0,1375.4792859631725,46.0,5.0,11.0,61.0,1252.4792859631727,100.0,18.0,25.0,80.0,1369.4792859631727,1243.0,972.7715017247386,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.291596282146616,15.291596282146616,15.291596282146616,15.291596282146616,,1.1,1.1,1.1,1.1,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.9132258146570436,0.98,0.98,0.98,0.98,36.919752408920594,36.919752408920594,36.919752408920594,36.919752408920594,147.67900963568238,3544.2962312563764,0.054848707808295566,40.307514067796674,79.55659699657787,116.60356508614204,148.5988104953531,0.115
1999-04-06,1999-04-17,2646.5462,1.0241604977462724,2710.488073500506,0.11199999999999999,1999,4,6,1999.04,1998,7,188,27,0.2341861695504437,18.00878753733332,0.006644112443584953,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.08005938196944422,2493.488073500506,1100.0,,4,275.0,275.0,275.0,275.0,1393.4880735005054,46.0,5.0,11.0,61.0,1270.4880735005056,100.0,18.0,25.0,80.0,1387.4880735005054,1243.0,972.8149712118976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.24812679498753,15.24812679498753,15.24812679498753,15.24812679498753,,1.1,1.1,1.1,1.1,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.98,0.98,0.98,0.98,36.79606677672658,36.79606677672658,36.79606677672658,36.79606677672658,147.18426710690633,3532.4224105657518,0.054301757881126816,40.18799826418605,79.31604347070855,116.23910384263607,148.1050295563544,0.11
1999-04-07,1999-04-18,2659.3696,1.0241604977462724,2723.621293227305,0.111,1999,4,7,1999.04,1998,7,189,27,0.2353208797348392,13.133219726799323,0.0048219698382653475,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0796733380443174,2506.621293227305,1100.0,,4,275.0,275.0,275.0,275.0,1406.6212932273056,46.0,5.0,11.0,60.99999999999999,1283.6212932273054,100.0,18.0,25.0,80.0,1400.6212932273056,1243.0,972.8466720871004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.216425919784868,15.216425919784868,15.216425919784868,15.216425919784868,,1.1,1.1,1.1,1.1,0.912418637809394,0.912418637809394,0.912418637809394,0.912418637809394,0.98,0.98,0.98,0.98,36.705790444117405,36.705790444117405,36.705790444117405,36.705790444117405,146.82316177646962,3523.7558826352706,0.05390733364494085,40.10071321235864,79.14037587039913,115.9729862119194,147.74457270603568,0.11
1999-04-08,1999-04-19,2672.2303,1.0218207414441836,2730.540346455613,0.11,1999,4,8,1999.04,1998,7,190,28,0.2359186859337649,6.919053228307803,0.0025339501894887225,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.0794714497742828,2513.540346455613,1100.0,,4,275.0,275.0,275.0,275.0,1413.5403464556132,46.0,5.0,11.0,61.00000000000002,1290.540346455613,100.0,18.0,25.0,80.0,1407.5403464556132,1243.0,972.8633732500653,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.199724756820006,15.199724756820006,15.199724756820006,15.199724756820006,,1.1,1.1,1.1,1.1,0.9122369997356999,0.9122369997356999,0.9122369997356999,0.9122369997356999,0.98,0.98,0.98,0.98,36.65820398189813,36.65820398189813,36.65820398189813,36.65820398189813,146.63281592759253,3519.1875822622205,0.05370102519009827,40.0546931825593,79.04776109656653,115.83269464978716,147.55457159773476,0.11
1999-04-09,1999-04-20,2685.1284,1.0203003171795997,2739.637358187951,0.11,1999,4,9,1999.04,1998,7,191,28,0.2367046677474389,9.09701173233816,0.0033205167483754488,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07920756349428963,2522.637358187951,1100.0,,4,275.0,275.0,275.0,275.0,1422.6373581879513,46.0,5.0,11.0,61.00000000000002,1299.6373581879511,100.0,18.0,25.0,80.0,1416.6373581879513,1243.0,972.8853315542468,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.177766452638435,15.177766452638435,15.177766452638435,15.177766452638435,,1.1,1.1,1.1,1.1,0.9119969128378166,0.9119969128378166,0.9119969128378166,0.9119969128378166,0.98,0.98,0.98,0.98,36.59561171123409,36.59561171123409,36.59561171123409,36.59561171123409,146.38244684493637,3513.178724278473,0.053431322363685585,39.994105452435214,78.92583817409066,115.64803068918734,147.30453190182845,0.11
1999-04-10,1999-04-21,2685.1284,1.0203003171795997,2739.637358187951,0.11,1999,4,10,1999.04,1998,7,192,28,0.2367046677474389,0.0,0.0,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07920756349428963,2522.637358187951,1100.0,,4,275.0,275.0,275.0,275.0,1422.6373581879513,46.0,5.0,11.0,61.00000000000002,1299.6373581879511,100.0,18.0,25.0,80.0,1416.6373581879513,1243.0,972.8853315542468,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.177766452638435,15.177766452638435,15.177766452638435,15.177766452638435,,1.1,1.1,1.1,1.1,0.9119969128378166,0.9119969128378166,0.9119969128378166,0.9119969128378166,0.98,0.98,0.98,0.98,36.59561171123409,36.59561171123409,36.59561171123409,36.59561171123409,146.38244684493637,3513.178724278473,0.053431322363685585,39.994105452435214,78.92583817409066,115.64803068918734,147.30453190182845,0.11
1999-04-11,1999-04-22,2711.0368,1.021952740796784,2770.551488160943,0.107,1999,4,11,1999.04,1998,7,193,28,0.2393756485771055,30.914129972991773,0.011158114225667095,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07832375645328356,2553.551488160943,1100.0,,4,275.0,275.0,275.0,275.0,1453.5514881609427,46.0,5.0,11.0,61.0,1330.5514881609427,100.0,18.0,25.0,80.0,1447.5514881609427,1243.0,972.9599518679747,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103146138910535,15.103146138910535,15.103146138910535,15.103146138910535,,1.1,1.1,1.1,1.1,0.9111702219085128,0.9111702219085128,0.9111702219085128,0.9111702219085128,0.98,0.98,0.98,0.98,36.382682762903364,36.382682762903364,36.382682762903364,36.382682762903364,145.53073105161354,3492.7375452387237,0.05252771214449256,39.78807460631783,78.5112502764134,115.02013686500284,146.45444322976397,0.105
1999-04-12,1999-04-23,2750.1807,1.0241693112154189,2816.6506732369385,0.104,1999,4,12,1999.04,1998,7,194,28,0.2433586181676715,46.0991850759956,0.016366667515435158,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07704185757285274,2599.6506732369385,1100.0,,4,275.0,275.0,275.0,275.0,1499.6506732369385,46.0,5.0,11.0,61.0,1376.6506732369385,100.0,18.0,25.0,80.0,1493.6506732369385,1243.0,973.0712257629857,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.99187224389955,14.99187224389955,14.99187224389955,14.99187224389955,,1.1,1.1,1.1,1.1,0.909906431714216,0.909906431714216,0.909906431714216,0.909906431714216,0.98,0.98,0.98,0.98,36.064538940059904,36.064538940059904,36.064538940059904,36.064538940059904,144.25815576023962,3462.195738245751,0.05121620410047367,39.47986424118921,77.89116245438184,114.08129596094344,145.18405886906274,0.105
1999-04-13,1999-04-24,2768.5635,1.028638410250318,2847.850757317057,0.102,1999,4,13,1999.04,1998,7,195,28,0.2460543054321937,31.200084080118362,0.010955659807647986,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07619781319033529,2630.850757317057,1100.0,,4,275.0,275.0,275.0,275.0,1530.8507573170568,46.0,5.0,11.0,61.0,1407.8507573170566,100.0,18.0,25.0,80.0,1524.8507573170566,1243.0,973.1465363107652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.916561696119928,14.916561696119928,14.916561696119928,14.916561696119928,,1.1,1.1,1.1,1.1,0.9090300165795476,0.9090300165795476,0.9090300165795476,0.9090300165795476,0.98,0.98,0.98,0.98,35.84880883129201,35.84880883129201,35.84880883129201,35.84880883129201,143.39523532516804,3441.4856478040324,0.05035208918751762,39.27065359536459,77.47032355279684,113.44430774743151,144.32256362631648,0.1
1999-04-14,1999-04-25,2784.3790000000013,1.0248916676985669,2853.686836814867,0.10099999999999999,1999,4,14,1999.04,1998,7,196,28,0.2465585427008045,5.83607949781026,0.002045101593671778,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07604198092114542,2636.686836814867,1100.0,,4,275.0,275.0,275.0,275.0,1536.6868368148666,46.0,5.0,11.0,61.0,1413.6868368148666,100.0,18.0,25.0,80.0,1530.6868368148666,1243.0,973.1606233992082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.902474607677007,14.902474607677007,14.902474607677007,14.902474607677007,,1.1,1.1,1.1,1.1,0.908864191185064,0.908864191185064,0.908864191185064,0.908864191185064,0.98,0.98,0.98,0.98,35.808420117130524,35.808420117130524,35.808420117130524,35.808420117130524,143.2336804685221,3437.608331244531,0.05019250137075023,39.23146153864447,77.39149347557982,113.32500685838914,144.16125767774932,0.1
1999-04-15,1999-04-26,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,1999,4,15,1999.04,1998,7,197,29,0.2476082525257085,12.14941926972233,0.004239397573370543,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07571960873175404,2648.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1548.8362560845896,46.0,5.0,11.0,61.0,1425.8362560845892,100.0,18.0,25.0,80.0,1542.8362560845892,1243.0,973.1899495836524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.873148423232765,14.873148423232765,14.873148423232765,14.873148423232765,,1.1,1.1,1.1,1.1,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.9085170698833844,0.98,0.98,0.98,0.98,35.724304327608984,35.724304327608984,35.724304327608984,35.724304327608984,142.8972173104359,3429.533215450462,0.04986231052351447,39.149816611974934,77.22728126743044,113.07650612568615,143.82530254682368,0.1
1999-04-16,1999-04-27,2816.1728,1.027849310755933,2894.601271449605,0.098,1999,4,16,1999.04,1998,7,198,29,0.25009354985324594,28.76501536501609,0.009937470714441676,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07496714733747327,2677.601271449605,1100.0,,4,275.0,275.0,275.0,275.0,1577.601271449605,46.0,5.0,11.0,61.0,1454.601271449605,100.0,18.0,25.0,80.0,1571.601271449605,1243.0,973.2593823793612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.80371562752414,14.80371562752414,14.80371562752414,14.80371562752414,,1.1,1.1,1.1,1.1,0.9076849383842104,0.9076849383842104,0.9076849383842104,0.9076849383842104,0.98,0.98,0.98,0.98,35.524963458417204,35.524963458417204,35.524963458417204,35.524963458417204,142.09985383366882,3410.3964920080516,0.04909133953447957,38.956255480558355,76.83800347162256,112.48749459282577,143.02919300547214,0.1
1999-04-17,1999-04-28,2883.1094,1.0205622441948206,2942.3925995231825,0.094,1999,4,17,1999.04,1998,7,199,29,0.25422272059880296,47.791328073577006,0.0162423356017554,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07374950577131177,2725.3925995231825,1100.0,,4,275.0,275.0,275.0,275.0,1625.3925995231823,46.0,5.0,11.0,61.0,1502.3925995231823,100.0,18.0,25.0,80.0,1619.3925995231823,1243.0,973.3747407574697,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.688357249415574,14.688357249415574,14.688357249415574,14.688357249415574,,1.1,1.1,1.1,1.1,0.9062704265622914,0.9062704265622914,0.9062704265622914,0.9062704265622914,0.98,0.98,0.98,0.98,35.193204417690524,35.193204417690524,35.193204417690524,35.193204417690524,140.7728176707621,3378.5476240982903,0.047842975710846496,38.63379246102311,76.18959344383623,111.50666379725521,141.70415844212897,0.095
1999-04-18,1999-04-29,2910.1494,1.0188587223586831,2965.031099556888,0.092,1999,4,18,1999.04,1998,7,200,29,0.25617868700171514,22.63850003370544,0.0076351644463657315,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07318641616690963,2748.031099556888,1100.0,,4,275.0,275.0,275.0,275.0,1648.0310995568882,46.0,5.0,11.0,61.0,1525.0310995568882,100.0,18.0,25.0,80.0,1642.0310995568882,1243.0,973.4293854127237,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.633712594161766,14.633712594161766,14.633712594161766,14.633712594161766,,1.1,1.1,1.1,1.1,0.9055864451373468,0.9055864451373468,0.9055864451373468,0.9055864451373468,0.98,0.98,0.98,0.98,35.03581395395157,35.03581395395157,35.03581395395157,35.03581395395157,140.1432558158063,3363.438139579351,0.04726535780240219,38.48066745864422,75.88173600609473,111.04109570967206,141.07549764500538,0.09
1999-04-19,1999-04-30,2923.7265,1.020304442756021,2983.091137353512,0.09,1999,4,19,1999.04,1998,7,201,29,0.25773907426734344,18.060037796623877,0.006054135447114121,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07274333569054628,2766.091137353512,1100.0,,4,275.0,275.0,275.0,275.0,1666.0911373535114,46.0,5.0,11.0,61.0,1543.0911373535114,100.0,18.0,25.0,80.0,1660.0911373535114,1243.0,973.4729786074048,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.590119399480233,14.590119399480233,14.590119399480233,14.590119399480233,,1.1,1.1,1.1,1.1,0.905034369933999,0.905034369933999,0.905034369933999,0.905034369933999,0.98,0.98,0.98,0.98,34.910148430812576,34.910148430812576,34.910148430812576,34.910148430812576,139.6405937232503,3351.374249358007,0.0468107031577769,38.35834806546611,75.63583385077452,110.66927396916908,140.57355093569595,0.09
1999-04-20,1999-05-01,3000.4625,1.0234607273024232,3070.855532493647,0.084,1999,4,20,1999.04,1998,7,202,29,0.26532191800745114,87.7643951401351,0.028579786385739613,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07066434669552432,2853.855532493647,1100.0,,4,275.0,275.0,275.0,275.0,1753.855532493647,46.0,5.0,11.0,61.0,1630.855532493647,100.0,18.0,25.0,80.0,1747.855532493647,1243.0,973.6848236991226,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.378274307762652,14.378274307762652,14.378274307762652,14.378274307762652,,1.1,1.1,1.1,1.1,0.9022703402846884,0.9022703402846884,0.9022703402846884,0.9022703402846884,0.98,0.98,0.98,0.98,34.29819167252778,34.29819167252778,34.29819167252778,34.29819167252778,137.1927666901111,3292.626400562667,0.044675747601420235,37.761842798077325,74.43693465317001,108.8571412862994,138.12891413171826,0.085
1999-04-21,1999-05-02,3078.3986,1.0236714396923732,3151.2687268089862,0.078,1999,4,21,1999.04,1998,7,203,29,0.2722696179962964,80.4131943153393,0.02551772041249135,0.5,3,Normal,54,13,14,19,117,217.0,0.06886115365341658,2934.2687268089862,1100.0,,4,275.0,275.0,275.0,275.0,1834.2687268089865,46.0,5.0,11.0,61.0,1711.2687268089862,100.0,18.0,25.0,80.0,1828.2687268089865,1243.0,973.8789245129872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.184173493898086,14.184173493898086,14.184173493898086,14.184173493898086,,1.1,1.1,1.1,1.1,0.8996196358477404,0.8996196358477404,0.8996196358477404,0.8996196358477404,0.98,0.98,0.98,0.98,33.73577859249775,33.73577859249775,33.73577859249775,33.73577859249775,134.943114369991,3238.6347448797837,0.04282183655807612,37.212939883211114,73.33409803752127,107.19118918130434,135.88387844174198,0.08
1999-04-22,1999-05-03,3160.3899,1.0308303577198212,3257.8258511511103,0.073,1999,4,22,1999.04,1998,7,204,30,0.2814761535394559,106.5571243421241,0.03270804800829778,0.5,3,Normal,54,13,14,19,117,217.0,0.06660883973381385,3040.8258511511103,1100.0,,4,275.0,275.0,275.0,275.0,1940.8258511511106,46.0,5.000000000000012,11.000000000000014,61.0,1817.8258511511106,100.0,18.0,25.0,80.0,1934.8258511511106,1243.0,974.107297636963,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955800369922216,13.955800369922216,13.955800369922216,13.955800369922216,,1.1,1.1,1.1,1.1,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.98,0.98,0.98,0.98,33.07220414323897,33.07220414323897,33.07220414323897,33.07220414323897,132.28881657295588,3174.9315977509414,0.04060647272665399,36.56282525707275,72.02837858856526,105.21994733725178,133.23033459106549,0.075
1999-04-23,1999-05-04,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,1999,4,23,1999.04,1998,7,205,30,0.2840779697594895,30.11361365779612,0.009158810245779973,0.5,3,Normal,54,13,14,19,117,217.0,0.06599878201000027,3070.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1970.9394648089065,46.0,5.0,10.999999999999986,61.0,1847.939464808907,100.0,18.0,25.0,80.0,1964.939464808907,1243.0,974.1711098182857,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38071719656857,71.66271445645441,104.66813289297122,132.48807948518092,0.07
1999-04-24,1999-05-05,3232.1161,1.032917137253983,3338.508109284508,0.069,1999,4,24,1999.04,1998,7,206,30,0.28844710064218154,50.56864447560156,0.01514707852138157,0.5,3,Normal,54,13,14,19,117,217.0,0.06499909327657925,3121.508109284508,1100.0,,4,275.0,275.0,275.0,275.0,2021.508109284508,46.0,5.0,11.0,61.0,1898.508109284508,100.0,18.0,25.0,80.0,2015.508109284508,1243.0,974.27826718396,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.784830822925258,13.784830822925258,13.784830822925258,13.784830822925258,,1.1,1.1,1.1,1.1,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.8938106002702717,0.98,0.98,0.98,0.98,32.57427198983003,32.57427198983003,32.57427198983003,32.57427198983003,130.29708795932012,3127.1301110236827,0.03902853720707143,36.07434635096989,71.04762662641295,103.74014763502016,131.24038939628952,0.07
1999-04-25,1999-05-06,3246.5778,1.0390023785474851,3373.2020563394613,0.067,1999,4,25,1999.04,1998,7,207,30,0.2914446576677294,34.693947054953234,0.010285167172168305,0.5,3,Normal,54,13,14,19,117,217.0,0.06433056673619028,3156.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,2056.2020563394613,45.999999999999936,4.9999999999999885,11.0,61.0,1933.2020563394615,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.86378287248076,70.624947916819,103.10260477621249,130.3835810332403,0.065
1999-04-26,1999-05-07,3290.1963,1.0343832211932569,3403.3238471521345,0.065,1999,4,26,1999.04,1998,7,208,30,0.2940471803939444,30.121790812673225,0.008850697778255461,0.5,3,Normal,54,13,14,19,117,217.0,0.06376119633210436,3186.3238471521345,1100.0,,4,275.0,275.0,275.0,275.0,2086.3238471521345,46.0,5.000000000000012,11.0,61.0,1963.3238471521345,100.0,18.0,25.0,80.0,2080.3238471521345,1243.0,974.4156148189653,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.64748318792006,13.64748318792006,13.64748318792006,13.64748318792006,,1.1,1.1,1.1,1.1,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.98,0.98,0.98,0.98,32.17363542374737,32.17363542374737,32.17363542374737,32.17363542374737,128.69454169498948,3088.669000679748,0.03781436838656413,35.68070529039564,70.25748812397174,102.54846389893929,129.63913589498407,0.065
1999-04-27,1999-05-08,3290.1963,1.0343832211932569,3403.3238471521345,0.065,1999,4,27,1999.04,1998,7,209,30,0.2940471803939444,0.0,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.06376119633210436,3186.3238471521345,1100.0,,4,275.0,275.0,275.0,275.0,2086.3238471521345,46.0,5.000000000000012,11.0,61.0,1963.3238471521345,100.0,18.0,25.0,80.0,2080.3238471521345,1243.0,974.4156148189653,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.64748318792006,13.64748318792006,13.64748318792006,13.64748318792006,,1.1,1.1,1.1,1.1,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.98,0.98,0.98,0.98,32.17363542374737,32.17363542374737,32.17363542374737,32.17363542374737,128.69454169498948,3088.669000679748,0.03781436838656413,35.68070529039564,70.25748812397174,102.54846389893929,129.63913589498407,0.065
1999-04-28,1999-05-09,3290.1963,1.0343832211932569,3403.3238471521345,0.065,1999,4,28,1999.04,1998,7,210,30,0.2940471803939444,0.0,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.06376119633210436,3186.3238471521345,1100.0,,4,275.0,275.0,275.0,275.0,2086.3238471521345,46.0,5.000000000000012,11.0,61.0,1963.3238471521345,100.0,18.0,25.0,80.0,2080.3238471521345,1243.0,974.4156148189653,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.64748318792006,13.64748318792006,13.64748318792006,13.64748318792006,,1.1,1.1,1.1,1.1,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.98,0.98,0.98,0.98,32.17363542374737,32.17363542374737,32.17363542374737,32.17363542374737,128.69454169498948,3088.669000679748,0.03781436838656413,35.68070529039564,70.25748812397174,102.54846389893929,129.63913589498407,0.065
1999-04-29,1999-05-10,3290.1963,1.0343832211932569,3403.3238471521345,0.065,1999,4,29,1999.04,1998,7,211,31,0.2940471803939444,0.0,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.06376119633210436,3186.3238471521345,1100.0,,4,275.0,275.0,275.0,275.0,2086.3238471521345,46.0,5.000000000000012,11.0,61.0,1963.3238471521345,100.0,18.0,25.0,80.0,2080.3238471521345,1243.0,974.4156148189653,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.64748318792006,13.64748318792006,13.64748318792006,13.64748318792006,,1.1,1.1,1.1,1.1,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.8917021040706425,0.98,0.98,0.98,0.98,32.17363542374737,32.17363542374737,32.17363542374737,32.17363542374737,128.69454169498948,3088.669000679748,0.03781436838656413,35.68070529039564,70.25748812397174,102.54846389893929,129.63913589498407,0.065
1999-04-30,1999-05-11,3246.5778,1.0390023785474851,3373.2020563394613,0.067,1999,4,30,1999.04,1998,7,212,31,0.2914446576677294,30.121790812673225,0.008929732138655475,0.5,3,Normal,54,13,14,19,117,217.0,0.06433056673619028,3156.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,2056.2020563394613,45.999999999999936,4.9999999999999885,11.0,61.0,1933.2020563394615,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.86378287248076,70.624947916819,103.10260477621249,130.3835810332403,0.065
1999-05-01,1999-05-12,3246.5778,1.0390023785474851,3373.2020563394613,0.067,1999,5,1,1999.05,1998,8,213,31,0.2914446576677294,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0951618060936271,3052.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,1952.2020563394615,35.0,4.0,8.0,57.0,1848.202056339461,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.86378287248076,70.624947916819,103.10260477621249,130.3835810332403,0.065
1999-05-02,1999-05-13,3246.5778,1.0390023785474851,3373.2020563394613,0.067,1999,5,2,1999.05,1998,8,214,31,0.2914446576677294,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0951618060936271,3052.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,1952.2020563394615,35.0,4.0,8.0,57.0,1848.202056339461,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.86378287248076,70.624947916819,103.10260477621249,130.3835810332403,0.065
1999-05-03,1999-05-14,3246.5778,1.0390023785474851,3373.2020563394613,0.067,1999,5,3,1999.05,1998,8,215,31,0.2914446576677294,0.0,0.0,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.0951618060936271,3052.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,1952.2020563394615,35.0,4.0,8.0,57.0,1848.202056339461,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,974.3517853098622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.711312697023075,13.711312697023075,13.711312697023075,13.711312697023075,,1.1,1.1,1.1,1.1,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.8926890235684846,0.98,0.98,0.98,0.98,32.35988779245093,32.35988779245093,32.35988779245093,32.35988779245093,129.4395511698037,3106.5492280752887,0.03837290177341739,35.86378287248076,70.624947916819,103.10260477621249,130.3835810332403,0.065
1999-05-04,1999-05-15,3209.0583,1.0317590724200547,3310.975014949877,0.07,1999,5,4,1999.05,1998,8,216,31,0.28606824129166936,62.22704138958397,0.018794174256408874,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.09695029365990533,2989.975014949877,1100.0,,4,275.0,275.0,275.0,275.0,1889.9750149498768,35.0,4.0,8.0,57.0,1785.9750149498768,100.0,18.0,25.0,80.0,1987.9750149498768,1243.0,974.2199232459652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.843174760920036,13.843174760920036,13.843174760920036,13.843174760920036,,1.1,1.1,1.1,1.1,0.894689142799922,0.894689142799922,0.894689142799922,0.894689142799922,0.98,0.98,0.98,0.98,32.74429510197845,32.74429510197845,32.74429510197845,32.74429510197845,130.9771804079138,3143.4523297899323,0.039558492533625055,36.24123901617117,71.38267657385201,104.24560466294528,131.91990050105295,0.07
1999-05-05,1999-05-16,3168.946,1.030253979619573,3264.8192276995283,0.07200000000000001,1999,5,5,1999.05,1998,8,217,31,0.2820803812732393,46.155787250349036,0.01413731788233541,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.09832091078016117,2943.8192276995283,1100.0,,4,275.0,275.0,275.0,275.0,1843.8192276995285,35.0,4.0,8.0,57.0,1739.8192276995285,100.0,18.0,25.0,80.0,1941.8192276995285,1243.0,974.1221169348872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.940981071998134,13.940981071998134,13.940981071998134,13.940981071998134,,1.1,1.1,1.1,1.1,0.8961390006931793,0.8961390006931793,0.8961390006931793,0.8961390006931793,0.98,0.98,0.98,0.98,33.029081225605985,33.029081225605985,33.029081225605985,33.029081225605985,132.11632490242394,3170.791797658176,0.04046665854621189,36.52056561870779,71.94351831302906,105.09187423073551,133.05803033894918,0.07
1999-05-06,1999-05-17,3131.9704,1.028104228987988,3219.9920133052,0.075,1999,5,6,1999.05,1998,8,218,32,0.2782073099495693,44.82721439432817,0.013921529683644998,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.09968968825811016,2898.9920133052,1100.0,,4,275.0,275.0,275.0,275.0,1798.9920133051999,35.0,4.0,8.0,57.0,1694.9920133051999,100.0,18.0,25.0,80.0,1896.9920133051999,1243.0,974.0271259329562,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.035972073929045,14.035972073929045,14.035972073929045,14.035972073929045,,1.1,1.1,1.1,1.1,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.98,0.98,0.98,0.98,33.3053682567298,33.3053682567298,33.3053682567298,33.3053682567298,133.2214730269192,3197.315352646061,0.04137323088890907,36.791269234001824,72.48713732002159,105.91238628330716,134.16208360034472,0.075
1999-05-07,1999-05-18,3117.8186,1.0245696471551824,3194.422302895865,0.076,1999,5,7,1999.05,1998,8,219,32,0.2759980869702027,25.569710409335126,0.00800448656589807,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1004876530285308,2873.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1773.422302895865,35.0,4.0,8.0,57.00000000000002,1669.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.9729424989937,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.090155507891678,14.090155507891678,14.090155507891678,14.090155507891678,,1.1,1.1,1.1,1.1,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.8982950628410246,0.98,0.98,0.98,0.98,33.46282297583809,33.46282297583809,33.46282297583809,33.46282297583809,133.85129190335238,3212.431005680457,0.041901564418083084,36.94540839515828,72.79671615169113,106.37975376593313,134.79121270661517,0.075
1999-05-08,1999-05-19,3047.6373,1.026636025839626,3128.8142458726093,0.079,1999,5,8,1999.05,1998,8,220,32,0.2703295508433934,65.60805702325615,0.0209689843715725,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.10259477705442203,2807.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1707.8142458726093,35.0,4.0,8.0,57.0,1603.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.8247240417613,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366142280017655,73.64186766126595,107.65600840959884,136.5100251854105,0.08
1999-05-09,1999-05-20,3005.9895,1.0242115453806917,3078.769151193133,0.083,1999,5,9,1999.05,1998,8,221,32,0.2660056546630867,50.045094679475824,0.016254903249268156,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.10426244522932193,2757.769151193133,1100.0,,4,275.0,275.0,275.0,275.0,1657.769151193133,35.0,4.0,8.0,57.00000000000002,1553.769151193133,100.0,18.0,25.0,80.0,1755.769151193133,1243.0,973.7039255373628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.359172469522562,14.359172469522562,14.359172469522562,14.359172469522562,,1.1,1.1,1.1,1.1,0.9020144935137828,0.9020144935137828,0.9020144935137828,0.9020144935137828,0.98,0.98,0.98,0.98,34.242913170950516,34.242913170950516,34.242913170950516,34.242913170950516,136.97165268380206,3287.3196644112486,0.04448909481593338,37.70789858254138,74.32853482797981,108.69334878127107,137.9080823526098,0.085
1999-05-10,1999-05-21,2923.7265,1.020304442756021,2983.091137353512,0.09,1999,5,10,1999.05,1998,8,222,32,0.25773907426734344,95.67801383962114,0.032073446446729464,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.10760650118278964,2662.091137353512,1100.0,,4,275.0,275.0,275.0,275.0,1562.0911373535114,35.0,4.0,8.0,57.00000000000002,1458.0911373535114,100.0,18.0,25.0,80.0,1660.0911373535114,1243.0,973.4729786074048,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.590119399480233,14.590119399480233,14.590119399480233,14.590119399480233,,1.1,1.1,1.1,1.1,0.905034369933999,0.905034369933999,0.905034369933999,0.905034369933999,0.98,0.98,0.98,0.98,34.910148430812576,34.910148430812576,34.910148430812576,34.910148430812576,139.6405937232503,3351.374249358007,0.0468107031577769,38.35834806546611,75.63583385077452,110.66927396916908,140.57355093569595,0.09
1999-05-11,1999-05-22,2896.6104,1.0183455444982707,2949.750294987353,0.09300000000000001,1999,5,11,1999.05,1998,8,223,32,0.2548584254869073,33.34084236615854,0.011302937208893978,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.10882277070892753,2628.750294987353,1100.0,,4,275.0,275.0,275.0,275.0,1528.7502949873526,35.0,4.0,8.0,56.99999999999999,1424.7502949873526,100.0,18.0,25.0,80.0,1626.7502949873526,1243.0,973.3925007120384,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.670597294846814,14.670597294846814,14.670597294846814,14.670597294846814,,1.1,1.1,1.1,1.1,0.9060491096774952,0.9060491096774952,0.9060491096774952,0.9060491096774952,0.98,0.98,0.98,0.98,35.142067678761336,35.142067678761336,35.142067678761336,35.142067678761336,140.56827071504534,3373.6384971610887,0.04765429499368795,38.584039797467724,76.08956404548405,111.35538633793371,141.49987607366958,0.095
1999-05-12,1999-05-23,2869.6463,1.0209546780233656,2929.778814257443,0.095,1999,5,12,1999.05,1998,8,224,32,0.25313288955184304,19.971480729910574,0.006816719621536477,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.109564585025289,2608.7788142574427,1100.0,,4,275.0,275.0,275.0,275.0,1508.7788142574432,35.0,4.0,8.0,57.00000000000002,1404.7788142574432,100.0,18.0,25.0,80.0,1606.7788142574432,1243.0,973.344293689587,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.718804317298307,14.718804317298307,14.718804317298307,14.718804317298307,,1.1,1.1,1.1,1.1,0.9066476431309756,0.9066476431309756,0.9066476431309756,0.9066476431309756,0.98,0.98,0.98,0.98,35.280834203400104,35.280834203400104,35.280834203400104,35.280834203400104,141.12333681360042,3386.960083526409,0.048168597617963285,38.71899983313896,76.36091662117086,111.76578854631023,142.05414305007787,0.095
1999-05-13,1999-05-24,2842.8338,1.024789793323618,2913.307062355395,0.09699999999999999,1999,5,13,1999.05,1998,8,225,33,0.2517097301875061,16.4717519020478,0.005653970401846507,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1101840599461126,2592.307062355395,1100.0,,4,275.0,275.0,275.0,275.0,1492.307062355395,35.0,4.0,8.0,56.99999999999999,1388.307062355395,100.0,18.0,25.0,80.0,1590.307062355395,1243.0,973.3045342884441,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.758563718441179,14.758563718441179,14.758563718441179,14.758563718441179,,1.1,1.1,1.1,1.1,0.9071360455449942,0.9071360455449942,0.9071360455449942,0.9071360455449942,0.98,0.98,0.98,0.98,35.39519389716861,35.39519389716861,35.39519389716861,35.39519389716861,141.58077558867444,3397.9386141281866,0.04859795845694585,38.830176027525546,76.5844657685753,112.1039335879706,142.51092636849816,0.095
1999-05-14,1999-05-25,2821.4929,1.027849310755933,2900.069532567759,0.098,1999,5,14,1999.05,1998,8,226,33,0.25056600761385434,13.237529787636053,0.004564556000805736,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11068700125813276,2579.069532567759,1100.0,,4,275.0,275.0,275.0,275.0,1479.0695325677589,35.0,4.0,8.0,56.99999999999999,1375.0695325677589,100.0,18.0,25.0,80.0,1577.0695325677589,1243.0,973.272581630336,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.79051637654932,14.79051637654932,14.79051637654932,14.79051637654932,,1.1,1.1,1.1,1.1,0.9075251132475759,0.9075251132475759,0.9075251132475759,0.9075251132475759,0.98,0.98,0.98,0.98,35.48703912435495,35.48703912435495,35.48703912435495,35.48703912435495,141.9481564974198,3406.755755938076,0.04894646659445337,38.919408745973584,76.76390581526091,112.3753938595388,142.877715186959,0.1
1999-05-15,1999-05-26,2750.1807,1.0241693112154189,2816.6506732369385,0.104,1999,5,15,1999.05,1998,8,227,33,0.2433586181676715,83.41885933082041,0.02961633124172766,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11396514415154715,2495.6506732369385,1100.0,,4,275.0,275.0,275.0,275.0,1395.6506732369385,35.0,3.999999999999993,8.0,57.0,1291.6506732369385,100.0,18.0,25.0,80.0,1493.6506732369385,1243.0,973.0712257629857,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.99187224389955,14.99187224389955,14.99187224389955,14.99187224389955,,1.1,1.1,1.1,1.1,0.909906431714216,0.909906431714216,0.909906431714216,0.909906431714216,0.98,0.98,0.98,0.98,36.064538940059904,36.064538940059904,36.064538940059904,36.064538940059904,144.25815576023962,3462.195738245751,0.05121620410047367,39.47986424118921,77.89116245438184,114.08129596094344,145.18405886906274,0.105
1999-05-16,1999-05-27,2724.0472,1.0229283295066824,2786.5050517933555,0.106,1999,5,16,1999.05,1998,8,228,33,0.2407540364749459,30.145621443582968,0.010818434161524906,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11519806856025935,2465.5050517933555,1100.0,,4,275.0,275.0,275.0,275.0,1365.5050517933555,35.0,4.0,8.0,57.0,1261.5050517933555,100.0,18.0,25.0,80.0,1463.5050517933555,1243.0,972.998460469846,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064637537039244,15.064637537039244,15.064637537039244,15.064637537039244,,1.1,1.1,1.1,1.1,0.9107370646591596,0.9107370646591596,0.9107370646591596,0.9107370646591596,0.98,0.98,0.98,0.98,36.27266586519208,36.27266586519208,36.27266586519208,36.27266586519208,145.09066346076833,3482.17592305844,0.05206904734207821,39.68153175816594,78.29688312455428,114.6955404579752,146.01513363245286,0.105
1999-05-17,1999-05-28,2646.5462,1.0241604977462724,2710.488073500506,0.11199999999999999,1999,5,17,1999.05,1998,8,229,33,0.2341861695504437,76.01697829284967,0.02804549447608388,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11842885535572165,2389.488073500506,1100.0,,4,275.0,275.0,275.0,275.0,1289.4880735005056,35.0,4.0,8.0,57.0,1185.4880735005056,100.0,18.0,25.0,80.0,1387.4880735005054,1243.0,972.8149712118976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.24812679498753,15.24812679498753,15.24812679498753,15.24812679498753,,1.1,1.1,1.1,1.1,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.98,0.98,0.98,0.98,36.79606677672658,36.79606677672658,36.79606677672658,36.79606677672658,147.18426710690633,3532.4224105657518,0.054301757881126816,40.18799826418605,79.31604347070855,116.23910384263607,148.1050295563544,0.11
1999-05-18,1999-05-29,2603.2255,1.0178780170276676,2649.7660098158585,0.11599999999999999,1999,5,18,1999.05,1998,8,230,33,0.2289397832480901,60.72206368464731,0.02291600973810782,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.12114277215832632,2328.7660098158585,1100.0,,4,275.0,275.0,275.0,275.0,1228.7660098158585,34.999999999999964,4.0,8.0,57.0,1124.7660098158583,100.0,18.0,25.0,80.0,1326.7660098158585,1243.0,972.6684007133487,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.394697293536597,15.394697293536597,15.394697293536597,15.394697293536597,,1.1,1.1,1.1,1.1,0.9143053399453832,0.9143053399453832,0.9143053399453832,0.9143053399453832,0.98,0.98,0.98,0.98,37.21261475544449,37.21261475544449,37.21261475544449,37.21261475544449,148.85045902177797,3572.4110165226707,0.0561749446820484,40.5902959831111,80.12583685147727,117.4662065415571,149.7679980462411,0.115
1999-05-19,1999-05-30,2560.3345,1.0169526735643364,2603.7390149940084,0.12,1999,5,19,1999.05,1998,8,231,33,0.2249630508954823,46.026994821850174,0.017677268941624736,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.12328424552210301,2282.7390149940084,1100.0,,4,275.0,275.0,275.0,275.0,1182.7390149940086,35.0,3.999999999999993,8.0,57.0,1078.7390149940084,100.0,18.0,25.0,80.0,1280.7390149940086,1243.0,972.5573010706752,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.505796936210075,15.505796936210075,15.505796936210075,15.505796936210075,,1.1,1.1,1.1,1.1,0.9154329189553966,0.9154329189553966,0.9154329189553966,0.9154329189553966,0.98,0.98,0.98,0.98,37.52739293994273,37.52739293994273,37.52739293994273,37.52739293994273,150.10957175977092,3602.629722234502,0.05765154299080792,40.893887334503695,80.73708774057697,118.3928196097104,151.02463481223987,0.12
1999-05-20,1999-05-31,2520.3578,1.0194912730275971,2569.482782007035,0.12300000000000001,1999,5,20,1999.05,1998,8,232,34,0.22200331236540785,34.25623298697337,0.01333195662055212,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1249278657354012,2248.482782007035,1100.0,,4,275.0,275.0,275.0,275.0,1148.482782007035,35.0,4.0,8.000000000000009,57.0,1044.482782007035,100.0,18.0,25.0,80.0,1246.482782007035,1243.0,972.4746136117412,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.588484395144135,15.588484395144135,15.588484395144135,15.588484395144135,,1.1,1.1,1.1,1.1,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.9162480997191654,0.98,0.98,0.98,0.98,37.761110378400346,37.761110378400346,37.761110378400346,37.761110378400346,151.04444151360138,3625.0665963264337,0.058783986633924784,41.11902968132717,81.19047514738763,119.08033913134821,151.95754670029615,0.125
1999-05-21,1999-06-01,2458.6509,1.0129181291505327,2490.4120698622737,0.129,1999,5,21,1999.05,1998,8,233,34,0.21517160283610048,79.07071214476127,0.031750051769197415,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.12889433193991556,2169.4120698622737,1100.0,,4,275.0,275.0,275.0,275.0,1069.4120698622735,35.0,4.0,7.999999999999992,57.0,965.4120698622736,100.0,18.0,25.0,80.0,1167.4120698622735,1243.0,972.2837532720813,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.779344734803956,15.779344734803956,15.779344734803956,15.779344734803956,,1.1,1.1,1.1,1.1,0.9180513971267455,0.9180513971267455,0.9180513971267455,0.9180513971267455,0.98,0.98,0.98,0.98,38.29867394273753,38.29867394273753,38.29867394273753,38.29867394273753,153.19469577095012,3676.6726985028026,0.061513794293256124,41.6360350137234,82.23188707258534,120.66023949543968,154.10304004476296,0.13
1999-05-22,1999-06-02,2422.0679,1.007552175674587,2440.3597822765782,0.132,1999,5,22,1999.05,1998,8,234,34,0.21084708518869635,50.05228758569547,0.020510208350918803,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1315379815432557,2119.3597822765782,1100.0,,4,275.0,275.0,275.0,275.0,1019.3597822765782,35.000000000000036,4.0,8.0,57.0,915.3597822765782,100.0,18.0,25.0,80.0,1117.3597822765782,1243.0,972.1629374054953,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.900160601390054,15.900160601390054,15.900160601390054,15.900160601390054,,1.1,1.1,1.1,1.1,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.98,0.98,0.98,0.98,38.637521496178046,38.637521496178046,38.637521496178046,38.637521496178046,154.55008598471218,3709.202063633093,0.06333086092761885,41.961400828075966,82.88746938895648,121.65529331307232,155.45549269538867,0.13
1999-05-23,1999-06-03,2290.7432,1.0065552992153532,2305.759707101536,0.146,1999,5,23,1999.05,1998,8,235,34,0.1992176386935728,134.6000751750421,0.058375586476112726,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.13921658835972733,1984.759707101536,1100.0,,4,275.0,275.0,275.0,275.0,884.7597071015363,35.0,4.0,8.0,57.00000000000001,780.7597071015363,100.0,18.0,25.0,80.0,982.7597071015364,1243.0,971.838040672314,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.225057334571222,16.225057334571222,16.225057334571222,16.225057334571222,,1.1,1.1,1.1,1.1,0.9218370111380892,0.9218370111380892,0.9218370111380892,0.9218370111380892,0.98,0.98,0.98,0.98,39.542867344823314,39.542867344823314,39.542867344823314,39.542867344823314,158.17146937929326,3796.115265103038,0.06859841851348998,42.82825501065285,84.6348967144722,124.30957128568424,159.06796690245912,0.145
1999-05-24,1999-06-04,2302.4999,1.0111125822892568,2328.0866196097554,0.14400000000000002,1999,5,24,1999.05,1998,8,236,34,0.20114668393428284,22.326912508219266,0.009590241325282736,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.137881467680875,2007.0866196097559,1100.0,,4,275.0,275.0,275.0,275.0,907.0866196097554,35.0,4.0,8.0,57.0,803.0866196097554,100.0,18.0,25.0,80.0,1005.0866196097554,1243.0,971.8919332197477,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.171164787137588,16.171164787137588,16.171164787137588,16.171164787137588,,1.1,1.1,1.1,1.1,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.98,0.98,0.98,0.98,39.39330792748709,39.39330792748709,39.39330792748709,39.39330792748709,157.57323170994837,3781.757561038761,0.06768357774263636,42.68529906848826,84.34664181332303,123.87151988466948,158.47128882948925,0.145
