Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-05-25,1999-06-05,2255.69,1.0072760181955318,2272.102441483479,0.15,1999,5,25,1999.05,1998,8,237,34,0.19630965094417246,55.98417812627622,0.024639812494424138,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14127884119098774,1951.1024414834792,1100.0,,4,275.0,275.0,275.0,275.0,851.1024414834793,35.0,4.0,8.0,57.0,747.102441483479,100.0,18.0,25.0,80.0,949.102441483479,1243.0,971.7567989966844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30629901020093,16.30629901020093,16.30629901020093,16.30629901020093,,1.1,1.1,1.1,1.1,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.98,0.98,0.98,0.98,39.76784397554615,39.76784397554615,39.76784397554615,39.76784397554615,159.0713759021846,3817.7130216524292,0.07001065312808928,43.04314349167119,85.06825393472529,124.96827647087632,159.96555546065252,0.15
1999-05-26,1999-06-06,2209.4577,1.0034144590688847,2217.0018028810823,0.155,1999,5,26,1999.05,1998,8,238,34,0.1915489557689256,55.10063860239688,0.024853673339729092,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14479013935976404,1896.0018028810825,1100.0,,4,275.0,275.0,275.0,275.0,796.0018028810823,35.0,4.0,8.0,57.0,692.0018028810823,100.0,18.0,25.0,80.0,894.0018028810823,1243.0,971.6237974552304,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.439300551654995,16.439300551654995,16.439300551654995,16.439300551654995,,1.1,1.1,1.1,1.1,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.98,0.98,0.98,0.98,40.13487805356167,40.13487805356167,40.13487805356167,40.13487805356167,160.53951221424668,3852.9482931419207,0.07241289204439039,43.393230524551115,85.77442109977567,126.04205727470224,161.42972163111432,0.155
1999-05-27,1999-06-07,2163.8006,1.0028613452044095,2169.9919804701085,0.161,1999,5,27,1999.05,1998,8,239,35,0.18748730711261727,47.00982241097382,0.02166359269253593,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14792681396474947,1848.9919804701087,1100.0,,4,275.0,275.0,275.0,275.0,748.9919804701085,35.0,4.0,8.0,53.6660920586059,648.3258884115025,100.0,18.0,25.0,76.66609205860591,850.3258884115025,1243.0,971.5103254701004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.552772536784985,16.552772536784985,16.552772536784985,16.552772536784985,,1.1,1.1,1.1,1.1,0.9242402303465368,0.9242402303465368,0.9242402303465368,0.9242402303465368,0.98,0.98,0.98,0.98,40.446727829855156,40.446727829855156,40.446727829855156,40.446727829855156,161.78691131942062,3882.885871666096,0.07455645586504474,43.69020808654411,86.37361785519636,126.9535778837244,162.67359160918332,0.16
1999-05-28,1999-06-08,2129.9338,1.0075363282079397,2145.985680177984,0.163,1999,5,28,1999.05,1998,8,240,35,0.18541316276737785,24.006300292124706,0.011186607866895772,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.14958161322557234,1824.985680177984,1100.0,,4,275.0,275.0,275.0,275.0,724.9856801779837,35.0,4.0,8.0,51.946014467581385,626.0396657104026,100.0,18.0,25.0,74.94601446758139,828.0396657104027,1243.0,971.4523792280156,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.610718778869412,16.610718778869412,16.610718778869412,16.610718778869412,,1.1,1.1,1.1,1.1,0.9246316434800944,0.9246316434800944,0.9246316434800944,0.9246316434800944,0.98,0.98,0.98,0.98,40.60550860986783,40.60550860986783,40.60550860986783,40.60550860986783,162.42203443947133,3898.128826547311,0.07568644839512645,43.84127669976281,86.67847529308986,127.41747380705569,163.30695452480222,0.165
1999-05-29,1999-06-09,2052.1583,1.0094913415348463,2071.6360353088708,0.171,1999,5,29,1999.05,1998,8,241,35,0.17898935345068642,74.34964486911305,0.03588933751001675,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.15494999822791772,1750.6360353088708,1100.0,,4,275.0,275.0,275.0,275.0,650.6360353088708,35.0,3.999999999999997,8.0,46.61878134611846,557.0172539627522,100.0,18.0,25.0,69.61878134611845,759.0172539627522,1243.0,971.2729145679872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.790183438898293,16.790183438898293,16.790183438898293,16.790183438898293,,1.1,1.1,1.1,1.1,0.9257799744299718,0.9257799744299718,0.9257799744299718,0.9257799744299718,0.98,0.98,0.98,0.98,41.095190709289824,41.095190709289824,41.095190709289824,41.095190709289824,164.3807628371593,3945.138308091823,0.07934828320972459,44.30640977042117,87.61736451312694,128.84678628028618,165.25991025274078,0.17
1999-05-30,1999-06-10,2030.2561,1.0068784800852906,2044.2211761518897,0.17400000000000002,1999,5,30,1999.05,1998,8,242,35,0.17662070961952328,27.414859156981038,0.013410906548080907,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.15702801817377762,1723.2211761518897,1100.0,,4,275.0,275.0,275.0,275.0,623.2211761518897,35.0,4.0,8.0,44.65447679592978,531.5666993559598,100.0,18.0,25.0,67.65447679592978,733.5666993559598,1243.0,971.2067407700218,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.856357236863417,16.856357236863417,16.856357236863417,16.856357236863417,,1.1,1.1,1.1,1.1,0.9261790149376466,0.9261790149376466,0.9261790149376466,0.9261790149376466,0.98,0.98,0.98,0.98,41.274939016913,41.274939016913,41.274939016913,41.274939016913,165.09975606765198,3962.394145623648,0.08076413550242215,44.47687047976824,87.96153987823735,129.37097508726993,165.97670737499217,0.175
1999-05-31,1999-06-11,1997.6676,1.0081298526883014,2013.9083433081928,0.17800000000000002,1999,5,31,1999.05,1998,8,243,35,0.17400168086182785,30.312832843696928,0.01505174401030727,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1593915637057752,1692.9083433081928,1100.0,,4,275.0,275.0,275.0,275.0,592.9083433081928,34.999999999999986,4.000000000000004,8.000000000000004,42.48252927130353,503.42581403688916,100.0,18.0,25.0,65.48252927130352,705.4258140368892,1243.0,971.1335718631576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92952614372753,16.92952614372753,16.92952614372753,16.92952614372753,,1.1,1.1,1.1,1.1,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.98,0.98,0.98,0.98,41.473166224845045,41.473166224845045,41.473166224845045,41.473166224845045,165.89266489938018,3981.423957585124,0.08237349303934696,44.664673141438726,88.3407902639617,129.94873490474822,166.76712204167953,0.18
1999-06-01,1999-06-12,1997.6676,1.0081298526883014,2013.9083433081928,0.17800000000000002,1999,6,1,1999.06,1998,9,244,35,0.17400168086182785,0.0,0.0,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.12761256035010662,1756.9083433081928,1100.0,,4,275.0,275.0,275.0,275.0,656.9083433081928,38.0,6.0,11.0,40.89701748222212,561.0113258259706,100.0,18.0,25.0,56.89701748222212,714.0113258259706,1243.0,971.1335718631576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92952614372753,16.92952614372753,16.92952614372753,16.92952614372753,,1.1,1.1,1.1,1.1,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.98,0.98,0.98,0.98,41.473166224845045,41.473166224845045,41.473166224845045,41.473166224845045,165.89266489938018,3981.423957585124,0.08237349303934696,44.664673141438726,88.3407902639617,129.94873490474822,166.76712204167953,0.18
1999-06-02,1999-06-13,1997.6676,1.0081298526883014,2013.9083433081928,0.17800000000000002,1999,6,2,1999.06,1998,9,245,35,0.17400168086182785,0.0,0.0,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.12761256035010662,1756.9083433081928,1100.0,,4,275.0,275.0,275.0,275.0,656.9083433081928,38.0,6.0,11.0,40.89701748222212,561.0113258259706,100.0,18.0,25.0,56.89701748222212,714.0113258259706,1243.0,971.1335718631576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92952614372753,16.92952614372753,16.92952614372753,16.92952614372753,,1.1,1.1,1.1,1.1,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.98,0.98,0.98,0.98,41.473166224845045,41.473166224845045,41.473166224845045,41.473166224845045,165.89266489938018,3981.423957585124,0.08237349303934696,44.664673141438726,88.3407902639617,129.94873490474822,166.76712204167953,0.18
1999-06-03,1999-06-14,1997.6676,1.0081298526883014,2013.9083433081928,0.17800000000000002,1999,6,3,1999.06,1998,9,246,36,0.17400168086182785,0.0,0.0,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.12761256035010662,1756.9083433081928,1100.0,,4,275.0,275.0,275.0,275.0,656.9083433081928,38.0,6.0,11.0,40.89701748222212,561.0113258259706,100.0,18.0,25.0,56.89701748222212,714.0113258259706,1243.0,971.1335718631576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92952614372753,16.92952614372753,16.92952614372753,16.92952614372753,,1.1,1.1,1.1,1.1,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.98,0.98,0.98,0.98,41.473166224845045,41.473166224845045,41.473166224845045,41.473166224845045,165.89266489938018,3981.423957585124,0.08237349303934696,44.664673141438726,88.3407902639617,129.94873490474822,166.76712204167953,0.18
1999-06-04,1999-06-15,1986.8752,1.0022662529077313,1991.3779616992992,0.18,1999,6,4,1999.06,1998,9,247,36,0.17205505589081946,22.530381608893556,0.011313965526497912,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.12905636445865587,1734.3779616992992,1100.0,,4,275.0,275.0,275.0,275.0,634.3779616992992,38.0,6.0,11.0,39.49434781007311,539.8836138892261,100.0,18.0,25.0,55.49434781007311,692.8836138892261,1243.0,971.0721441839515,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.990953822933605,16.990953822933605,16.990953822933605,16.990953822933605,,1.1,1.1,1.1,1.1,0.9269501232761556,0.9269501232761556,0.9269501232761556,0.9269501232761556,0.98,0.98,0.98,0.98,41.63915456035526,41.63915456035526,41.63915456035526,41.63915456035526,166.55661824142103,3997.358837794105,0.0836388779251597,44.82522351948787,88.66506553664364,130.4428907254152,167.44351273034454,0.18
1999-06-05,1999-06-16,1929.0568,0.9979610876171788,1925.1236222033149,0.18600000000000005,1999,6,5,1999.06,1998,9,248,36,0.1663306809583664,66.25433949598437,0.03441562855072959,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.13349792035997254,1668.1236222033149,1100.0,,4,275.0,275.0,275.0,275.0,568.1236222033149,38.0,6.0,11.0,35.36956402822194,477.75405817509295,100.0,18.0,25.0,51.369564028221944,630.754058175093,1243.0,970.8580917025032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.205006304382167,17.205006304382167,17.205006304382167,17.205006304382167,,1.1,1.1,1.1,1.1,0.9280644932968471,0.9280644932968471,0.9280644932968471,0.9280644932968471,0.98,0.98,0.98,0.98,42.214414523203395,42.214414523203395,42.214414523203395,42.214414523203395,168.85765809281358,4052.583794227527,0.08771263109823309,45.36529142386093,89.75618898048248,132.10640435806172,169.72235807781482,0.185
1999-06-06,1999-06-17,1836.1519,0.9811635990665072,1801.5654066368047,0.19699999999999998,1999,6,6,1999.06,1998,9,249,36,0.15565525113341994,123.55821556651016,0.06858380778812295,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.14265371607005506,1544.5654066368047,1100.0,,4,275.0,275.0,275.0,275.0,444.5654066368047,38.000000000000014,6.0,11.000000000000005,27.677223759489788,361.88818287731493,100.0,18.0,25.0,43.67722375948979,514.8881828773149,1243.0,970.458903621442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.60419438544325,17.60419438544325,17.60419438544325,17.60419438544325,,1.1,1.1,1.1,1.1,0.929775492836836,0.929775492836836,0.929775492836836,0.929775492836836,0.98,0.98,0.98,0.98,43.273500432901535,43.273500432901535,43.273500432901535,43.273500432901535,173.0940017316061,4154.256041558547,0.09607977656206286,46.3615868653316,91.77053393185764,135.18117145778135,173.9434024323608,0.195
1999-06-07,1999-06-18,1758.8504,0.9718414202213806,1709.323670692943,0.206,1999,6,7,1999.06,1998,9,250,36,0.1476855651478703,92.24173594386141,0.053963879120955176,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.15035186396021458,1452.323670692943,1100.0,,4,275.0,275.0,275.0,275.0,352.3236706929431,38.000000000000014,6.0,10.999999999999995,21.93454759177856,275.38912310116456,100.0,18.0,25.0,37.93454759177857,428.38912310116456,1243.0,970.1608918591617,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.902206147723476,17.902206147723476,17.902206147723476,17.902206147723476,,1.1,1.1,1.1,1.1,0.9307411699129944,0.9307411699129944,0.9307411699129944,0.9307411699129944,0.98,0.98,0.98,0.98,44.05175908155872,44.05175908155872,44.05175908155872,44.05175908155872,176.20703632623488,4228.968871829638,0.10308582239126328,47.09014642832521,93.24483227751423,137.43477496010783,177.0447699205844,0.205
1999-06-08,1999-06-19,1733.5566,0.9680584151548468,1678.1840547772244,0.21,1999,6,8,1999.06,1998,9,251,36,0.1449951023327522,31.13961591571888,0.01855554271718581,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.15314172439453685,1421.1840547772244,1100.0,,4,275.0,275.0,275.0,275.0,321.18405477722445,38.0,6.000000000000003,11.0,19.99589446083888,246.18816031638562,100.0,18.0,25.0,35.99589446083888,399.1881603163857,1243.0,970.0602869462033,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.00281106068185,18.00281106068185,18.00281106068185,18.00281106068185,,1.1,1.1,1.1,1.1,0.9310070157986114,0.9310070157986114,0.9310070157986114,0.9310070157986114,0.98,0.98,0.98,0.98,44.31196960141098,44.31196960141098,44.31196960141098,44.31196960141098,177.24787840564395,4253.9490817354545,0.1056188550362393,47.332933249371,93.7363926774739,138.186826161619,178.08129328523341,0.21
1999-06-09,1999-06-20,1708.4979,0.9657705237959294,1650.0169117872456,0.214,1999,6,9,1999.06,1998,9,252,36,0.142561461178418,28.167142989978856,0.017070820782963434,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.15575597932606994,1393.0169117872456,1100.0,,4,275.0,275.0,275.0,275.0,293.01691178724565,38.0,6.000000000000003,11.0,18.242298010100885,219.7746137771447,100.0,18.0,25.0,34.242298010100896,372.7746137771448,1243.0,969.9692854073128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.093812599572587,18.093812599572587,18.093812599572587,18.093812599572587,,1.1,1.1,1.1,1.1,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.98,0.98,0.98,0.98,44.54621205247753,44.54621205247753,44.54621205247753,44.54621205247753,178.18484820991011,4276.436357037845,0.10798971024903377,47.55117249021377,94.17836557742106,138.86329441836068,179.01431694174832,0.215
1999-06-10,1999-06-21,1683.6732,0.957726253866368,1612.4980265712,0.21600000000000005,1999,6,10,1999.06,1998,9,253,37,0.13931982949575167,37.518885216045646,0.0232675541909502,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1593800400156038,1355.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,255.49802657119994,38.00000000000001,6.0,11.000000000000002,15.906491926611668,184.59153464458825,100.0,18.0,25.0,31.90649192661167,337.59153464458825,1243.0,969.848070547384,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.21502745950132,18.21502745950132,18.21502745950132,18.21502745950132,,1.1,1.1,1.1,1.1,0.931468213436244,0.931468213436244,0.931468213436244,0.931468213436244,0.98,0.98,0.98,0.98,44.85652708436875,44.85652708436875,44.85652708436875,44.85652708436875,179.426108337475,4306.226600099401,0.11127214134891372,47.83988804291622,94.76322786929028,139.75886994238704,180.25051316207046,0.215
1999-06-11,1999-06-22,1646.8728,0.9540705474587552,1571.2328338909326,0.221,1999,6,11,1999.06,1998,9,254,37,0.1357545168481766,41.26519268026732,0.02626293938758904,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.16356582834612513,1314.2328338909324,1100.0,,4,275.0,275.0,275.0,275.0,214.23283389093262,38.0,6.0,11.000000000000002,13.33745269359892,145.89538119733368,100.0,18.0,25.0,29.337452693598923,298.8953811973337,1243.0,969.7147522325708,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.348345774314524,18.348345774314524,18.348345774314524,18.348345774314524,,1.1,1.1,1.1,1.1,0.9316888472680622,0.9316888472680622,0.9316888472680622,0.9316888472680622,0.98,0.98,0.98,0.98,45.1955410186165,45.1955410186165,45.1955410186165,45.1955410186165,180.782164074466,4338.771937787184,0.11505752691457248,48.15456914804842,95.4009232555666,140.7359300180618,181.6005753353201,0.22
1999-06-12,1999-06-23,1459.3256,0.9328792022166468,1361.3745015023296,0.251,1999,6,12,1999.06,1998,9,255,37,0.11762275692980127,209.85833238860297,0.15415180184219418,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.1887797955054913,1104.3745015023296,1100.0,,4,275.0,275.0,275.0,275.0,4.374501502329622,1.0553272106787417,0.204256879486208,0.23829969273390936,0.2723425059816107,2.6042752134491525,63.05532721067874,12.204256879486207,14.238299692733907,16.272342505981612,155.60427521344909,1189.497883782899,969.036748389469,990.0,0.8258732343258335,0.48,988.694126765674,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.122443596205088,19.122443596205088,19.122443596205088,19.122443596205088,,1.1,1.1,1.1,1.1,0.9319162895505201,0.9319162895505201,0.9319162895505201,0.9319162895505201,0.98,0.98,0.98,0.98,47.11379290476359,47.11379290476359,47.11379290476359,47.11379290476359,188.45517161905445,4522.924118857305,0.13843007299687687,49.70793243552552,98.55253920088242,145.57411934892903,188.3080729195865,0.25
1999-06-13,1999-06-24,1403.6777,0.9189741018995016,1289.9434537138582,0.26,1999,6,13,1999.06,1998,9,256,37,0.11145111440087732,71.43104778847145,0.055375332603003126,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.19923353947033484,1032.9434537138582,1032.9434537138582,,4,258.23586342846454,258.23586342846454,258.23586342846454,258.23586342846454,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1120.9434537138582,968.8112508545292,990.0,0.7269286960818572,0.3928264898280156,988.88024481409,0.4718081536676426,0.4718081536676426,0.4718081536676426,0.4718081536676426,19.597185805893247,19.597185805893247,19.597185805893247,19.597185805893247,,1.0329434537138582,1.0329434537138582,1.0329434537138582,1.0329434537138582,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.73336983598456,45.73336983598456,45.73336983598456,45.73336983598456,182.93347934393825,4390.403504254517,0.14181511508683345,50.2064247898158,99.56537882130476,147.13258596166563,190.47724287376224,0.26
1999-06-14,1999-06-25,1360.1559,0.9211302299903464,1252.8807169897268,0.268,1999,6,14,1999.06,1998,9,257,37,0.1082488939479124,37.06273672413136,0.029582015447712613,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.20512726911264875,995.8807169897267,995.8807169897267,,4,248.97017924743167,248.97017924743167,248.97017924743167,248.97017924743167,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1083.8807169897268,968.6947679676821,990.0,0.6734360863769253,0.3467045735917814,988.9798593400312,0.4386106302746257,0.4386106302746257,0.4386106302746257,0.4386106302746257,19.846480742074746,19.846480742074746,19.846480742074746,19.846480742074746,,0.9958807169897268,0.9958807169897268,0.9958807169897268,0.9958807169897268,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.65332218608121,44.65332218608121,44.65332218608121,44.65332218608121,178.6132887443248,4286.718929863796,0.1425620861764683,50.46011587162735,100.08113688584677,147.92695165598653,191.58469613612843,0.27
1999-06-15,1999-06-26,1328.0906,0.9244891726981652,1227.80538006221,0.27399999999999997,1999,6,15,1999.06,1998,9,258,37,0.10608238483737494,25.0753369275169,0.020422892206455708,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.209316561218341,970.8053800622099,970.8053800622099,,4,242.70134501555248,242.70134501555248,242.70134501555248,242.70134501555248,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1058.80538006221,968.6159597659096,990.0,0.637244878440303,0.3266443040497679,989.0361108175101,0.4168339909040011,0.4168339909040011,0.4168339909040011,0.4168339909040011,20.0033170606961,20.0033170606961,20.0033170606961,20.0033170606961,,0.97080538006221,0.97080538006221,0.97080538006221,0.97080538006221,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.8729804456866,43.8729804456866,43.8729804456866,43.8729804456866,175.4919217827464,4211.806122785913,0.14293138361541846,50.63034316151278,100.42732594439985,148.46043258926156,192.3291112760797,0.275
1999-06-16,1999-06-27,1296.5155,0.9274100830337502,1202.4015475095441,0.281,1999,6,16,1999.06,1998,9,259,37,0.1038874937048246,25.403832552665786,0.021127578058497257,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2137389132044177,945.4015475095441,945.4015475095441,,4,236.35038687738603,236.35038687738603,236.35038687738603,236.35038687738603,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.4015475095441,968.5361191493156,990.0,0.6005795531065585,0.3063212380076353,989.093099208886,0.3953347073590627,0.3953347073590627,0.3953347073590627,0.3953347073590627,20.16164535221109,20.16164535221109,20.16164535221109,20.16164535221109,,0.9454015475095441,0.9454015475095441,0.9454015475095441,0.9454015475095441,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.06309355488862,43.06309355488862,43.06309355488862,43.06309355488862,172.25237421955447,4134.0569812693075,0.1432569465469581,50.80154402110073,100.77559682423436,148.99737466954898,193.07895346660442,0.28
1999-06-17,1999-06-28,1265.4271,0.9295240656902062,1176.2449428265672,0.28700000000000003,1999,6,17,1999.06,1998,9,260,38,0.1016275630602154,26.15660468297688,0.02223737907864788,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.21849190644120256,919.2449428265672,919.2449428265672,,4,229.8112357066418,229.8112357066418,229.8112357066418,229.8112357066418,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1007.2449428265672,968.4539126774547,990.0,0.5763997484068146,0.2853959542612538,989.138204297332,0.3737900705870658,0.3737900705870658,0.3737900705870658,0.3737900705870658,20.31050154928988,20.31050154928988,20.31050154928988,20.31050154928988,,0.9192449428265672,0.9192449428265672,0.9192449428265672,0.9192449428265672,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.18080295147285,42.18080295147285,42.18080295147285,42.18080295147285,168.7232118058914,4049.357083341393,0.14344224205584447,50.97649386476068,101.13160170417828,149.54650744707345,193.84644975137925,0.285
1999-06-18,1999-06-29,1214.6856,0.93826603985269,1139.6982475780885,0.29600000000000004,1999,6,18,1999.06,1998,9,261,38,0.09846992859074684,36.54669524847873,0.0320669925799589,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2254982847838337,882.6982475780885,882.6982475780885,,4,220.67456189452213,220.67456189452213,220.67456189452213,220.67456189452213,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,970.6982475780884,968.3390516352454,990.0,0.5429107447926708,0.2561585980624708,989.2009306571448,0.3446927768644937,0.3446927768644937,0.3446927768644937,0.3446927768644937,20.51718624503493,20.51718624503493,20.51718624503493,20.51718624503493,,0.8826982475780885,0.8826982475780885,0.8826982475780885,0.8826982475780885,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.91598498017164,40.91598498017164,40.91598498017164,40.91598498017164,163.66393992068657,3927.9345580964778,0.14360287055672852,51.21878466180596,101.62481356909443,150.30771469157042,194.91137677935112,0.295
1999-06-19,1999-06-30,1175.0486,0.9392146752102744,1103.6228892052877,0.306,1999,6,19,1999.06,1998,9,262,38,0.09535301762733683,36.075358372800785,0.03268812084785451,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.2328693999678316,846.6228892052878,846.6228892052878,,4,211.655722301322,211.655722301322,211.655722301322,211.655722301322,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,934.6228892052876,968.2256719375024,990.0,0.5098536434948852,0.2272983113642301,989.2628480451407,0.3171202127543454,0.3171202127543454,0.3171202127543454,0.3171202127543454,20.72005589488417,20.72005589488417,20.72005589488417,20.72005589488417,,0.8466228892052877,0.8466228892052877,0.8466228892052877,0.8466228892052877,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.22740076173674,39.22740076173674,39.22740076173674,39.22740076173674,156.90960304694696,3765.830473126727,0.1421768292246427,51.45533390003022,102.10655095144554,151.0517413091985,195.95351383483168,0.305
1999-06-20,1999-07-01,1136.253,0.9322558106699796,1059.278461641196,0.316,1999,6,20,1999.06,1998,9,263,38,0.09152165908579933,44.344427564091795,0.041862861532544184,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.24261797941385155,802.2784616411957,802.2784616411957,,3,267.42615388039866,267.42615388039866,267.42615388039866,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,890.2784616411957,968.0863037365866,990.0,0.4692193074799803,0.19182276931295675,989.3389579232072,0.5059262555958015,0.5059262555958015,0.5059262555958015,,20.746727931024672,20.746727931024672,20.746727931024672,,,1.0697046155215946,1.0697046155215946,1.0697046155215946,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.13908760895762,50.13908760895762,50.13908760895762,,150.41726282687287,3610.0143078449487,0.14199973687166592,51.7425513512941,102.69176540892572,151.9563041641826,197.22220303833214,0.315
1999-06-21,1999-07-02,1098.2906,0.9229967052599879,1013.7186052180156,0.325,1999,6,21,1999.06,1998,9,264,38,0.08758528749083656,45.55985642318035,0.04494329707343391,0.45,3,Normal,53,12,12,13,120,210.0,0.20715808008163794,803.7186052180156,803.7186052180156,,3,267.90620173933854,267.90620173933854,267.90620173933854,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,880.7186052180156,967.9431156163997,990.0,0.4604592796818469,0.19297488417441247,989.3465658361438,0.5077409772221197,0.5077409772221197,0.5077409772221197,,20.895709242522173,20.895709242522173,20.895709242522173,,,1.0716248069573542,1.0716248069573542,1.0716248069573542,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.58978344934577,50.58978344934577,50.58978344934577,,151.7693503480373,3642.464408352896,0.1497154630158899,52.033481492288935,103.28488571035595,152.87393221659715,198.51120411667046,0.325
1999-06-22,1999-07-03,1062.9909,0.9261528299725064,984.4920302700217,0.336,1999,6,22,1999.06,1998,9,265,38,0.08506011141532988,29.22657494799387,0.02968695941599217,0.45,3,Normal,53,12,12,13,120,210.0,0.2133079735977164,774.4920302700218,774.4920302700218,,3,258.16401009000725,258.16401009000725,258.16401009000725,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,851.4920302700218,967.83796812108,990.0,0.4336779560243227,0.17724601513501087,989.3890760288408,0.4715460767269922,0.4715460767269922,0.4715460767269922,,21.07956183103365,21.07956183103365,21.07956183103365,,,1.0326560403600291,1.0326560403600291,1.0326560403600291,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.179058959491044,49.179058959491044,49.179058959491044,,147.5371768784731,3540.8922450833543,0.14986122014416645,52.24437184785208,103.71505544125826,153.54001783533076,199.44818010218708,0.335
1999-06-23,1999-07-04,1028.4289999999999,0.9290057686160774,955.416473612064,0.34600000000000003,1999,6,23,1999.06,1998,9,266,38,0.08254798332008234,29.07555665795769,0.030432337583665627,0.45,3,Normal,53,12,12,13,120,210.0,0.2197994338595297,745.416473612064,745.416473612064,,3,248.47215787068802,248.47215787068802,248.47215787068802,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,822.416473612064,967.7216658944484,990.0,0.4070350156604571,0.16270823680603202,989.4302567475336,0.4368604311573525,0.4368604311573525,0.4368604311573525,,21.271730421927945,21.271730421927945,21.271730421927945,,,0.993888631482752,0.993888631482752,0.993888631482752,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.76430785620717,47.76430785620717,47.76430785620717,,143.29292356862155,3439.0301656469164,0.14997954036409464,52.47496842642774,104.185642820568,154.26923474763828,200.4752470400647,0.345
1999-06-24,1999-07-05,994.5980000000001,0.9357922100747564,930.7370605559323,0.355,1999,6,24,1999.06,1998,9,267,39,0.08041568203203255,24.679413056131693,0.026515988351630264,0.45,3,Normal,53,12,12,13,120,210.0,0.22562763308744396,720.7370605559323,720.7370605559323,,3,240.2456868519774,240.2456868519774,240.2456868519774,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,797.7370605559323,967.6229482422236,990.0,0.3844204140552368,0.15036853027796618,989.4652110556668,0.4084539391471934,0.4084539391471934,0.4084539391471934,,21.433808874295774,21.433808874295774,21.433808874295774,,,0.9609827474079098,0.9609827474079098,0.9609827474079098,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.53480409607882,46.53480409607882,46.53480409607882,,139.60441228823646,3350.5058949176746,0.14999339577694507,52.66839873528857,104.58057554868995,154.8816928631852,201.33897780529,0.355
1999-06-25,1999-07-06,963.2156,0.9405539443875846,905.956231875654,0.366,1999,6,25,1999.06,1998,9,268,39,0.0782746184340565,24.78082868027832,0.027353229447931632,0.45,3,Normal,53,12,12,13,120,210.0,0.2317992775050785,695.956231875654,695.956231875654,,3,231.985410625218,231.985410625218,231.985410625218,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,772.956231875654,967.5238249275026,990.0,0.3647572358699444,0.1387868695626962,989.4964558945674,0.38088673505603343,0.38088673505603343,0.38088673505603343,,21.591744232008754,21.591744232008754,21.591744232008754,,,0.927941642500872,0.927941642500872,0.927941642500872,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.26591849196061,45.26591849196061,45.26591849196061,,135.79775547588184,3259.146131421164,0.1498943886005749,52.86051813910215,104.97300853561426,155.49071130898145,202.1988808910062,0.365
1999-06-26,1999-07-07,920.6956,0.9304441821848726,856.6558645832106,0.38299999999999995,1999,6,26,1999.06,1998,9,269,39,0.0740150666999894,49.30036729244341,0.05754979254876118,0.45,3,Normal,53,12,12,13,120,210.0,0.2451392778384485,646.6558645832106,646.6558645832106,,3,215.5519548610702,215.5519548610702,215.5519548610702,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,723.6558645832106,967.3266234583328,990.0,0.3361773128018612,0.12399675937496316,989.5398259278231,0.32889173613109784,0.32889173613109784,0.32889173613109784,,21.884310733359186,21.884310733359186,21.884310733359186,,,0.8622078194442807,0.8622078194442807,0.8622078194442807,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.629258172993616,42.629258172993616,42.629258172993616,,127.88777451898085,3069.306588455541,0.1492872223330919,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
1999-06-27,1999-07-08,887.5632,0.9212976168676004,817.7098609793812,0.39899999999999997,1999,6,27,1999.06,1998,9,270,39,0.07065013198861854,38.94600360382936,0.047628144727499364,0.45,3,Normal,53,12,12,13,120,210.0,0.2568148068417329,607.7098609793812,607.7098609793812,,3,202.5699536597937,202.5699536597937,202.5699536597937,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,684.7098609793812,967.1708394439177,990.0,0.3135999194083369,0.11231295829381437,989.5740871222978,0.2904977817710985,0.2904977817710985,0.2904977817710985,,22.112749896609134,22.112749896609134,22.112749896609134,,,0.8102798146391751,0.8102798146391751,0.8102798146391751,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.64071441623349,39.64071441623349,39.64071441623349,,118.92214324870042,2854.131437968811,0.14543317736961853,53.52702234541521,106.33592731628632,157.60949387269105,205.19906389229808,0.4
1999-06-28,1999-07-09,855.2074,0.9204875668079742,787.2077787421739,0.41,1999,6,28,1999.06,1998,9,271,39,0.06801475208332383,30.502082237207322,0.03874718093607325,0.45,3,Normal,53,12,12,13,120,210.0,0.2667656566294921,577.2077787421738,577.2077787421738,,3,192.402592914058,192.402592914058,192.402592914058,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,654.2077787421738,967.0488311149686,990.0,0.29591755289401384,0.10088311149686956,989.6031993356092,0.2620803411938369,0.2620803411938369,0.2620803411938369,,22.292287879446693,22.292287879446693,22.292287879446693,,,0.7696103716562319,0.7696103716562319,0.7696103716562319,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.9567704629287,37.9567704629287,37.9567704629287,,113.87031138878609,2732.887473330867,0.14465089708682982,53.75086789708044,106.79422158371383,158.323330455135,206.21306477497419,0.41
1999-06-29,1999-07-10,828.3093,0.9228252692239536,764.3847527732048,0.42,1999,6,29,1999.06,1998,9,272,39,0.06604284263960489,22.823025968969198,0.029858034041321164,0.45,3,Normal,53,12,12,13,120,210.0,0.2747307546861909,554.3847527732048,554.3847527732048,,3,184.79491759106827,184.79491759106827,184.79491759106827,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,631.3847527732047,966.9575390110926,990.0,0.28268681320185785,0.09175390110928193,989.6255592856888,0.2417664290693549,0.2417664290693549,0.2417664290693549,,22.42625384552672,22.42625384552672,22.42625384552672,,,0.7391796703642731,0.7391796703642731,0.7391796703642731,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.67502736282053,36.67502736282053,36.67502736282053,,110.02508208846164,2640.601970123079,0.14393939922177698,53.916116000209854,107.13274072255224,158.85108743015968,206.96386226001786,0.42
1999-06-30,1999-07-11,801.9612,0.9168437076495652,735.2730799990944,0.434,1999,6,30,1999.06,1998,9,273,39,0.06352759411192176,29.111672774110275,0.039593007776302834,0.45,3,Normal,53,12,12,13,120,210.0,0.28560817159287083,525.2730799990944,525.2730799990944,,2,262.6365399995472,262.6365399995472,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,602.2730799990944,966.8410923199964,990.0,0.2658104811588953,0.08010923199963778,989.6540802868416,0.4879972934237849,0.4879972934237849,,,22.324990673421286,22.324990673421286,,,,1.0505461599981891,1.0505461599981891,,,0.94,0.94,,,0.98,0.98,,,52.98700483719479,52.98700483719479,,,105.97400967438958,2543.37623218535,0.14412877685460768,54.12408041439908,107.5590137972291,159.51626336655482,207.91157219198683,0.435
1999-07-01,1999-07-12,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,1999,7,1,1999.07,1998,10,274,40,0.061306308295926176,25.709326574022842,0.036232581568497055,0.56,3,Normal,50,10,9,9,108,186.0,0.2621328937705401,523.5637534250717,523.5637534250717,,2,261.78187671253585,261.78187671253585,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,592.5637534250717,966.7382550137004,990.0,0.26018188604351977,0.07942550137002864,989.6603926125864,0.4848318964210848,0.4848318964210848,,,22.437305702465167,22.437305702465167,,,,1.0471275068501429,1.0471275068501429,,,0.94,0.94,,,0.98,0.98,,,53.080281653259114,53.080281653259114,,,106.16056330651823,2547.8535193564376,0.14961384765509808,54.3051210819259,107.93033226770795,160.0962566747755,208.73924562475625,0.445
1999-07-02,1999-07-13,740.6484,0.9111138679089168,674.8150284845508,0.45899999999999996,1999,7,2,1999.07,1998,10,275,40,0.058304018461065185,34.74872494052079,0.05149370342056087,0.56,3,Normal,50,10,9,9,108,186.0,0.2756310872591337,488.8150284845508,488.8150284845508,,2,244.4075142422754,244.4075142422754,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,557.8150284845508,966.5992601139385,990.0,0.2400376976722033,0.06776300569691017,989.692199296631,0.4227062230540111,0.4227062230540111,,,22.67023295963881,22.67023295963881,,,,0.9776300569691015,0.9776300569691015,,,0.94,0.94,,,0.98,0.98,,,50.071831108463094,50.071831108463094,,,100.14366221692622,2403.447893206229,0.14840164784388596,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
1999-07-03,1999-07-14,711.8686,0.9080351759450892,646.4017294507844,0.471,1999,7,3,1999.07,1998,10,276,40,0.055849109424547766,28.413299033766407,0.04395609995955268,0.56,3,Normal,50,10,9,9,108,186.0,0.28774675488265633,460.4017294507844,460.4017294507844,,2,230.2008647253922,230.2008647253922,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,529.4017294507844,966.4856069178032,990.0,0.2235662199714692,0.062080345890156874,989.7143534341384,0.37505696685342177,0.37505696685342177,,,22.85368954948184,22.85368954948184,,,,0.9208034589015688,0.9208034589015688,,,0.94,0.94,,,0.98,0.98,,,47.542959308381604,47.542959308381604,,,95.08591861676321,2282.0620468023167,0.147100346865645,54.73911501492407,108.82142648555391,161.49049859143537,210.73438129307308,0.47
1999-07-04,1999-07-15,711.8686,0.9080351759450892,646.4017294507844,0.471,1999,7,4,1999.07,1998,10,277,40,0.055849109424547766,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.28774675488265633,460.4017294507844,460.4017294507844,,2,230.2008647253922,230.2008647253922,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,529.4017294507844,966.4856069178032,990.0,0.2235662199714692,0.062080345890156874,989.7143534341384,0.37505696685342177,0.37505696685342177,,,22.85368954948184,22.85368954948184,,,,0.9208034589015688,0.9208034589015688,,,0.94,0.94,,,0.98,0.98,,,47.542959308381604,47.542959308381604,,,95.08591861676321,2282.0620468023167,0.147100346865645,54.73911501492407,108.82142648555391,161.49049859143537,210.73438129307308,0.47
1999-07-05,1999-07-16,711.8686,0.9080351759450892,646.4017294507844,0.471,1999,7,5,1999.07,1998,10,278,40,0.055849109424547766,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.28774675488265633,460.4017294507844,460.4017294507844,,2,230.2008647253922,230.2008647253922,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,529.4017294507844,966.4856069178032,990.0,0.2235662199714692,0.062080345890156874,989.7143534341384,0.37505696685342177,0.37505696685342177,,,22.85368954948184,22.85368954948184,,,,0.9208034589015688,0.9208034589015688,,,0.94,0.94,,,0.98,0.98,,,47.542959308381604,47.542959308381604,,,95.08591861676321,2282.0620468023167,0.147100346865645,54.73911501492407,108.82142648555391,161.49049859143537,210.73438129307308,0.47
1999-07-06,1999-07-17,690.7627,0.8913453049102387,615.7080894521198,0.48200000000000004,1999,7,6,1999.07,1998,10,279,40,0.05319717892866314,30.693639998664594,0.04985096107146643,0.56,3,Normal,50,10,9,9,108,186.0,0.30209120715875243,429.7080894521199,429.7080894521199,,2,214.85404472605995,214.85404472605995,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,498.7080894521199,966.3628323578084,990.0,0.20757833229037187,0.05594161789042396,989.7364800498192,0.3267674999923393,0.3267674999923393,,,23.046880192018428,23.046880192018428,,,,0.8594161789042396,0.8594161789042396,,,0.94,0.94,,,0.98,0.98,,,44.74851367093683,44.74851367093683,,,89.49702734187366,2147.928656204968,0.14535626358508866,54.94445355433293,109.24354168874879,162.15219880370375,211.68414048760303,0.48
1999-07-07,1999-07-18,670.0633,0.8858047726842869,593.5452691405833,0.493,1999,7,7,1999.07,1998,10,280,40,0.0512823112537464,22.162820311536507,0.03733973036905322,0.56,3,Normal,50,10,9,9,108,186.0,0.31337121138092205,407.54526914058334,407.54526914058334,,2,203.77263457029164,203.77263457029164,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,476.54526914058334,966.2709537111326,990.0,0.2002179860614483,0.051509053828116665,989.7482729601103,0.2939552307755524,0.2939552307755524,,,23.18336401820223,23.18336401820223,,,,0.8150905382811666,0.8150905382811666,,,0.94,0.94,,,0.97,0.97,,,42.25624580298028,42.25624580298028,,,84.51249160596056,2028.2997985430534,0.1423859240396767,55.09566014931518,109.5546058966238,162.64037725314768,212.38613305941516,0.495
1999-07-08,1999-07-19,649.7671,0.8923966932850137,579.8500114453929,0.501,1999,7,8,1999.07,1998,10,281,41,0.050099040988881946,13.695257695190435,0.02361862106556185,0.56,3,Normal,50,10,9,9,108,186.0,0.3207726072753841,393.85001144539285,393.85001144539285,,2,196.92500572269643,196.92500572269643,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,462.85001144539285,966.2093250515044,990.0,0.19566974549846994,0.048770002289078566,989.7555602522124,0.27454112493715305,0.27454112493715305,,,23.271694075771073,23.271694075771073,,,,0.7877000228907857,0.7877000228907857,,,0.93,0.93,,,0.97,0.97,,,40.5557610994582,40.5557610994582,,,81.11152219891639,1946.6765327739927,0.1398836261065678,55.19594003328494,109.76101050979095,162.96456832197867,212.85292303792744,0.5
1999-07-09,1999-07-20,629.8704,0.8978916060640499,565.5553450682056,0.512,1999,7,9,1999.07,1998,10,282,41,0.04886398181389297,14.29466637718724,0.025275450938339758,0.56,3,Normal,50,10,9,9,108,186.0,0.3288802795729364,379.5553450682057,379.5553450682057,,2,189.77767253410286,189.77767253410286,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,448.5553450682057,966.1449990528067,990.0,0.1909224393215443,0.04591106901364113,989.7631664916647,0.2549794972376864,0.2549794972376864,,,23.363187941620307,23.363187941620307,,,,0.7591106901364112,0.7591106901364112,,,0.93,0.93,,,0.97,0.97,,,39.23746206949625,39.23746206949625,,,78.4749241389925,1883.3981793358207,0.138757284894069,55.299576508573104,109.97442184459213,163.30000433235588,213.33645751933616,0.51
1999-07-10,1999-07-21,629.8704,0.8978916060640499,565.5553450682056,0.512,1999,7,10,1999.07,1998,10,283,41,0.04886398181389297,0.0,0.0,0.56,3,Normal,50,10,9,9,108,186.0,0.3288802795729364,379.5553450682057,379.5553450682057,,2,189.77767253410286,189.77767253410286,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,448.5553450682057,966.1449990528067,990.0,0.1909224393215443,0.04591106901364113,989.7631664916647,0.2549794972376864,0.2549794972376864,,,23.363187941620307,23.363187941620307,,,,0.7591106901364112,0.7591106901364112,,,0.93,0.93,,,0.97,0.97,,,39.23746206949625,39.23746206949625,,,78.4749241389925,1883.3981793358207,0.138757284894069,55.299576508573104,109.97442184459213,163.30000433235588,213.33645751933616,0.51
1999-07-11,1999-07-22,603.9569,0.9020340153560474,544.7896676089908,0.529,1999,7,11,1999.07,1998,10,284,41,0.0470698272814168,20.765677459214768,0.0381168709574698,0.55,3,Normal,50,10,9,9,108,186.0,0.34141616674987463,358.7896676089908,358.7896676089908,,2,179.3948338044954,179.3948338044954,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,427.78966760899084,966.0515535042405,990.0,0.1840260888738346,0.04175793352179817,989.7742159776044,0.22784030389860066,0.22784030389860066,,,23.494822169465326,23.494822169465326,,,,0.7175793352179817,0.7175793352179817,,,0.93,0.93,,,0.97,0.97,,,37.29973828242542,37.29973828242542,,,74.59947656485085,1790.3874375564205,0.1369326200554757,55.448271678391855,110.28079668342016,163.78199267618922,214.0322494984057,0.53
1999-07-12,1999-07-23,591.2615,0.8987000101503756,531.3667160515263,0.536,1999,7,12,1999.07,1998,10,285,41,0.04591008426685187,13.422951557464554,0.0252611824413988,0.55,3,Normal,50,10,9,9,108,186.0,0.35004074282658626,345.3667160515264,345.3667160515264,,2,172.68335802576314,172.68335802576314,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.3667160515264,965.9911502222318,990.0,0.1795682820835327,0.039073343210305256,989.781358374706,0.21110289736581184,0.21110289736581184,,,23.57910525510848,23.57910525510848,,,,0.6907334321030526,0.6907334321030526,,,0.92,0.92,,,0.97,0.97,,,35.64563662314964,35.64563662314964,,,71.29127324629928,1710.9905579111828,0.13416586152789106,55.54321030439163,110.47652397449534,164.09018849713914,214.4777973151881,0.535
1999-07-13,1999-07-24,581.2297,0.8999250773087163,523.063182706622,0.5429999999999999,1999,7,13,1999.07,1998,10,286,41,0.04519265898585215,8.303533344904281,0.015874818988285792,0.55,3,Normal,50,10,9,9,108,186.0,0.3555975762574834,337.063182706622,337.063182706622,,2,168.531591353311,168.531591353311,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.063182706622,965.9537843221796,990.0,0.17681065108337998,0.0374126365413244,989.7857767123752,0.2010656321577622,0.2010656321577622,,,23.63092675803765,23.63092675803765,,,,0.6741263654132441,0.6741263654132441,,,0.92,0.92,,,0.97,0.97,,,34.865078288631054,34.865078288631054,,,69.73015657726211,1673.5237578542906,0.13331115414478076,55.60147206046072,110.59668312447485,164.279504805902,214.7517417898309,0.545
1999-07-14,1999-07-25,570.0755,0.8934466484158033,509.3320448189633,0.551,1999,7,14,1999.07,1998,10,287,41,0.04400628867235843,13.731137887658686,0.02695910855665733,0.55,3,Normal,50,10,9,9,108,186.0,0.3651841699182932,323.3320448189633,323.3320448189633,,2,161.66602240948166,161.66602240948166,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,392.3320448189633,965.8919942016852,990.0,0.1722504945893236,0.03466640896379266,989.7930830964467,0.1849985033267903,0.1849985033267903,,,23.71609039143485,23.71609039143485,,,,0.6466640896379267,0.6466640896379267,,,0.92,0.92,,,0.97,0.97,,,33.5652911841983,33.5652911841983,,,67.1305823683966,1611.1339768415185,0.13180121504480924,55.69700457510246,110.79378916417411,164.59024907149256,215.20184242940655,0.55
1999-07-15,1999-07-26,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,1999,7,15,1999.07,1998,10,288,42,0.04324663841832161,8.792248310611342,0.017565532994467174,0.55,3,Normal,50,10,9,9,108,186.0,0.37159882450405,314.539796508352,314.539796508352,,2,157.26989825417596,157.26989825417596,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.53979650835197,965.8524290842876,990.0,0.16933055972602096,0.03290795930167039,989.7977614809724,0.1750580306312276,0.1750580306312276,,,23.770274366053425,23.770274366053425,,,,0.6290795930167039,0.6290795930167039,,,0.92,0.92,,,0.97,0.97,,,32.72716374276813,32.72716374276813,,,65.45432748553625,1570.9038596528699,0.1307674793135936,55.75771096813299,110.9190865843848,164.7878966739419,215.4883845591413,0.555
1999-07-16,1999-07-27,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,1999,7,16,1999.07,1998,10,289,42,0.04208555031502787,13.438519714047914,0.02758875895889472,0.55,3,Normal,50,10,9,9,108,186.0,0.3818507749027009,301.10127679430406,301.10127679430406,,2,150.55063839715203,150.55063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.10127679430406,965.7919557455743,990.0,0.16486758269921534,0.030220255358860814,989.804912161942,0.1603888101576866,0.1603888101576866,,,23.85256760620993,23.85256760620993,,,,0.6022025535886081,0.6022025535886081,,,0.92,0.92,,,0.97,0.97,,,31.437377194286327,31.437377194286327,,,62.874754388572654,1508.9941053257435,0.12907942841448095,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
1999-07-17,1999-07-28,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,1999,7,17,1999.07,1998,10,290,42,0.04139573781700866,7.983940949296424,0.016663853198330515,0.55,3,Normal,50,10,9,9,108,186.0,0.38821388015934827,293.11733584500763,293.11733584500763,,2,146.55866792250382,146.55866792250382,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.11733584500763,965.7560280113023,990.0,0.16221608939502094,0.028623467169001524,989.809160443436,0.15197386681335054,0.15197386681335054,,,23.901158565320106,23.901158565320106,,,,0.5862346716900153,0.5862346716900153,,,0.91,0.91,,,0.97,0.97,,,30.332806600095548,30.332806600095548,,,60.665613200191096,1455.9747168045865,0.12661953275641055,55.90384707929922,111.22088644940277,165.26439465069137,216.18018252531488,0.575
