Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-07-18,1999-07-29,530.3563,0.8966667529713942,475.55286143892266,0.5770000000000001,1999,7,18,1999.07,1998,10,291,42,0.04108776722832292,3.564474406084969,0.0074954325693669934,0.55,3,Normal,50,10,9,9,108,186.0,0.391123711120575,289.5528614389226,289.5528614389226,,2,144.7764307194613,144.7764307194613,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.55286143892266,965.7399878764752,990.0,0.16103231560702227,0.02791057228778453,989.8110571121052,0.14828921188872146,0.14828921188872146,,,23.92278002374143,23.92278002374143,,,,0.5791057228778453,0.5791057228778453,,,0.91,0.91,,,0.97,0.97,,,29.991048299706375,29.991048299706375,,,59.98209659941275,1439.5703183859055,0.12613129152018887,55.927927967456895,111.27064176514405,165.34300847898524,216.29444889414128,0.575
1999-07-19,1999-07-30,524.4984,0.8976813411091769,470.8324271216175,0.581,1999,7,19,1999.07,1998,10,292,42,0.04067992170330775,4.720434317305148,0.010025720501374569,0.55,3,Normal,50,10,9,9,108,186.0,0.3950450081297302,284.8324271216175,284.8324271216175,,2,142.41621356080876,142.41621356080876,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,353.8324271216175,965.7187459220472,990.0,0.15946464369352611,0.0269664854243235,989.8135688708819,0.1434782576665488,0.1434782576665488,,,23.95134469116837,23.95134469116837,,,,0.569664854243235,0.569664854243235,,,0.91,0.91,,,0.97,0.97,,,29.53734596079568,29.53734596079568,,,59.07469192159135,1417.7926061181925,0.12546861371196968,55.959714844080466,111.33632946071316,165.4468211277265,216.44540064563583,0.58
1999-07-20,1999-07-31,516.3674,0.9068984701816172,468.2928051116591,0.585,1999,7,20,1999.07,1998,10,293,42,0.04046049836164735,2.5396220099584066,0.005423149752114733,0.55,3,Normal,50,10,9,9,108,186.0,0.3971873963676431,282.2928051116591,282.2928051116591,,2,141.14640255582955,141.14640255582955,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.2928051116591,965.7073176230023,990.0,0.15862122678984988,0.026458561022331826,989.814920212188,0.14092229374114784,0.14092229374114784,,,23.96668029544434,23.96668029544434,,,,0.5645856102233182,0.5645856102233182,,,0.91,0.91,,,0.97,0.97,,,29.292728760467693,29.292728760467693,,,58.585457520935385,1406.050980502449,0.12510432977283592,55.97676202265026,111.3715630291931,165.50251760350596,216.52641851662938,0.585
1999-07-21,1999-08-01,508.3179,0.9029227850160232,458.97181394149635,0.595,1999,7,21,1999.07,1998,10,294,42,0.039655164724545285,9.320991170162756,0.02030841739521476,0.6,3,Normal,50,10,9,9,108,186.0,0.4052536437971958,272.9718139414964,272.9718139414964,,1,272.9718139414964,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,341.9718139414964,965.6653731627368,990.0,0.1555256946669176,0.024594362788299268,989.8198799425447,0.5270876832480442,,,,23.62741909655996,,,,,1.0918872557659849,,,,0.95,,,,0.98,,,,58.90508389082409,,,,58.90508389082409,1413.7220133797782,0.1283413972308385,56.03903318632265,111.50029682574831,165.70609058913197,216.82271034704868,0.595
1999-07-22,1999-08-02,501.4829,0.9004029449403108,451.5366799972075,0.598,1999,7,22,1999.07,1998,10,295,43,0.03901276915175873,7.43513394428885,0.01646629005717726,0.6,3,Normal,50,10,9,9,108,186.0,0.4119266678426885,265.5366799972075,265.5366799972075,,1,265.5366799972075,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.5366799972075,965.6319150599874,990.0,0.15305646199169254,0.0231073359994415,989.8238362020088,0.4988149200327922,,,,23.69310622198865,,,,,1.06214671998883,,,,0.95,,,,0.98,,,,57.45994564358264,,,,57.45994564358264,1379.0386954459832,0.12725421474937096,56.088419816127825,111.60242344650392,165.8676594203493,217.05802970476105,0.6
1999-07-23,1999-08-03,490.2231,0.9015755472371026,441.9731596507689,0.605,1999,7,23,1999.07,1998,10,296,43,0.03818648099382643,9.563520346438622,0.0216382378377804,0.6,3,Normal,50,10,9,9,108,186.0,0.4208400350531929,255.97315965076888,255.97315965076888,,1,255.97315965076888,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.9731596507689,965.5888792184284,990.0,0.14988038512387158,0.02119463193015377,989.828924982946,0.4635899969342441,,,,23.77645576758326,,,,,1.0238926386030756,,,,0.95,,,,0.98,,,,55.58533593750183,,,,55.58533593750183,1334.048062500044,0.12576631572248265,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
1999-07-24,1999-08-04,484.6547,0.9043235828522296,438.28467475017237,0.611,1999,7,24,1999.07,1998,10,297,43,0.037867795898414894,3.6884849005965066,0.008415728664706308,0.6,3,Normal,50,10,9,9,108,186.0,0.4243817105994461,252.28467475017243,252.28467475017243,,1,252.28467475017243,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.28467475017237,965.5722810363758,990.0,0.14865542703880266,0.020456934950034474,989.8308876380113,0.4503474877988166,,,,23.80825911383657,,,,,1.0091386990006894,,,,0.95,,,,0.98,,,,54.85764990721653,,,,54.85764990721653,1316.5835977731967,0.1251644263822048,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
1999-07-25,1999-08-05,484.6547,0.9043235828522296,438.28467475017237,0.611,1999,7,25,1999.07,1998,10,298,43,0.037867795898414894,0.0,0.0,0.6,3,Normal,50,10,9,9,108,186.0,0.4243817105994461,252.28467475017243,252.28467475017243,,1,252.28467475017243,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.28467475017237,965.5722810363758,990.0,0.14865542703880266,0.020456934950034474,989.8308876380113,0.4503474877988166,,,,23.80825911383657,,,,,1.0091386990006894,,,,0.95,,,,0.98,,,,54.85764990721653,,,,54.85764990721653,1316.5835977731967,0.1251644263822048,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
1999-07-26,1999-08-06,484.6547,0.9043235828522296,438.28467475017237,0.611,1999,7,26,1999.07,1998,10,299,43,0.037867795898414894,0.0,0.0,0.6,3,Normal,50,10,9,9,108,186.0,0.4243817105994461,252.28467475017243,252.28467475017243,,1,252.28467475017243,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.28467475017237,965.5722810363758,990.0,0.14865542703880266,0.020456934950034474,989.8308876380113,0.4503474877988166,,,,23.80825911383657,,,,,1.0091386990006894,,,,0.95,,,,0.98,,,,54.85764990721653,,,,54.85764990721653,1316.5835977731967,0.1251644263822048,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
1999-07-27,1999-08-07,484.6547,0.9043235828522296,438.28467475017237,0.611,1999,7,27,1999.07,1998,10,300,43,0.037867795898414894,0.0,0.0,0.6,3,Normal,50,10,9,9,108,186.0,0.4243817105994461,252.28467475017243,252.28467475017243,,1,252.28467475017243,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.28467475017237,965.5722810363758,990.0,0.14865542703880266,0.020456934950034474,989.8308876380113,0.4503474877988166,,,,23.80825911383657,,,,,1.0091386990006894,,,,0.95,,,,0.98,,,,54.85764990721653,,,,54.85764990721653,1316.5835977731967,0.1251644263822048,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
1999-07-28,1999-08-08,466.0267,0.9085437496786656,423.4056454683745,0.628,1999,7,28,1999.07,1998,10,301,43,0.036582247768467566,14.879029281797898,0.035141310563628896,0.6,3,Normal,50,10,9,9,108,186.0,0.4392950400891453,237.40564546837447,237.40564546837447,,1,237.40564546837447,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,306.4056454683745,965.5053254046077,990.0,0.14371405200056714,0.017481129093674892,989.8388048189058,0.3988677419799197,,,,23.934611672318233,,,,,0.949622581873498,,,,0.94,,,,0.98,,,,51.34999013750504,,,,51.34999013750504,1232.3997633001206,0.12127847298942195,56.272487763005046,111.9833431790265,166.47098728662857,217.9383492819832,0.63
1999-07-29,1999-08-09,457.4224,0.9069958559288028,414.8802212090072,0.637,1999,7,29,1999.07,1998,10,302,44,0.035845651112458216,8.525424259367298,0.020549121947831744,0.6,3,Normal,50,10,9,9,108,186.0,0.4483221674390148,228.88022120900717,228.88022120900717,,1,228.88022120900717,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.8802212090072,965.4669609954407,990.0,0.1408827302908142,0.015776044241801436,989.8433412254674,0.37077146646211456,,,,24.00560876356471,,,,,0.9155208848360288,,,,0.94,,,,0.98,,,,49.65282068773121,,,,49.65282068773121,1191.667696505549,0.11967989349561507,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
1999-07-30,1999-08-10,457.4224,0.9069958559288028,414.8802212090072,0.637,1999,7,30,1999.07,1998,10,303,44,0.035845651112458216,0.0,0.0,0.6,3,Normal,50,10,9,9,108,186.0,0.4483221674390148,228.88022120900717,228.88022120900717,,1,228.88022120900717,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.8802212090072,965.4669609954407,990.0,0.1408827302908142,0.015776044241801436,989.8433412254674,0.37077146646211456,,,,24.00560876356471,,,,,0.9155208848360288,,,,0.94,,,,0.98,,,,49.65282068773121,,,,49.65282068773121,1191.667696505549,0.11967989349561507,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
1999-07-31,1999-08-11,446.8115,0.9024949264205592,403.2451118163597,0.647,1999,7,31,1999.07,1998,10,304,44,0.03484037766093348,11.63510939264745,0.02885368985686837,0.6,3,Normal,50,10,9,9,108,186.0,0.4612579162142591,217.24511181635967,217.24511181635967,,1,217.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,286.24511181635967,965.4146030031736,990.0,0.13701867182093128,0.013449022363271943,989.8495323058156,0.3340736352179127,,,,24.100855667424305,,,,,0.8689804472654389,,,,0.94,,,,0.98,,,,47.31571550097006,,,,47.31571550097006,1135.5771720232815,0.11733735664604393,56.40177895639921,112.25117724717329,166.8958648031865,218.55980652313423,0.645
1999-08-01,1999-08-12,436.3602,0.9070613323085696,395.80546437843384,0.659,1999,8,1,1999.08,1998,11,305,44,0.034197592122296686,7.439647437925885,0.01879622215324637,0.6,3,Normal,47,8,6,5,89,155.0,0.39160651873113816,240.80546437843384,240.80546437843384,,1,240.80546437843384,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.8054643784338,965.3790273218924,990.0,0.1421863165832437,0.01816109287568677,989.8396525905413,0.4103567567921464,,,,24.050268511856842,,,,,0.9632218575137352,,,,0.94,,,,0.98,,,,52.337045671467905,,,,52.337045671467905,1256.0890961152295,0.13222921455532988,56.451874931400546,112.35501768149892,167.06074678960502,218.8013292579248,0.66
1999-08-02,1999-08-13,426.0674,0.909275859321618,387.4128012639275,0.667,1999,8,2,1999.08,1998,11,306,44,0.033472466029203334,8.39266311450632,0.02166336034102488,0.6,3,Normal,47,8,6,5,89,155.0,0.4000900318583052,232.4128012639276,232.4128012639276,,1,232.4128012639276,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,293.4128012639275,965.3370640063196,990.0,0.13939908529060324,0.016482560252785505,989.8441183544568,0.382289574499383,,,,24.124764773637608,,,,,0.92965120505571,,,,0.94,,,,0.98,,,,50.66943590850578,,,,50.66943590850578,1216.0664618041387,0.13078926597984794,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
1999-08-03,1999-08-14,423.0103,0.9098424074311574,384.87270972017615,0.672,1999,8,3,1999.08,1998,11,307,44,0.03325300211982322,2.540091543751373,0.0065998224337552045,0.6,3,Normal,47,8,6,5,89,155.0,0.4027305550260854,229.8727097201761,229.8727097201761,,1,229.8727097201761,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,290.87270972017615,965.3243635486008,990.0,0.13855551245319506,0.01597454194403523,989.8454699456028,0.3739898144905276,,,,24.14711658251133,,,,,0.9194908388807046,,,,0.94,,,,0.98,,,,50.162090900858296,,,,50.162090900858296,1203.8901816205996,0.13033423683723622,56.52817979321943,112.51325615604178,167.31217791319887,219.1700273689188,0.67
1999-08-04,1999-08-15,418.9561,0.9127179145975628,382.388737899928,0.679,1999,8,4,1999.08,1998,11,308,44,0.033038386954553765,2.483971820248144,0.006495933520139928,0.6,3,Normal,47,8,6,5,89,155.0,0.4053466659380639,227.388737899928,227.388737899928,,1,227.388737899928,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.388737899928,965.3119436894997,990.0,0.13773057716233772,0.0154777475799856,989.8467916752576,0.36596103293418186,,,,24.16888695282394,,,,,0.909554951599712,,,,0.94,,,,0.98,,,,49.66478253524644,,,,49.66478253524644,1191.9547808459145,0.12988034848516858,56.54540804853127,112.54899520766115,167.36899340883878,219.25340613595887,0.68
1999-08-05,1999-08-16,415.93199999999996,0.9150724278655541,380.6079050669756,0.679,1999,8,5,1999.08,1998,11,309,45,0.032884522997786686,1.7808328329523988,0.0046789170935349475,0.6,3,Normal,47,8,6,5,89,155.0,0.4072432493821289,225.6079050669756,225.6079050669756,,1,225.6079050669756,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.6079050669756,965.3030395253347,990.0,0.13713915666430926,0.015121581013395119,989.8477392623224,0.3602582783043313,,,,24.184441458683143,,,,,0.9024316202679024,,,,0.94,,,,0.98,,,,49.30753722413309,,,,49.30753722413309,1183.3808933791945,0.1295494301818467,56.55773234144189,112.57456419931157,167.40964837064948,219.3130849866665,0.68
1999-08-06,1999-08-17,410.923,0.9163710051690066,376.55792255706365,0.684,1999,8,6,1999.08,1998,11,310,45,0.0325346045089303,4.049982509911956,0.010755271014907995,0.6,3,Normal,47,8,6,5,89,155.0,0.4116232608982255,221.55792255706365,221.55792255706365,,1,221.55792255706365,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.55792255706365,965.2827896127852,990.0,0.13579414402264106,0.014311584511412732,989.849894271466,0.3474548089516889,,,,24.21964984972891,,,,,0.8862316902282545,,,,0.94,,,,0.98,,,,48.49289154865367,,,,48.49289154865367,1163.829397167688,0.12877936870736015,56.58567795123293,112.63255138257703,167.50187026451712,219.44851011118683,0.685
1999-08-07,1999-08-18,401.0216,0.9147943916513768,366.8523106110617,0.6940000000000001,1999,8,7,1999.08,1998,11,311,45,0.031696039636795736,9.705611946001968,0.02645645581415431,0.6,3,Normal,47,8,6,5,89,155.0,0.4225133535122575,211.8523106110617,211.8523106110617,,1,211.8523106110617,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.8523106110617,965.2342615530553,990.0,0.1325708780627142,0.012370462122212336,989.8550586598152,0.3177090510431474,,,,24.30308805571668,,,,,0.8474092424442468,,,,0.94,,,,0.97,,,,46.05356566449471,,,,46.05356566449471,1105.285575947873,0.12553707400066202,56.65219301171657,112.77061967091215,167.72157192000773,219.77140883711326,0.695
1999-08-08,1999-08-19,401.0216,0.9147943916513768,366.8523106110617,0.6940000000000001,1999,8,8,1999.08,1998,11,312,45,0.031696039636795736,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4225133535122575,211.8523106110617,211.8523106110617,,1,211.8523106110617,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.8523106110617,965.2342615530553,990.0,0.1325708780627142,0.012370462122212336,989.8550586598152,0.3177090510431474,,,,24.30308805571668,,,,,0.8474092424442468,,,,0.94,,,,0.97,,,,46.05356566449471,,,,46.05356566449471,1105.285575947873,0.12553707400066202,56.65219301171657,112.77061967091215,167.72157192000773,219.77140883711326,0.695
1999-08-09,1999-08-20,401.0216,0.9147943916513768,366.8523106110617,0.6940000000000001,1999,8,9,1999.08,1998,11,313,45,0.031696039636795736,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4225133535122575,211.8523106110617,211.8523106110617,,1,211.8523106110617,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.8523106110617,965.2342615530553,990.0,0.1325708780627142,0.012370462122212336,989.8550586598152,0.3177090510431474,,,,24.30308805571668,,,,,0.8474092424442468,,,,0.94,,,,0.97,,,,46.05356566449471,,,,46.05356566449471,1105.285575947873,0.12553707400066202,56.65219301171657,112.77061967091215,167.72157192000773,219.77140883711326,0.695
1999-08-10,1999-08-21,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,1999,8,10,1999.08,1998,11,314,45,0.030889595974071413,9.333838688938897,0.026107290733140245,0.6,3,Normal,47,8,6,5,89,155.0,0.4335440324710361,202.5184719221228,202.5184719221228,,1,202.5184719221228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.5184719221228,965.1875923596106,990.0,0.12947107923612933,0.010503694384424556,989.8600252263794,0.2903502361020813,,,,24.38208263066679,,,,,0.8100738876884911,,,,0.94,,,,0.97,,,,44.16762388040661,,,,44.16762388040661,1060.0229731297586,0.12353941781790652,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
1999-08-11,1999-08-22,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,1999,8,11,1999.08,1998,11,315,45,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.64,3,Normal,47,8,6,5,89,155.0,0.4376666370750772,199.15082364025693,199.15082364025693,,1,199.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.15082364025693,965.1707541182013,990.0,0.12835267205764989,0.009915082364025694,989.8617322455783,0.28077945224151296,,,,24.41019867513558,,,,,0.7966032945610277,,,,0.93,,,,0.97,,,,43.02066420351633,,,,43.02066420351633,1032.4959408843918,0.12147554468831705,56.738269292413555,112.94939798150364,168.00631065950296,220.19047861513002,0.705
1999-08-12,1999-08-23,386.4594,0.9076886105549052,350.78479582188226,0.711,1999,8,12,1999.08,1998,11,316,46,0.030307806359010626,3.3660278183746755,0.009595706137970249,0.64,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791092,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.76089465963608,112.9964107942908,168.0812372697973,220.3008662842236,0.71
1999-08-13,1999-08-24,386.4594,0.9076886105549052,350.78479582188226,0.711,1999,8,13,1999.08,1998,11,317,46,0.030307806359010626,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791092,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.76089465963608,112.9964107942908,168.0812372697973,220.3008662842236,0.71
1999-08-14,1999-08-25,381.68199999999996,0.9086207292739932,346.8041771907562,0.715,1999,8,14,1999.08,1998,11,318,46,0.029963880909281336,3.980618631126049,0.011478000822742541,0.64,3,Normal,47,8,6,5,89,155.0,0.4469380999258951,191.80417719075612,191.80417719075612,,1,191.80417719075612,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.80417719075612,965.1340208859536,990.0,0.12591282637331386,0.009180417719075622,989.8649067559076,0.2604530145467837,,,,24.470432855407015,,,,,0.7672167087630248,,,,0.93,,,,0.97,,,,41.53587874913247,,,,41.53587874913247,996.8610899791793,0.11976752727025565,56.78755051709532,113.05180965880079,168.16955623453615,220.4310461623314,0.715
1999-08-15,1999-08-26,376.9428,0.9098429569345096,342.95875174717344,0.72,1999,8,15,1999.08,1998,11,319,46,0.029631636150955782,3.845425443582768,0.01121250128183808,0.64,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.813197380213424,113.10512308591984,168.25457853019202,220.5564304602516,0.72
1999-08-16,1999-08-27,376.9428,0.9098429569345096,342.95875174717344,0.72,1999,8,16,1999.08,1998,11,320,46,0.029631636150955782,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.813197380213424,113.10512308591984,168.25457853019202,220.5564304602516,0.72
1999-08-17,1999-08-28,358.3644,0.923772896248278,331.0473197002763,0.74,1999,8,17,1999.08,1998,11,321,46,0.028602488422103875,11.911432046897119,0.035981055692223984,0.64,3,Normal,47,8,6,5,89,155.0,0.4682110102577901,176.0473197002763,176.0473197002763,,1,176.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.0473197002763,965.0552365985013,990.0,0.12067992167167847,0.007604731970027631,989.8717153463583,0.21941305792756027,,,,24.59706568992943,,,,,0.7041892788011053,,,,0.93,,,,0.97,,,,38.32096249300539,,,,38.32096249300539,919.7030998321292,0.11575675201871573,56.891991572780455,113.26898904788278,168.5160816768989,220.9424740203196,0.74
1999-08-18,1999-08-29,353.8138,0.9223127992632232,326.32699629595817,0.7440000000000001,1999,8,18,1999.08,1998,11,322,46,0.028194652479970782,4.720323404318152,0.014465010427874968,0.64,3,Normal,47,8,6,5,89,155.0,0.4749836874036149,171.32699629595817,171.32699629595817,,1,171.32699629595817,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,232.32699629595814,965.0316349814798,990.0,0.11908874873725846,0.007132699629595818,989.8737785516333,0.2077971553493108,,,,24.63434641480413,,,,,0.6853079851838326,,,,0.92,,,,0.97,,,,36.94838107741789,,,,36.94838107741789,886.7611458580292,0.11322502121126385,56.92294449160399,113.33339156159391,168.6189317354863,221.094474650162,0.745
1999-08-19,1999-08-30,349.3005,0.926710640278616,323.7004900046407,0.75,1999,8,19,1999.08,1998,11,323,47,0.02796772233640096,2.6265062913174693,0.008114001592273816,0.64,3,Normal,47,8,6,5,89,155.0,0.4788377057995121,168.7004900046407,168.7004900046407,,1,168.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.7004900046407,965.0185024500232,990.0,0.1181933488652184,0.00687004900046407,989.8749366021344,0.20146923730870056,,,,24.654964914802388,,,,,0.6748019600185627,,,,0.92,,,,0.97,,,,36.41239974394461,,,,36.41239974394461,873.8975938546706,0.11248793520029142,56.94010042011561,113.36909483548055,168.67596787743068,221.1788093362616,0.75
1999-08-20,1999-08-31,349.3005,0.926710640278616,323.7004900046407,0.75,1999,8,20,1999.08,1998,11,324,47,0.02796772233640096,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4788377057995121,168.7004900046407,168.7004900046407,,1,168.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.7004900046407,965.0185024500232,990.0,0.1181933488652184,0.00687004900046407,989.8749366021344,0.20146923730870056,,,,24.654964914802388,,,,,0.6748019600185627,,,,0.92,,,,0.97,,,,36.41239974394461,,,,36.41239974394461,873.8975938546706,0.11248793520029142,56.94010042011561,113.36909483548055,168.67596787743068,221.1788093362616,0.75
1999-08-21,1999-09-01,349.3005,0.926710640278616,323.7004900046407,0.75,1999,8,21,1999.08,1998,11,325,47,0.02796772233640096,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4788377057995121,168.7004900046407,168.7004900046407,,1,168.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.7004900046407,965.0185024500232,990.0,0.1181933488652184,0.00687004900046407,989.8749366021344,0.20146923730870056,,,,24.654964914802388,,,,,0.6748019600185627,,,,0.92,,,,0.97,,,,36.41239974394461,,,,36.41239974394461,873.8975938546706,0.11248793520029142,56.94010042011561,113.36909483548055,168.67596787743068,221.1788093362616,0.75
1999-08-22,1999-09-02,340.3854,0.9194251035954242,312.95888165736983,0.763,1999,8,22,1999.08,1998,11,326,47,0.02703964737519676,10.741608347270873,0.034322746459168635,0.66,3,Normal,47,8,6,5,89,155.0,0.4952727309707586,157.95888165736983,157.95888165736983,,1,157.95888165736983,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.95888165736983,964.9647944082867,990.0,0.1145314369286488,0.005795888165736983,989.8796726749057,0.17659802293271076,,,,24.738280243686045,,,,,0.6318355266294793,,,,0.92,,,,0.97,,,,34.2091374749443,,,,34.2091374749443,821.0192993986632,0.1093087286539986,57.009762674115976,113.51412621226808,168.90779408337988,221.5219043939961,0.765
1999-08-23,1999-09-03,331.6178,0.9215783908625044,305.6117985053638,0.775,1999,8,23,1999.08,1998,11,327,47,0.02640485939086344,7.347083152006007,0.024040574310082004,0.66,3,Normal,47,8,6,5,89,155.0,0.5071793718634183,150.6117985053638,150.6117985053638,,1,150.6117985053638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.61179850536385,964.9280589925268,990.0,0.11202674949046493,0.0050611798505363825,989.882912070659,0.160519473854852,,,,24.794333604277412,,,,,0.6024471940214553,,,,0.92,,,,0.97,,,,32.69188811214132,,,,32.69188811214132,784.6053146913916,0.10697194372738704,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
1999-08-24,1999-09-04,325.5678,0.9299580707694874,302.7644031926663,0.78,1999,8,24,1999.08,1998,11,328,47,0.02615884443584637,2.8473953126975284,0.00940465683109242,0.66,3,Normal,47,8,6,5,89,155.0,0.5119492198076028,147.76440319266632,147.76440319266632,,1,147.76440319266632,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,208.76440319266632,964.9138220159633,990.0,0.1110560465429544,0.0047764403192666295,989.884167513138,0.15449193394828034,,,,24.81585356322627,,,,,0.5910576127706652,,,,0.92,,,,0.97,,,,32.10166887818227,,,,32.10166887818227,770.4400530763744,0.10602854410778978,57.075130145673896,113.65030173080973,169.12567160421824,221.84482471437167,0.78
1999-08-25,1999-09-05,319.5892,0.9253003541660652,295.7159999476495,0.79,1999,8,25,1999.08,1998,11,329,47,0.025549862395476915,7.0484032450168,0.023835041885676044,0.66,3,Normal,47,8,6,5,89,155.0,0.5241515509050562,140.7159999476495,140.7159999476495,,1,140.7159999476495,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,201.7159999476495,964.8828639997906,990.0,0.10865318180033504,0.00407159999476495,989.8872752182048,0.1400610865005283,,,,24.86435013191372,,,,,0.562863999790598,,,,0.91,,,,0.97,,,,30.29721633063485,,,,30.29721633063485,727.1331919352365,0.1024537608245694,57.11447156902204,113.73230060153944,169.25696844036733,222.03964989494384,0.79
1999-08-26,1999-09-06,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,1999,8,26,1999.08,1998,11,330,48,0.025127031774367217,4.893872929510394,0.01682771864606146,0.66,3,Normal,47,8,6,5,89,155.0,0.5329718257315832,135.8221270181391,135.8221270181391,,1,135.8221270181391,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,196.82212701813907,964.8632885080724,990.0,0.10698481602891104,0.0035822127018139104,989.8894329712692,0.13045168486529898,,,,24.895692778331533,,,,,0.5432885080725564,,,,0.91,,,,0.97,,,,29.28039137061533,,,,29.28039137061533,702.729392894768,0.10068144288343324,57.139215342407034,113.78388925749763,169.33960980833837,222.162362209108,0.795
1999-08-27,1999-09-07,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1999,8,27,1999.08,1998,11,331,48,0.024392128751048715,8.50582202914933,0.030128695646824414,0.66,3,Normal,47,8,6,5,89,155.0,0.5490295716573824,127.31630498898977,127.31630498898977,,1,127.31630498898977,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,188.31630498898969,964.829265219956,990.0,0.10408510397351924,0.002731630498898977,989.8931832655277,0.11455012039172212,,,,24.94936792517993,,,,,0.5092652199559591,,,,0.91,,,,0.97,,,,27.50589035321473,,,,27.50589035321473,660.1413684771536,0.0974293367656801,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1999-08-28,1999-09-08,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1999,8,28,1999.08,1998,11,332,48,0.024392128751048715,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.5490295716573824,127.31630498898977,127.31630498898977,,1,127.31630498898977,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,188.31630498898969,964.829265219956,990.0,0.10408510397351924,0.002731630498898977,989.8931832655277,0.11455012039172212,,,,24.94936792517993,,,,,0.5092652199559591,,,,0.91,,,,0.97,,,,27.50589035321473,,,,27.50589035321473,660.1413684771536,0.0974293367656801,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1999-08-29,1999-09-09,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,1999,8,29,1999.08,1998,11,333,48,0.024392128751048715,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.5490295716573824,127.31630498898977,127.31630498898977,,1,127.31630498898977,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,188.31630498898969,964.829265219956,990.0,0.10408510397351924,0.002731630498898977,989.8931832655277,0.11455012039172212,,,,24.94936792517993,,,,,0.5092652199559591,,,,0.91,,,,0.97,,,,27.50589035321473,,,,27.50589035321473,660.1413684771536,0.0974293367656801,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
1999-08-30,1999-09-10,302.0781,0.9308545621766467,281.1907775186533,0.8160000000000001,1999,8,30,1999.08,1998,11,334,48,0.024294883177611644,1.1255274703364648,0.004002718297764232,0.66,3,Normal,47,8,6,5,89,155.0,0.5512271823698691,126.19077751865328,126.19077751865328,,1,126.19077751865328,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,187.1907775186533,964.8247631100746,990.0,0.10370140142681362,0.002619077751865331,989.8936795208213,0.11252205526951624,,,,24.95639435547711,,,,,0.5047631100746133,,,,0.91,,,,0.97,,,,27.27040512813901,,,,27.27040512813901,654.4897230753362,0.0969818618120574,57.18758810365717,113.88478034231449,169.50132200581825,222.4026925506327,0.815
1999-08-31,1999-09-11,295.5733,0.9285666620255448,274.459512564875,0.8250000000000001,1999,8,31,1999.08,1998,11,335,48,0.0237133018856052,6.731264953778293,0.024525529798087062,0.66,3,Normal,47,8,6,5,89,155.0,0.5647463210565971,119.459512564875,119.459512564875,,1,119.459512564875,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,180.45951256487496,964.7978380502595,990.0,0.10140665201075284,0.0019459512564875007,989.8966473967328,0.10076438624820157,,,,24.998044960225016,,,,,0.4778380502595001,,,,0.9,,,,0.97,,,,25.574669747278207,,,,25.574669747278207,613.7920739346773,0.0931819396904053,57.221144201348935,113.95479794676731,169.61362056809025,222.5697479680896,0.825
1999-09-01,1999-09-12,288.3638,0.9289470208952662,267.8746929440384,0.8370000000000001,1999,9,1,1999.09,1998,12,336,48,0.02314437347036492,6.5848196208366385,0.02458171598245107,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3397110753534705,176.8746929440384,176.8746929440384,,1,176.8746929440384,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.8746929440384,964.771498771776,990.0,0.11518455441274035,0.007687469294403838,989.8771279762927,0.22148130283335027,,,,24.884147901683374,,,,,0.7074987717761535,,,,0.93,,,,0.97,,,,38.95042162163423,,,,38.95042162163423,934.8101189192214,0.14540538037974102,57.25377320674315,114.02290450372914,169.72291059019847,222.73245543182344,0.835
1999-09-02,1999-09-13,282.0511,0.935656762357318,263.90301904532015,0.848,1999,9,2,1999.09,1998,12,337,49,0.022801220845515655,3.971673898718224,0.015049747869827006,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3448236413861281,172.9030190453202,172.9030190453202,,1,172.9030190453202,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,216.9030190453201,964.7556120761811,990.0,0.11383057467454095,0.007290301904532016,989.8788791234207,0.21164068824875296,,,,24.91162635899091,,,,,0.6916120761812806,,,,0.93,,,,0.97,,,,38.11784573929946,,,,38.11784573929946,914.8282977431868,0.1444388392265928,57.27336016249706,114.06379953689188,169.78856144266115,222.8302550635836,0.85
1999-09-03,1999-09-14,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,1999,9,3,1999.09,1998,12,338,49,0.0224226896993048,4.381147525588744,0.016881611942504995,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35064482028861016,168.5218715197314,168.5218715197314,,1,168.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.5218715197314,964.7380874860788,990.0,0.11233700165445387,0.006852187151973141,989.8808108111937,0.2010424175472295,,,,24.94168090756739,,,,,0.6740874860789257,,,,0.92,,,,0.97,,,,36.7968431262776,,,,36.7968431262776,883.1242350306627,0.14178705983738232,57.294881070210934,114.1087426612553,169.8607356295251,222.93782822318119,0.86
1999-09-04,1999-09-15,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,1999,9,4,1999.09,1998,12,339,49,0.0224226896993048,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35064482028861016,168.5218715197314,168.5218715197314,,1,168.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.5218715197314,964.7380874860788,990.0,0.11233700165445387,0.006852187151973141,989.8808108111937,0.2010424175472295,,,,24.94168090756739,,,,,0.6740874860789257,,,,0.92,,,,0.97,,,,36.7968431262776,,,,36.7968431262776,883.1242350306627,0.14178705983738232,57.294881070210934,114.1087426612553,169.8607356295251,222.93782822318119,0.86
1999-09-05,1999-09-16,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,1999,9,5,1999.09,1998,12,340,49,0.0224226896993048,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35064482028861016,168.5218715197314,168.5218715197314,,1,168.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.5218715197314,964.7380874860788,990.0,0.11233700165445387,0.006852187151973141,989.8808108111937,0.2010424175472295,,,,24.94168090756739,,,,,0.6740874860789257,,,,0.92,,,,0.97,,,,36.7968431262776,,,,36.7968431262776,883.1242350306627,0.14178705983738232,57.294881070210934,114.1087426612553,169.8607356295251,222.93782822318119,0.86
1999-09-06,1999-09-17,270.4558,0.95267644297938,257.65686952714265,0.865,1999,9,6,1999.09,1998,12,341,49,0.02226155352714513,1.865001992588759,0.00723831658752763,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3531828985076359,166.65686952714262,166.65686952714262,,1,166.65686952714262,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.65686952714265,964.7306274781088,990.0,0.1117012055206168,0.006665686952714265,989.8816331075267,0.19661263728299527,,,,24.954392992135034,,,,,0.6666274781085706,,,,0.92,,,,0.97,,,,36.408165699518406,,,,36.408165699518406,873.795976788442,0.14130485155057365,57.30401570535553,114.12782214739609,169.89138309999657,222.9835246173072,0.865
1999-09-07,1999-09-18,266.66,0.948216490608073,252.85140938554886,0.871,1999,9,7,1999.09,1998,12,342,49,0.021846361770911416,4.805460141593811,0.01900507556304117,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35989516618134737,161.8514093855489,161.8514093855489,,1,161.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.85140938554886,964.7114056375424,990.0,0.1100629804723462,0.006185140938554886,989.8837518785894,0.18542366098794386,,,,24.98692258005891,,,,,0.6474056375421955,,,,0.92,,,,0.97,,,,35.40444784858109,,,,35.40444784858109,849.706748365946,0.14002076529696633,57.32747930908585,114.17683934158528,169.9701409581017,223.1010031975029,0.87
1999-09-08,1999-09-19,266.66,0.948216490608073,252.85140938554886,0.871,1999,9,8,1999.09,1998,12,343,49,0.021846361770911416,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35989516618134737,161.8514093855489,161.8514093855489,,1,161.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.85140938554886,964.7114056375424,990.0,0.1100629804723462,0.006185140938554886,989.8837518785894,0.18542366098794386,,,,24.98692258005891,,,,,0.6474056375421955,,,,0.92,,,,0.97,,,,35.40444784858109,,,,35.40444784858109,849.706748365946,0.14002076529696633,57.32747930908585,114.17683934158528,169.9701409581017,223.1010031975029,0.87
1999-09-09,1999-09-20,266.66,0.948216490608073,252.85140938554886,0.871,1999,9,9,1999.09,1998,12,344,50,0.021846361770911416,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.35989516618134737,161.8514093855489,161.8514093855489,,1,161.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.85140938554886,964.7114056375424,990.0,0.1100629804723462,0.006185140938554886,989.8837518785894,0.18542366098794386,,,,24.98692258005891,,,,,0.6474056375421955,,,,0.92,,,,0.97,,,,35.40444784858109,,,,35.40444784858109,849.706748365946,0.14002076529696633,57.32747930908585,114.17683934158528,169.9701409581017,223.1010031975029,0.87
1999-09-10,1999-09-21,259.1714,0.9481618378872084,245.73643095180088,0.882,1999,9,10,1999.09,1998,12,345,50,0.0212316276342356,7.114978433747949,0.02895369809917803,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3703154621703156,154.73643095180088,154.73643095180088,,1,154.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.73643095180088,964.6744185857108,990.0,0.10763741964265937,0.005473643095180089,989.8868889372619,0.16945262166017122,,,,25.043017729891076,,,,,0.6189457238072036,,,,0.92,,,,0.97,,,,33.92405865669239,,,,33.92405865669239,814.1774077606174,0.13805058747413118,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1999-09-11,1999-09-22,259.1714,0.9481618378872084,245.73643095180088,0.882,1999,9,11,1999.09,1998,12,346,50,0.0212316276342356,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3703154621703156,154.73643095180088,154.73643095180088,,1,154.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.73643095180088,964.6744185857108,990.0,0.10763741964265937,0.005473643095180089,989.8868889372619,0.16945262166017122,,,,25.043017729891076,,,,,0.6189457238072036,,,,0.92,,,,0.97,,,,33.92405865669239,,,,33.92405865669239,814.1774077606174,0.13805058747413118,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1999-09-12,1999-09-23,259.1714,0.9481618378872084,245.73643095180088,0.882,1999,9,12,1999.09,1998,12,347,50,0.0212316276342356,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3703154621703156,154.73643095180088,154.73643095180088,,1,154.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.73643095180088,964.6744185857108,990.0,0.10763741964265937,0.005473643095180089,989.8868889372619,0.16945262166017122,,,,25.043017729891076,,,,,0.6189457238072036,,,,0.92,,,,0.97,,,,33.92405865669239,,,,33.92405865669239,814.1774077606174,0.13805058747413118,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1999-09-13,1999-09-24,259.1714,0.9481618378872084,245.73643095180088,0.882,1999,9,13,1999.09,1998,12,348,50,0.0212316276342356,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3703154621703156,154.73643095180088,154.73643095180088,,1,154.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.73643095180088,964.6744185857108,990.0,0.10763741964265937,0.005473643095180089,989.8868889372619,0.16945262166017122,,,,25.043017729891076,,,,,0.6189457238072036,,,,0.92,,,,0.97,,,,33.92405865669239,,,,33.92405865669239,814.1774077606174,0.13805058747413118,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1999-09-14,1999-09-25,259.1714,0.9481618378872084,245.73643095180088,0.882,1999,9,14,1999.09,1998,12,349,50,0.0212316276342356,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3703154621703156,154.73643095180088,154.73643095180088,,1,154.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.73643095180088,964.6744185857108,990.0,0.10763741964265937,0.005473643095180089,989.8868889372619,0.16945262166017122,,,,25.043017729891076,,,,,0.6189457238072036,,,,0.92,,,,0.97,,,,33.92405865669239,,,,33.92405865669239,814.1774077606174,0.13805058747413118,57.37233132841178,114.27057447176249,170.12083560693662,223.32598112028882,0.88
1999-09-15,1999-09-26,251.8195,0.9516832751152002,239.65240649787216,0.892,1999,9,15,1999.09,1998,12,350,50,0.02070596792141616,6.08402445392872,0.025386869853872045,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.6379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.095297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,32.658246433289904,,,,32.658246433289904,783.7979143989578,0.13627339241252254,57.416213370573644,114.36232927241925,170.26845936401702,223.54662837610852,0.89
1999-09-16,1999-09-27,251.8195,0.9516832751152002,239.65240649787216,0.892,1999,9,16,1999.09,1998,12,351,51,0.02070596792141616,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.6379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.095297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,32.658246433289904,,,,32.658246433289904,783.7979143989578,0.13627339241252254,57.416213370573644,114.36232927241925,170.26845936401702,223.54662837610852,0.89
1999-09-17,1999-09-28,251.8195,0.9516832751152002,239.65240649787216,0.892,1999,9,17,1999.09,1998,12,352,51,0.02070596792141616,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.6379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.095297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,32.658246433289904,,,,32.658246433289904,783.7979143989578,0.13627339241252254,57.416213370573644,114.36232927241925,170.26845936401702,223.54662837610852,0.89
1999-09-18,1999-09-29,241.0452,0.973826371370858,234.73617245236287,0.9059999999999999,1999,9,18,1999.09,1998,12,353,51,0.02028120529988415,4.916234045509327,0.02094365769939877,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3876692673706582,143.7361724523629,143.7361724523629,,1,143.7361724523629,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.73617245236287,964.6084170347142,990.0,0.10388733151785096,0.004373617245236287,989.8917390512368,0.1461591598430025,,,,25.137162856679677,,,,,0.5749446898094515,,,,0.91,,,,0.97,,,,31.287039368107862,,,,31.287039368107862,750.8889448345888,0.1332859739563881,57.45139278284254,114.43592171377344,170.38694452627854,223.7239094358341,0.905
1999-09-19,1999-09-30,234.0298,0.9819587710360944,229.8076147938229,0.912,1999,9,19,1999.09,1998,12,354,51,0.0198553779181863,4.928557658539943,0.021446450601568242,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3959833971630693,138.8076147938229,138.8076147938229,,1,138.8076147938229,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.8076147938229,964.578845688763,990.0,0.10220714140698507,0.00388076147938229,989.8939120971137,0.13627386605705774,,,,25.178792542293557,,,,,0.5552304591752916,,,,0.91,,,,0.97,,,,30.26427851855464,,,,30.26427851855464,726.3426844453113,0.13169397604908314,57.48640872833281,114.50920330661678,170.50500413246894,223.90072217478686,0.91
1999-09-20,1999-10-01,227.14700000000002,0.9666445606244088,219.57041201215256,0.924,1999,9,20,1999.09,1998,12,355,51,0.018970883597849986,10.237202781670334,0.046623780899512704,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4144456403122449,128.57041201215256,128.57041201215256,,1,128.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.57041201215256,964.5174224720728,990.0,0.09871718591323382,0.0028570412012152557,989.8984257728856,0.11683082030311265,,,,25.26417248050961,,,,,0.5142816480486102,,,,0.91,,,,0.97,,,,28.12731307812737,,,,28.12731307812737,675.0555138750568,0.12810156350469756,57.55833312964285,114.65982765994042,170.74790797640458,224.26505218555855,0.925
1999-09-21,1999-10-02,221.7355,0.9794590217451584,217.18083591617358,0.93,1999,9,21,1999.09,1998,12,356,51,0.0187644242231574,2.389576095978981,0.011002702360448131,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4190056623371859,126.18083591617358,126.18083591617358,,1,126.18083591617358,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,170.18083591617358,964.5030850154968,990.0,0.09790255769869552,0.002618083591617357,989.8994793587095,0.11250422094207434,,,,25.283890122270517,,,,,0.5047233436646943,,,,0.91,,,,0.97,,,,27.626090390556477,,,,27.626090390556477,663.0261693733554,0.12720316815255034,57.574962135407574,114.69467225652686,170.80414826986848,224.34951500096926,0.93
1999-09-22,1999-10-03,215.7475,0.9723750630754698,209.78748892087486,0.938,1999,9,22,1999.09,1998,12,357,51,0.018125639042763587,7.393346995298714,0.03524207774891308,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.43377229246650784,118.78748892087486,118.78748892087486,,1,118.78748892087486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.7874889208749,964.4587249335252,990.0,0.0953820984957528,0.0018787488920874863,989.9027391526123,0.09962547152275,,,,25.344388747564217,,,,,0.4751499556834994,,,,0.9,,,,0.97,,,,25.78313806980223,,,,25.78313806980223,618.7953136752534,0.12290121876394068,57.62603875270218,114.80174611532765,170.97708277357526,224.60948687354232,0.94
1999-09-23,1999-10-04,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,9,23,1999.09,1998,12,358,52,0.017999150109132406,1.4639922873979572,0.007027494790823794,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4368206249922199,117.3234966334769,117.3234966334769,,1,117.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.3234966334769,964.4499409798008,990.0,0.09488301021595803,0.0017323496633476908,989.9033846401207,0.09716631712844558,,,,25.356277343191305,,,,,0.4692939865339077,,,,0.9,,,,0.97,,,,25.47732002682127,,,,25.47732002682127,611.4556806437104,0.12229691051915235,57.636088721254254,114.82282241425587,171.01114263237517,224.6607329190188,0.945
1999-09-24,1999-10-05,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,9,24,1999.09,1998,12,359,52,0.017999150109132406,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4368206249922199,117.3234966334769,117.3234966334769,,1,117.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.3234966334769,964.4499409798008,990.0,0.09488301021595803,0.0017323496633476908,989.9033846401207,0.09716631712844558,,,,25.356277343191305,,,,,0.4692939865339077,,,,0.9,,,,0.97,,,,25.47732002682127,,,,25.47732002682127,611.4556806437104,0.12229691051915235,57.636088721254254,114.82282241425587,171.01114263237517,224.6607329190188,0.945
1999-09-25,1999-10-06,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,9,25,1999.09,1998,12,360,52,0.017999150109132406,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4368206249922199,117.3234966334769,117.3234966334769,,1,117.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.3234966334769,964.4499409798008,990.0,0.09488301021595803,0.0017323496633476908,989.9033846401207,0.09716631712844558,,,,25.356277343191305,,,,,0.4692939865339077,,,,0.9,,,,0.97,,,,25.47732002682127,,,,25.47732002682127,611.4556806437104,0.12229691051915235,57.636088721254254,114.82282241425587,171.01114263237517,224.6607329190188,0.945
1999-09-26,1999-10-07,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,9,26,1999.09,1998,12,361,52,0.017999150109132406,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4368206249922199,117.3234966334769,117.3234966334769,,1,117.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.3234966334769,964.4499409798008,990.0,0.09488301021595803,0.0017323496633476908,989.9033846401207,0.09716631712844558,,,,25.356277343191305,,,,,0.4692939865339077,,,,0.9,,,,0.97,,,,25.47732002682127,,,,25.47732002682127,611.4556806437104,0.12229691051915235,57.636088721254254,114.82282241425587,171.01114263237517,224.6607329190188,0.945
1999-09-27,1999-10-08,207.2832,1.0021299099397118,207.7246945480153,0.947,1999,9,27,1999.09,1998,12,362,52,0.017947413608948522,0.5988020854616138,0.002882671637883677,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4380798354187276,116.7246945480153,116.7246945480153,,1,116.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.72469454801532,964.4463481672881,990.0,0.09467887314136884,0.0016724694548015293,989.903648657404,0.09616914500827764,,,,25.36113134510753,,,,,0.4668987781920612,,,,0.9,,,,0.97,,,,25.352139766980912,,,,25.352139766980912,608.4513544075419,0.12204682655639094,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
1999-09-28,1999-10-09,207.2832,1.0021299099397118,207.7246945480153,0.947,1999,9,28,1999.09,1998,12,363,52,0.017947413608948522,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4380798354187276,116.7246945480153,116.7246945480153,,1,116.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.72469454801532,964.4463481672881,990.0,0.09467887314136884,0.0016724694548015293,989.903648657404,0.09616914500827764,,,,25.36113134510753,,,,,0.4668987781920612,,,,0.9,,,,0.97,,,,25.352139766980912,,,,25.352139766980912,608.4513544075419,0.12204682655639094,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
1999-09-29,1999-10-10,204.0855,1.0053603719869606,205.17947419714488,0.953,1999,9,29,1999.09,1998,12,364,52,0.01772750657063332,2.5452203508704088,0.012404848783386862,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4435141495321479,114.17947419714487,114.17947419714487,,1,114.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.17947419714488,964.4310768451828,990.0,0.0938111843853903,0.0014179474197144886,989.904770868195,0.09198682043774248,,,,25.38170720257443,,,,,0.4567178967885796,,,,0.9,,,,0.97,,,,24.819448080219736,,,,24.819448080219736,595.6667539252737,0.12096457590281272,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
1999-09-30,1999-10-11,204.0855,1.0053603719869606,205.17947419714488,0.953,1999,9,30,1999.09,1998,12,365,53,0.01772750657063332,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4435141495321479,114.17947419714487,114.17947419714487,,1,114.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.17947419714488,964.4310768451828,990.0,0.0938111843853903,0.0014179474197144886,989.904770868195,0.09198682043774248,,,,25.38170720257443,,,,,0.4567178967885796,,,,0.9,,,,0.97,,,,24.819448080219736,,,,24.819448080219736,595.6667539252737,0.12096457590281272,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075846,0.955
