Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2000-10-01,2000-10-12,185.5639,1.0281849761445636,190.79401409479217,0.974,2000,10,1,2000.1,2000,1,1,1,0.01648460281779004,7.089965714310638,0.03716031526433596,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.38261158425930186,117.79401409479216,117.79401409479216,,1,117.79401409479216,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.79401409479215,964.4184119718103,990.0,0.09299795935049733,0.0017794014094792176,989.9052226392402,0.09795339164483002,,,,25.388857275784783,,,,,0.4711760563791687,,,,0.9,,,,0.97,,,,25.61236173181128,,,,25.61236173181128,614.6966815634707,0.13424090820315931,57.6719628597464,114.8980814593955,171.13282466276246,224.84395173812874,0.975
2000-10-02,2000-10-13,179.6399,1.0318255856183522,185.35704501792225,0.977,2000,10,2,2000.1,2000,1,2,1,0.016014848689548482,5.436969076869929,0.02933241127330351,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3938345046067259,112.35704501792223,112.35704501792223,,1,112.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.35704501792225,964.4292859099643,990.0,0.09114444716520076,0.0012357045017922248,989.907619848333,0.08904806888951798,,,,25.389285869479274,,,,,0.44942818007168894,,,,0.9,,,,0.96,,,,24.17873326131333,,,,24.17873326131333,580.2895982715198,0.13044410186284247,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
2000-10-03,2000-10-14,177.8867,1.036955307924798,184.46055777422612,0.979,2000,10,3,2000.1,2000,1,3,1,0.015937392191693142,0.8964872436961286,0.004860048427227466,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3957485593714277,111.46055777422613,111.46055777422613,,1,111.46055777422613,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.46055777422612,964.4310788844516,990.0,0.09083882651394072,0.0011460557774226115,989.9080151177086,0.08761955271023229,,,,25.389316680546877,,,,,0.4458422310969045,,,,0.9,,,,0.96,,,,23.985842326368772,,,,23.985842326368772,575.6602158328503,0.13003236364343362,57.657585141039846,114.867914466163,171.0840385728474,224.7704694508635,0.98
2000-10-04,2000-10-15,175.5663,1.036582243153435,181.9889090761489,0.98,2000,10,4,2000.1,2000,1,4,1,0.015723841744179262,2.4716486980772165,0.013581314985755615,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4011233452114101,108.98890907614891,108.98890907614891,,1,108.98890907614891,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.9889090761489,964.4360221818476,990.0,0.08999621900323257,0.00089889090761489,989.9091048900892,0.08373952087333061,,,,25.38934318736825,,,,,0.4359556363045956,,,,0.89,,,,0.96,,,,23.193378668289284,,,,23.193378668289284,556.6410880389428,0.1274439128517693,57.651960620154114,114.85611498506174,171.06496065921098,224.7417434713741,0.98
2000-10-05,2000-10-16,173.8388,1.037006194513076,180.2719124467197,0.981,2000,10,5,2000.1,2000,1,5,1,0.015575493235396582,1.7169966294291896,0.00952448224532292,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4049438373910607,107.27191244671972,107.27191244671972,,1,107.27191244671972,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,145.27191244671968,964.4394561751067,990.0,0.0894108792431999,0.0007271912446719711,989.909861929512,0.0810946404349004,,,,25.389311113970628,,,,,0.4290876497868789,,,,0.89,,,,0.96,,,,22.827964459356842,,,,22.827964459356842,547.8711470245642,0.1266307332602563,57.648050716834256,114.84791288485636,171.05169997819857,224.72177847008686,0.98
2000-10-06,2000-10-17,173.8388,1.037006194513076,180.2719124467197,0.981,2000,10,6,2000.1,2000,1,6,1,0.015575493235396582,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4049438373910607,107.27191244671972,107.27191244671972,,1,107.27191244671972,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,145.27191244671968,964.4394561751067,990.0,0.0894108792431999,0.0007271912446719711,989.909861929512,0.0810946404349004,,,,25.389311113970628,,,,,0.4290876497868789,,,,0.89,,,,0.96,,,,22.827964459356842,,,,22.827964459356842,547.8711470245642,0.1266307332602563,57.648050716834256,114.84791288485636,171.05169997819857,224.72177847008686,0.98
2000-10-07,2000-10-18,168.1596,1.038779951518901,174.68082113543778,0.984,2000,10,7,2000.1,2000,1,7,1,0.015092422946101825,5.591091311281929,0.03200747096870416,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4179050655103108,101.68082113543777,101.68082113543777,,1,101.68082113543777,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,139.68082113543778,964.4506383577292,990.0,0.08750482538708106,0.00016808211354377815,989.9123270924994,0.07276890057364861,,,,25.38891983419664,,,,,0.4067232845417511,,,,0.89,,,,0.96,,,,21.637820620311075,,,,21.637820620311075,519.3076948874658,0.123870614299061,57.63529193203186,114.82115128578155,171.00844170481818,224.65666837616226,0.985
2000-10-08,2000-10-19,165.3653,1.047227925803624,173.17516011889396,0.985,2000,10,8,2000.1,2000,1,8,2,0.01496233383427244,1.5056610165438258,0.008694439869494617,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.42153851597354736,100.17516011889394,100.17516011889394,,1,100.17516011889394,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,138.17516011889396,964.4536496797623,990.0,0.08699153185871385,1.75160118893956e-05,989.9129909521292,0.07060181925226579,,,,25.388739453114905,,,,,0.4007006404755758,,,,0.88,,,,0.96,,,,21.077742598589488,,,,21.077742598589488,505.8658223661477,0.12171342924769635,57.631848621543725,114.8139298841503,170.9967711022719,224.6391075295769,0.985
2000-10-09,2000-10-20,157.162,1.056319445324635,166.0132766661103,0.989,2000,10,9,2000.1,2000,1,9,2,0.014343547103951929,7.161883452783656,0.043140425853938166,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4397238670664833,93.0132766661103,93.0132766661103,,1,93.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,131.0132766661103,964.4679734466678,990.0,0.0845499806816285,0.0,989.9154500193184,0.0607295723844756,,,,25.386747000266183,,,,,0.3720531066644412,,,,0.88,,,,0.96,,,,19.569282893638803,,,,19.569282893638803,469.66278944733114,0.1178778184891621,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
2000-10-10,2000-10-21,152.3682,1.0726113427381063,163.43185959258838,0.991,2000,10,10,2000.1,2000,1,10,2,0.014120512668799637,2.5814170735219197,0.015795066396215602,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4466693347427991,90.43185959258837,90.43185959258837,,1,90.43185959258837,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,128.43185959258838,964.4731362808149,990.0,0.08366995213383695,0.0,989.9163300478663,0.057347800224733826,,,,25.38584596682657,,,,,0.3617274383703536,,,,0.87,,,,0.96,,,,18.809298346753067,,,,18.809298346753067,451.4231603220736,0.11508954492497292,57.609508754536655,114.76708555838205,170.9210832212977,224.52525936196892,0.99
2000-10-11,2000-10-22,148.1868,1.0685287435188724,158.34185521008249,0.994,2000,10,11,2000.1,2000,1,11,2,0.013680736290151126,5.090004382505897,0.032145665943806544,0.92,5,Dry,24,4,2,2,20,52.0,0.32840337718039364,106.3418552100825,106.3418552100825,,1,106.3418552100825,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.34185521008249,964.4833162895799,990.0,0.08636654154889176,0.0006341855210082486,989.9129992729303,0.0796792526870219,,,,25.35000373066327,,,,,0.42536742084033,,,,0.89,,,,0.96,,,,22.59500840773779,,,,22.59500840773779,542.2802017857068,0.14269763593308613,57.597797354827044,114.74253323253937,170.8814258136709,224.46563565995478,0.995
2000-10-12,2000-10-23,144.0799,1.1140747964374855,160.51578526323328,0.992,2000,10,12,2000.1,2000,1,12,2,0.013868563846743356,2.173930053150798,0.013543403532467059,0.92,5,Dry,24,4,2,2,20,52.0,0.3239556777218146,108.51578526323328,108.51578526323328,,1,108.51578526323328,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.51578526323328,964.4789684294735,990.0,0.08710765406701135,0.0008515785263233284,989.9120407674068,0.08300658445205861,,,,25.350065753481086,,,,,0.4340631410529331,,,,0.89,,,,0.96,,,,23.056971072693358,,,,23.056971072693358,553.3673057446405,0.14364301327051252,57.6028040661353,114.7530289230036,170.8983771894656,224.4911182351151,0.99
2000-10-13,2000-10-24,141.5506,1.1140747964374855,157.6979558806039,0.994,2000,10,13,2000.1,2000,1,13,2,0.013625103388084179,2.817829382629384,0.017868521927848043,0.92,5,Dry,24,4,2,2,20,52.0,0.3297442868528377,105.6979558806039,105.6979558806039,,1,105.6979558806039,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,135.6979558806039,964.4846040882387,990.0,0.08614703041384224,0.00056979558806039,989.9132831739979,0.07870646279681562,,,,25.349972622962493,,,,,0.4227918235224156,,,,0.89,,,,0.96,,,,22.458168201043314,,,,22.458168201043314,538.9960368250395,0.14241255110527126,57.59631286115914,114.73942145023796,170.87640051280826,224.4580823171436,0.995
2000-10-14,2000-10-25,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,10,14,2000.1,2000,1,14,2,0.01266986282551524,11.056025029733064,0.07539470440399898,0.92,5,Dry,24,4,2,2,20,52.0,0.3546052598890149,94.64193085087084,94.64193085087084,,1,94.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,124.64193085087084,964.5,990.0,0.08237793097188778,0.0,989.917622069028,0.06291131680851111,,,,25.35471075221957,,,,,0.3785677234034833,,,,0.88,,,,0.96,,,,19.886811858372468,,,,19.886811858372468,477.2834846009392,0.13561477091157909,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-15,2000-10-26,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,10,15,2000.1,2000,1,15,3,0.01266986282551524,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3546052598890149,94.64193085087084,94.64193085087084,,1,94.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,124.64193085087084,964.5,990.0,0.08237793097188778,0.0,989.917622069028,0.06291131680851111,,,,25.35471075221957,,,,,0.3785677234034833,,,,0.88,,,,0.96,,,,19.886811858372468,,,,19.886811858372468,477.2834846009392,0.13561477091157909,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-16,2000-10-27,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,10,16,2000.1,2000,1,16,3,0.012443188052516155,2.623550613415347,0.01821677628292773,0.92,5,Dry,24,4,2,2,20,52.0,0.3610650245771625,92.01838023745549,92.01838023745549,,1,92.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,122.01838023745549,964.5,990.0,0.08148353871731437,0.0,989.9185164612828,0.059415132900790826,,,,25.359101328381914,,,,,0.3680735209498219,,,,0.88,,,,0.96,,,,19.33888166177866,,,,19.33888166177866,464.1331598826879,0.1342806496635567,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-17,2000-10-28,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,10,17,2000.1,2000,1,17,3,0.012443188052516155,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3610650245771625,92.01838023745549,92.01838023745549,,1,92.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,122.01838023745549,964.5,990.0,0.08148353871731437,0.0,989.9185164612828,0.059415132900790826,,,,25.359101328381914,,,,,0.3680735209498219,,,,0.88,,,,0.96,,,,19.33888166177866,,,,19.33888166177866,464.1331598826879,0.1342806496635567,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-18,2000-10-29,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,10,18,2000.1,2000,1,18,3,0.012443188052516155,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3610650245771625,92.01838023745549,92.01838023745549,,1,92.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,122.01838023745549,964.5,990.0,0.08148353871731437,0.0,989.9185164612828,0.059415132900790826,,,,25.359101328381914,,,,,0.3680735209498219,,,,0.88,,,,0.96,,,,19.33888166177866,,,,19.33888166177866,464.1331598826879,0.1342806496635567,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-19,2000-10-30,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,10,19,2000.1,2000,1,19,3,0.012443188052516155,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3610650245771625,92.01838023745549,92.01838023745549,,1,92.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,122.01838023745549,964.5,990.0,0.08148353871731437,0.0,989.9185164612828,0.059415132900790826,,,,25.359101328381914,,,,,0.3680735209498219,,,,0.88,,,,0.96,,,,19.33888166177866,,,,19.33888166177866,464.1331598826879,0.1342806496635567,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-20,2000-10-31,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,10,20,2000.1,2000,1,20,3,0.012443188052516155,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3610650245771625,92.01838023745549,92.01838023745549,,1,92.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,122.01838023745549,964.5,990.0,0.08148353871731437,0.0,989.9185164612828,0.059415132900790826,,,,25.359101328381914,,,,,0.3680735209498219,,,,0.88,,,,0.96,,,,19.33888166177866,,,,19.33888166177866,464.1331598826879,0.1342806496635567,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-10-21,2000-11-01,157.162,1.056319445324635,166.0132766661103,0.989,2000,10,21,2000.1,2000,1,21,3,0.014343547103951929,21.99489642865481,0.13248877963472433,0.98,5,Dry,24,4,2,2,20,52.0,0.3132279601021525,114.0132766661103,114.0132766661103,,1,114.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.0132766661103,964.4679734466678,990.0,0.08898179886344669,0.0014013276666110302,989.9096168734699,0.09171688687671156,,,,25.349926539925505,,,,,0.4560531066644412,,,,0.9,,,,0.97,,,,24.752289932228265,,,,24.752289932228265,594.0549583734784,0.1490982554486328,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
2000-10-22,2000-11-02,149.2251,1.0685287435188724,159.4513086044781,0.992,2000,10,22,2000.1,2000,1,22,4,0.013776593063426908,6.561968061632202,0.041153428711640634,0.98,5,Dry,24,4,2,2,20,52.0,0.326118364628709,107.45130860447809,107.45130860447809,,1,107.45130860447809,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,137.4513086044781,964.4810973827913,990.0,0.08674476429698116,0.0007451308604478101,989.9125101048427,0.0813690478496555,,,,25.35004367420185,,,,,0.4298052344179124,,,,0.89,,,,0.96,,,,22.830775728748254,,,,22.830775728748254,547.9386174899582,0.14318337007431162,57.60035340609757,114.74789142951063,170.89007945121568,224.4786438336201,0.99
2000-10-23,2000-11-03,157.162,1.056319445324635,166.0132766661103,0.989,2000,10,23,2000.1,2000,1,23,4,0.014343547103951929,6.561968061632202,0.03952676673462557,0.98,5,Dry,24,4,2,2,20,52.0,0.3132279601021525,114.0132766661103,114.0132766661103,,1,114.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.0132766661103,964.4679734466678,990.0,0.08898179886344669,0.0014013276666110302,989.9096168734699,0.09171688687671156,,,,25.349926539925505,,,,,0.4560531066644412,,,,0.9,,,,0.97,,,,24.752289932228265,,,,24.752289932228265,594.0549583734784,0.1490982554486328,57.61544064327729,114.7795224181907,170.94117381885687,224.55547018920518,0.99
2000-10-24,2000-11-04,154.487,1.0726113427381063,165.70450850558188,0.99,2000,10,24,2000.1,2000,1,24,4,0.014316869534882275,0.30876816052841605,0.0018633660804589086,0.98,5,Dry,24,4,2,2,20,52.0,0.3138116184584582,113.70450850558187,113.70450850558187,,1,113.70450850558187,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.70450850558188,964.4685909829888,990.0,0.08887653699053928,0.0013704508505581884,989.909753012159,0.09121642344589576,,,,25.349945605724177,,,,,0.4548180340223275,,,,0.9,,,,0.97,,,,24.685274909979118,,,,24.685274909979118,592.4465978394987,0.148971655222933,57.61473177567913,114.77803611494404,170.93877263140743,224.55185900007882,0.99
2000-10-25,2000-11-05,151.8414,1.0612546289815603,161.14238862104068,0.991,2000,10,25,2000.1,2000,1,25,4,0.013922702376857918,4.562119884541204,0.028311109966664093,0.98,5,Dry,24,4,2,2,20,52.0,0.3226959736974524,109.14238862104068,109.14238862104068,,1,109.14238862104068,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.14238862104068,964.477715222758,990.0,0.08732126884808204,0.000914238862104068,989.9117644922898,0.08397795774792638,,,,25.350071311783967,,,,,0.4365695544841627,,,,0.89,,,,0.96,,,,23.19011416547857,,,,23.19011416547857,556.5627399714856,0.14391070136123446,57.60424576357215,114.75605136883064,170.90325911382573,224.49845808051361,0.99
2000-10-26,2000-11-06,149.2251,1.0685287435188724,159.4513086044781,0.992,2000,10,26,2000.1,2000,1,26,4,0.013776593063426908,1.69108001656258,0.01060562018187844,0.98,5,Dry,24,4,2,2,20,52.0,0.326118364628709,107.45130860447809,107.45130860447809,,1,107.45130860447809,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,137.4513086044781,964.4810973827913,990.0,0.08674476429698116,0.0007451308604478101,989.9125101048427,0.0813690478496555,,,,25.35004367420185,,,,,0.4298052344179124,,,,0.89,,,,0.96,,,,22.830775728748254,,,,22.830775728748254,547.9386174899582,0.14318337007431162,57.60035340609757,114.74789142951063,170.89007945121568,224.4786438336201,0.99
2000-10-27,2000-11-07,146.638,1.081515976538678,158.59133976767862,0.993,2000,10,27,2000.1,2000,1,27,4,0.013702291755927432,0.8599688367994816,0.005422546010767391,0.98,5,Dry,24,4,2,2,20,52.0,0.3278867564658644,106.59133976767862,106.59133976767862,,1,106.59133976767862,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.59133976767862,964.4828173204646,990.0,0.08645159310261771,0.0006591339767678619,989.9128892729207,0.08005773349177883,,,,25.35001421896416,,,,,0.4263653590707145,,,,0.89,,,,0.96,,,,22.648027062802402,,,,22.648027062802402,543.5526495072577,0.14280746411487305,57.59837253518371,114.74373892044001,170.88337291146254,224.4685622702234,0.995
2000-10-28,2000-11-08,141.5506,1.1140747964374855,157.6979558806039,0.994,2000,10,28,2000.1,2000,1,28,4,0.013625103388084179,0.8933838870747195,0.005665158321716721,0.98,5,Dry,24,4,2,2,20,52.0,0.3297442868528377,105.6979558806039,105.6979558806039,,1,105.6979558806039,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,135.6979558806039,964.4846040882387,990.0,0.08614703041384224,0.00056979558806039,989.9132831739979,0.07870646279681562,,,,25.349972622962493,,,,,0.4227918235224156,,,,0.89,,,,0.96,,,,22.458168201043314,,,,22.458168201043314,538.9960368250395,0.14241255110527126,57.59631286115914,114.73942145023796,170.87640051280826,224.4580823171436,0.995
2000-10-29,2000-11-09,141.5506,1.1140747964374855,157.6979558806039,0.994,2000,10,29,2000.1,2000,1,29,5,0.013625103388084179,0.0,0.0,0.98,5,Dry,24,4,2,2,20,52.0,0.3297442868528377,105.6979558806039,105.6979558806039,,1,105.6979558806039,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,135.6979558806039,964.4846040882387,990.0,0.08614703041384224,0.00056979558806039,989.9132831739979,0.07870646279681562,,,,25.349972622962493,,,,,0.4227918235224156,,,,0.89,,,,0.96,,,,22.458168201043314,,,,22.458168201043314,538.9960368250395,0.14241255110527126,57.59631286115914,114.73942145023796,170.87640051280826,224.4580823171436,0.995
2000-10-30,2000-11-10,139.0501,1.1140747964374855,154.912211852112,0.995,2000,10,30,2000.1,2000,1,30,5,0.013384415104022478,2.7857440284919046,0.017982727089013058,0.98,5,Dry,24,4,2,2,20,52.0,0.33567398837247353,102.91221185211201,102.91221185211201,,1,102.91221185211201,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,132.912211852112,964.4901755762958,990.0,0.08519734494958363,0.00029122118521119944,989.9145114338652,0.07456488774085175,,,,25.34977096982857,,,,,0.41164884740844804,,,,0.89,,,,0.96,,,,21.866093428631693,,,,21.866093428631693,524.7862422871607,0.14115151521757568,57.590697360816925,114.72765080303444,170.8573930139817,224.4295156217001,0.995
2000-10-31,2000-11-11,138.0579,1.0736855385370776,148.230770710798,0.995,2000,10,31,2000.1,2000,1,31,5,0.012807138589412943,6.6814411413139965,0.04507458950172808,0.98,5,Dry,24,4,2,2,20,52.0,0.35080435560477063,96.230770710798,96.230770710798,,1,96.230770710798,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.230770710798,964.5,990.0,0.08291958092413568,0.0,989.9170804190759,0.0650756128018135,,,,25.352004806274074,,,,,0.384923082843192,,,,0.88,,,,0.96,,,,20.21851176830917,,,,20.21851176830917,485.24428243942015,0.13639888446479176,57.579949897205545,114.70512503342636,170.82102267344766,224.37486469400216,0.995
2000-11-01,2000-11-12,137.0703,1.0736855385370776,147.17039887293882,0.996,2000,11,1,2000.11,2000,2,32,5,0.012715522462621916,1.060371837859179,0.007205061928076059,0.97,5,Dry,23,4,2,2,19,50.0,0.3397422333764825,97.1703988729388,97.1703988729388,,1,97.1703988729388,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.1703988729388,964.5,990.0,0.0828989996157746,0.0,989.9171010003844,0.06637223972713634,,,,25.35072876065713,,,,,0.3886815954917553,,,,0.88,,,,0.96,,,,20.41490421535719,,,,20.41490421535719,489.95770116857256,0.1387161030458484,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-02,2000-11-13,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,11,2,2000.11,2000,2,33,5,0.01266986282551524,0.5284680220679832,0.003603798852085593,0.97,5,Dry,23,4,2,2,19,50.0,0.3409665960471297,96.64193085087084,96.64193085087084,,1,96.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.64193085087084,964.5,990.0,0.08271884006279688,0.0,989.9172811599373,0.06564146222680359,,,,25.351639697710343,,,,,0.3865677234034833,,,,0.88,,,,0.96,,,,20.30460591515551,,,,20.30460591515551,487.31054196373225,0.13846384725937974,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-03,2000-11-14,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,11,3,2000.11,2000,2,34,5,0.01266986282551524,0.0,0.0,0.97,5,Dry,23,4,2,2,19,50.0,0.3409665960471297,96.64193085087084,96.64193085087084,,1,96.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.64193085087084,964.5,990.0,0.08271884006279688,0.0,989.9172811599373,0.06564146222680359,,,,25.351639697710343,,,,,0.3865677234034833,,,,0.88,,,,0.96,,,,20.30460591515551,,,,20.30460591515551,487.31054196373225,0.13846384725937974,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-04,2000-11-15,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,11,4,2000.11,2000,2,35,5,0.01266986282551524,0.0,0.0,0.97,5,Dry,23,4,2,2,19,50.0,0.3409665960471297,96.64193085087084,96.64193085087084,,1,96.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.64193085087084,964.5,990.0,0.08271884006279688,0.0,989.9172811599373,0.06564146222680359,,,,25.351639697710343,,,,,0.3865677234034833,,,,0.88,,,,0.96,,,,20.30460591515551,,,,20.30460591515551,487.31054196373225,0.13846384725937974,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-05,2000-11-16,134.1346,1.0736855385370776,144.0183802374555,0.996,2000,11,5,2000.11,2000,2,36,6,0.012443188052516155,2.623550613415347,0.01821677628292773,0.97,5,Dry,23,4,2,2,19,50.0,0.3471779082472716,94.01838023745549,94.01838023745549,,1,94.01838023745549,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.01838023745549,964.5,990.0,0.08182444780822345,0.0,989.9181755521918,0.06207160901785859,,,,25.35610394317391,,,,,0.3760735209498219,,,,0.88,,,,0.96,,,,19.756872666467853,,,,19.756872666467853,474.1649439952283,0.13718299451704008,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-06,2000-11-17,131.7194,1.0753172371718749,141.64014128993705,0.997,2000,11,6,2000.11,2000,2,37,6,0.01223770820745056,2.37823894751844,0.016790712900025918,0.97,5,Dry,23,4,2,2,19,50.0,0.3530072728298831,91.64014128993703,91.64014128993703,,1,91.64014128993703,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,120.64014128993703,964.5,990.0,0.08101368453066035,0.0,989.9189863154692,0.058919056324504164,,,,25.360067259144774,,,,,0.3665605651597482,,,,0.88,,,,0.96,,,,19.26012332819163,,,,19.26012332819163,462.2429598765991,0.13597927220904274,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-07,2000-11-18,131.7194,1.0753172371718749,141.64014128993705,0.997,2000,11,7,2000.11,2000,2,38,6,0.01223770820745056,0.0,0.0,0.97,5,Dry,23,4,2,2,19,50.0,0.3530072728298831,91.64014128993703,91.64014128993703,,1,91.64014128993703,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,120.64014128993703,964.5,990.0,0.08101368453066035,0.0,989.9189863154692,0.058919056324504164,,,,25.360067259144774,,,,,0.3665605651597482,,,,0.88,,,,0.96,,,,19.26012332819163,,,,19.26012332819163,462.2429598765991,0.13597927220904274,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-08,2000-11-19,131.7194,1.0753172371718749,141.64014128993705,0.997,2000,11,8,2000.11,2000,2,39,6,0.01223770820745056,0.0,0.0,0.97,5,Dry,23,4,2,2,19,50.0,0.3530072728298831,91.64014128993703,91.64014128993703,,1,91.64014128993703,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,120.64014128993703,964.5,990.0,0.08101368453066035,0.0,989.9189863154692,0.058919056324504164,,,,25.360067259144774,,,,,0.3665605651597482,,,,0.88,,,,0.96,,,,19.26012332819163,,,,19.26012332819163,462.2429598765991,0.13597927220904274,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-09,2000-11-20,131.7194,1.0753172371718749,141.64014128993705,0.997,2000,11,9,2000.11,2000,2,40,6,0.01223770820745056,0.0,0.0,0.97,5,Dry,23,4,2,2,19,50.0,0.3530072728298831,91.64014128993703,91.64014128993703,,1,91.64014128993703,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,120.64014128993703,964.5,990.0,0.08101368453066035,0.0,989.9189863154692,0.058919056324504164,,,,25.360067259144774,,,,,0.3665605651597482,,,,0.88,,,,0.96,,,,19.26012332819163,,,,19.26012332819163,462.2429598765991,0.13597927220904274,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-10,2000-11-21,129.3323,1.0753172371718749,139.07325151308405,0.998,2000,11,10,2000.11,2000,2,41,6,0.012015928930730462,2.566889776853003,0.018457106229457138,0.97,5,Dry,23,4,2,2,19,50.0,0.3595227655642752,89.07325151308405,89.07325151308405,,1,89.07325151308405,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,118.07325151308405,964.5,990.0,0.08013860847036955,0.0,989.9198613915297,0.05560554040717541,,,,25.364255851122422,,,,,0.35629300605233616,,,,0.87,,,,0.96,,,,18.51095923228484,,,,18.51095923228484,444.2630215748362,0.13310222512877198,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,1.0
2000-11-11,2000-11-22,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,11,11,2000.11,2000,2,42,6,0.01266986282551524,7.56867933778679,0.05161333660754811,0.98,5,Dry,23,4,2,2,19,50.0,0.3409665960471297,96.64193085087084,96.64193085087084,,1,96.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.64193085087084,964.5,990.0,0.08271884006279688,0.0,989.9172811599373,0.06564146222680359,,,,25.351639697710343,,,,,0.3865677234034833,,,,0.88,,,,0.96,,,,20.30460591515551,,,,20.30460591515551,487.31054196373225,0.13846384725937974,57.57853507168922,114.7021596794816,170.81623478230557,224.36767029634768,0.995
2000-11-12,2000-11-23,144.0799,1.1140747964374855,160.51578526323328,0.992,2000,11,12,2000.11,2000,2,43,7,0.013868563846743356,13.873854412362444,0.08643295978405124,0.98,5,Dry,23,4,2,2,19,50.0,0.3114958439632833,110.51578526323328,110.51578526323328,,1,110.51578526323328,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,139.51578526323328,964.4789684294735,990.0,0.08744856315792042,0.0010515785263233283,989.9114998583158,0.08612630770225019,,,,25.34640512114,,,,,0.4420631410529332,,,,0.9,,,,0.96,,,,23.742335400052017,,,,23.742335400052017,569.8160496012487,0.1479127760619708,57.6028040661353,114.7530289230036,170.8983771894656,224.4911182351151,0.99
2000-11-13,2000-11-24,149.2251,1.0685287435188724,159.4513086044781,0.992,2000,11,13,2000.11,2000,2,44,7,0.013776593063426908,1.0644766587551828,0.006675872829589858,0.98,5,Dry,23,4,2,2,19,50.0,0.3135753506045279,109.45130860447809,109.45130860447809,,1,109.45130860447809,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,138.4513086044781,964.4810973827913,990.0,0.08708567338789025,0.00094513086044781,989.9119691957517,0.08445888059526925,,,,25.346412932365237,,,,,0.4378052344179124,,,,0.89,,,,0.96,,,,23.25239604086623,,,,23.25239604086623,558.0575049807893,0.14582756481819928,57.60035340609757,114.74789142951063,170.89007945121568,224.4786438336201,0.99
2000-11-14,2000-11-25,152.3682,1.0726113427381063,163.43185959258838,0.991,2000,11,14,2000.11,2000,2,45,7,0.014120512668799637,3.9805509881102807,0.024356028243411102,0.98,5,Dry,23,4,2,2,19,50.0,0.3059379005087665,113.43185959258837,113.43185959258837,,1,113.43185959258837,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,142.43185959258838,964.4731362808149,990.0,0.08844267940656422,0.0013431859592588384,989.9102141346342,0.09077561632437246,,,,25.34630223749497,,,,,0.4537274383703535,,,,0.9,,,,0.97,,,,24.622543435803763,,,,24.622543435803763,590.9410424592902,0.15065938487871425,57.609508754536655,114.76708555838205,170.9210832212977,224.52525936196892,0.99
2000-11-15,2000-11-26,156.0885,1.0726113427381063,167.42229557097696,0.988,2000,11,15,2000.11,2000,2,46,7,0.01446528633733241,3.9904359783885752,0.023834555396457763,0.98,5,Dry,23,4,2,2,19,50.0,0.2986460066712143,117.42229557097694,117.42229557097694,,1,117.42229557097694,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.42229557097696,964.465155408858,990.0,0.0898030553082876,0.0017422295570976958,989.9084547151348,0.09733132868945822,,,,25.345967977587232,,,,,0.4696891822839078,,,,0.9,,,,0.97,,,,25.488407354076532,,,,25.488407354076532,611.7217764978368,0.1522402214540834,57.61867368986208,114.78630146717876,170.95212621100745,224.57194290812686,0.99
2000-11-16,2000-11-27,159.8667,1.0497567287431553,167.8211440269634,0.988,2000,11,16,2000.11,2000,2,47,7,0.01449974684392964,0.3988484559864389,0.002376628155522268,0.98,5,Dry,23,4,2,2,19,50.0,0.29793623616322523,117.82114402696341,117.82114402696341,,1,117.82114402696341,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.8211440269634,964.4643577119459,990.0,0.08993902637282843,0.0017821144026963394,989.9082788592244,0.09799886896439383,,,,25.34592227831411,,,,,0.4712845761078536,,,,0.9,,,,0.97,,,,25.57493774653513,,,,25.57493774653513,613.7985059168433,0.1523940138462295,57.619588084791644,114.78821886925286,170.9552242506394,224.57660298684672,0.99
2000-11-17,2000-11-28,159.8667,1.0497567287431553,167.8211440269634,0.988,2000,11,17,2000.11,2000,2,48,7,0.01449974684392964,0.0,0.0,0.98,5,Dry,23,4,2,2,19,50.0,0.29793623616322523,117.82114402696341,117.82114402696341,,1,117.82114402696341,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.8211440269634,964.4643577119459,990.0,0.08993902637282843,0.0017821144026963394,989.9082788592244,0.09799886896439383,,,,25.34592227831411,,,,,0.4712845761078536,,,,0.9,,,,0.97,,,,25.57493774653513,,,,25.57493774653513,613.7985059168433,0.1523940138462295,57.619588084791644,114.78821886925286,170.9552242506394,224.57660298684672,0.99
2000-11-18,2000-11-29,165.3653,1.047227925803624,173.17516011889396,0.985,2000,11,18,2000.11,2000,2,49,7,0.01496233383427244,5.3540160919305615,0.030916767094395888,0.98,5,Dry,23,4,2,2,19,50.0,0.28872501094078584,123.17516011889394,123.17516011889394,,1,123.17516011889394,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.17516011889396,964.4536496797623,990.0,0.09176425913144112,0.002317516011889396,989.9059182248567,0.10717594195785902,,,,25.34509260313665,,,,,0.4927006404755758,,,,0.91,,,,0.97,,,,27.033305466501673,,,,27.033305466501673,648.7993311960403,0.15610382833162606,57.631848621543725,114.8139298841503,170.9967711022719,224.6391075295769,0.985
2000-11-19,2000-11-30,165.3653,1.047227925803624,173.17516011889396,0.985,2000,11,19,2000.11,2000,2,50,8,0.01496233383427244,0.0,0.0,0.98,5,Dry,23,4,2,2,19,50.0,0.28872501094078584,123.17516011889394,123.17516011889394,,1,123.17516011889394,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.17516011889396,964.4536496797623,990.0,0.09176425913144112,0.002317516011889396,989.9059182248567,0.10717594195785902,,,,25.34509260313665,,,,,0.4927006404755758,,,,0.91,,,,0.97,,,,27.033305466501673,,,,27.033305466501673,648.7993311960403,0.15610382833162606,57.631848621543725,114.8139298841503,170.9967711022719,224.6391075295769,0.985
2000-11-20,2000-12-01,176.72400000000005,1.033178295859712,182.58740115751166,0.98,2000,11,20,2000.11,2000,2,51,8,0.01577555146000901,9.412241038617708,0.05154923603134097,0.98,5,Dry,23,4,2,2,19,50.0,0.2738414572036478,132.58740115751166,132.58740115751166,,1,132.58740115751166,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,161.58740115751166,964.434825197685,990.0,0.09497297766733352,0.0032587401157511665,989.901768282217,0.12428469654860072,,,,25.342658387983374,,,,,0.5303496046300467,,,,0.91,,,,0.97,,,,29.09621931040532,,,,29.09621931040532,698.3092634497276,0.15935502190156614,57.65332271756841,114.858972459847,171.06958069902078,224.74869984276938,0.98
2000-11-21,2000-12-02,177.8867,1.036955307924798,184.46055777422612,0.979,2000,11,21,2000.11,2000,2,52,8,0.015937392191693142,1.873156616714453,0.010154781267695926,0.96,5,Dry,23,4,2,2,19,50.0,0.27106065710371763,134.46055777422612,134.46055777422612,,1,134.46055777422612,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,163.46055777422612,964.4310788844516,990.0,0.09561155378666801,0.003446055777422612,989.900942390436,0.1278379560266854,,,,25.342025549957768,,,,,0.5378422310969044,,,,0.91,,,,0.97,,,,29.506545482827267,,,,29.506545482827267,708.1570915878543,0.15996127214871786,57.657585141039846,114.867914466163,171.0840385728474,224.7704694508635,0.98
2000-11-22,2000-12-03,178.4699,1.036955307924798,185.06531010980788,0.978,2000,11,22,2000.11,2000,2,53,8,0.015989642793487403,0.6047523355817646,0.0032677779278187627,0.96,5,Dry,23,4,2,2,19,50.0,0.270174891071334,135.06531010980788,135.06531010980788,,1,135.06531010980788,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.06531010980788,964.4298693797804,990.0,0.09581771935561632,0.003506531010980789,989.9006757496334,0.12899565252835551,,,,25.341810717324638,,,,,0.5402612404392315,,,,0.91,,,,0.97,,,,29.639003415540422,,,,29.639003415540422,711.3360819729701,0.1601542903851306,57.658960018316094,114.87079894065992,171.08870272147863,224.7774932550557,0.98
2000-11-23,2000-12-04,179.6399,1.0318255856183522,185.35704501792225,0.977,2000,11,23,2000.11,2000,2,54,8,0.016014848689548482,0.2917349081143641,0.001573907849502867,0.96,5,Dry,23,4,2,2,19,50.0,0.2697496606895383,135.35704501792222,135.35704501792222,,1,135.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.35704501792225,964.4292859099643,990.0,0.09591717443792803,0.003535704501792225,989.9005471210603,0.12955596586670545,,,,25.34170524522943,,,,,0.5414281800716889,,,,0.91,,,,0.97,,,,29.70289868740893,,,,29.70289868740893,712.8695684978144,0.16024693684848584,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
2000-11-24,2000-12-05,179.6399,1.0318255856183522,185.35704501792225,0.977,2000,11,24,2000.11,2000,2,55,8,0.016014848689548482,0.0,0.0,0.96,5,Dry,23,4,2,2,19,50.0,0.2697496606895383,135.35704501792222,135.35704501792222,,1,135.35704501792222,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.35704501792225,964.4292859099643,990.0,0.09591717443792803,0.003535704501792225,989.9005471210603,0.12955596586670545,,,,25.34170524522943,,,,,0.5414281800716889,,,,0.91,,,,0.97,,,,29.70289868740893,,,,29.70289868740893,712.8695684978144,0.16024693684848584,57.659623171595285,114.87219023955406,171.0909524581345,224.7808812282967,0.975
2000-11-25,2000-12-06,191.6121,1.0327321698843799,197.8839798091028,0.97,2000,11,25,2000.11,2000,2,56,8,0.01709717585550648,12.526934791180565,0.06330444133610616,0.96,5,Dry,23,4,2,2,19,50.0,0.2526733091189829,147.8839798091028,147.8839798091028,,1,147.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,176.8839798091028,964.4042320403818,990.0,0.10018772038946687,0.004788397980910282,989.8950238816296,0.15474277120948812,,,,25.33604907003838,,,,,0.5915359192364112,,,,0.92,,,,0.97,,,,32.801113740162904,,,,32.801113740162904,787.2267297639098,0.16575931903030194,57.68800218184556,114.93174200566429,171.18727785256732,224.9260086528253,0.97
2000-11-26,2000-12-07,200.9197,1.0105948160925071,203.0484072708617,0.955,2000,11,26,2000.11,2000,2,57,9,0.017543382388202453,5.164427461758919,0.025434464279592683,0.96,5,Dry,23,4,2,2,19,50.0,0.2462466988637897,153.04840727086167,153.04840727086167,,1,153.04840727086167,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,182.0484072708617,964.4182904436252,990.0,0.10194832066052104,0.005304840727086171,989.8927468386123,0.16576781862224518,,,,25.30868857636508,,,,,0.6121936290834468,,,,0.92,,,,0.97,,,,33.9099403030552,,,,33.9099403030552,813.8385672733248,0.16700421716591038,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
2000-11-27,2000-12-08,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2000,11,27,2000.11,2000,2,58,9,0.017947413608948522,4.6762872771535635,0.02251194682138596,0.96,5,Dry,23,4,2,2,19,50.0,0.2407032062740261,157.72469454801532,157.72469454801532,,1,157.72469454801532,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,186.72469454801532,964.4463481672881,990.0,0.1035425095050052,0.0057724694548015295,989.8906850210402,0.17607382817789718,,,,25.268263025574235,,,,,0.6308987781920612,,,,0.92,,,,0.97,,,,34.890215587117375,,,,34.890215587117375,837.3651740908168,0.1679637351882231,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
2000-11-28,2000-12-09,218.3958,0.9791058374345843,213.83260265119603,0.936,2000,11,28,2000.11,2000,2,59,9,0.01847513686906333,6.1079081031807325,0.028563970262027626,0.96,5,Dry,23,4,2,2,19,50.0,0.23382776704804015,163.83260265119603,163.83260265119603,,1,163.83260265119603,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,192.83260265119603,964.4829956159073,990.0,0.10562475090381683,0.006383260265119603,989.887991988831,0.18999736800909767,,,,25.214999004914752,,,,,0.6553304106047841,,,,0.92,,,,0.97,,,,36.164948824125474,,,,36.164948824125474,867.9587717790114,0.16912738457903811,57.5981671244926,114.74330832544969,170.88267749613146,224.4675169368335,0.935
2000-11-29,2000-12-10,229.8842,0.9808403258651088,225.47969363923985,0.919,2000,11,29,2000.11,2000,2,60,9,0.019481445530430325,11.647090988043828,0.051654722427815575,0.96,5,Dry,23,4,2,2,19,50.0,0.22174945864525766,175.47969363923985,175.47969363923985,,1,175.47969363923985,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,204.47969363923985,964.5528781618357,990.0,0.10959535010428632,0.007547969363923986,989.8828566805316,0.21799968059605426,,,,25.11197883810024,,,,,0.7019187745569594,,,,0.93,,,,0.97,,,,38.99702657538748,,,,38.99702657538748,935.9286378092996,0.17295139063733805,57.516946183025006,114.57313856033052,170.60806965224143,224.05522099938824,0.92
2000-11-30,2000-12-11,241.0452,0.9738263713708579,234.73617245236287,0.906,2000,11,30,2000.11,2000,2,61,9,0.02028120529988415,9.256478813122984,0.039433542416652825,0.96,5,Dry,23,4,2,2,19,50.0,0.21300509196190007,184.73617245236287,184.73617245236287,,1,184.73617245236287,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,213.73617245236287,964.6084170347142,990.0,0.11275096788148735,0.008473617245236287,989.8787754148732,0.24161273015348064,,,,25.02874565000552,,,,,0.7389446898094515,,,,0.93,,,,0.97,,,,40.918029990937455,,,,40.918029990937455,982.0327197824988,0.1743149748223884,57.45139278284254,114.43592171377344,170.38694452627854,223.72390943583406,0.905
2000-12-01,2000-12-12,255.4785,0.9493287378785416,242.533081960103,0.887,2000,12,1,2000.12,2000,3,62,9,0.0209548582813529,7.796909507740167,0.032147818535628765,0.95,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.6551984917605,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,24.98426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,40.57931194385544,,,,40.57931194385544,973.9034866525308,0.16731454371462112,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2000-12-02,2000-12-13,255.4785,0.9493287378785416,242.533081960103,0.887,2000,12,2,2000.12,2000,3,63,9,0.0209548582813529,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.6551984917605,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,24.98426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,40.57931194385544,,,,40.57931194385544,973.9034866525308,0.16731454371462112,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2000-12-03,2000-12-14,255.4785,0.9493287378785416,242.533081960103,0.887,2000,12,3,2000.12,2000,3,64,10,0.0209548582813529,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.6551984917605,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,24.98426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,40.57931194385544,,,,40.57931194385544,973.9034866525308,0.16731454371462112,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2000-12-04,2000-12-15,255.4785,0.9493287378785416,242.533081960103,0.887,2000,12,4,2000.12,2000,3,65,10,0.0209548582813529,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.6551984917605,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,24.98426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,40.57931194385544,,,,40.57931194385544,973.9034866525308,0.16731454371462112,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2000-12-05,2000-12-16,261.4036,0.9457118828819148,247.21249074811092,0.879,2000,12,5,2000.12,2000,3,66,10,0.02135915920063677,4.6794087880078905,0.01892869075444825,0.95,5,Dry,26,4,3,2,24,59.0,0.2386610798728456,188.21249074811092,188.21249074811092,,1,188.21249074811092,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,221.21249074811092,964.6832749444886,990.0,0.1152997127550378,0.008821249074811091,989.8758790381703,0.25079146059277924,,,,24.94181263308866,,,,,0.7528499629924436,,,,0.93,,,,0.97,,,,41.5432189631888,,,,41.5432189631888,997.0372551165312,0.1680466016804867,57.36162631490768,114.24819811708737,170.0848517843136,223.27223661583787,0.88
2000-12-06,2000-12-17,267.4164,0.948216490608073,253.5686403390447,0.871,2000,12,6,2000.12,2000,3,67,10,0.021908330525293455,6.356149590933796,0.02506678105949946,0.95,5,Dry,26,4,3,2,24,59.0,0.2326786148362493,194.5686403390447,194.5686403390447,,1,194.5686403390447,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,227.5686403390447,964.7142745613562,990.0,0.11746658193376525,0.00945686403390447,989.8730765540324,0.2680127076737065,,,,24.8907892850024,,,,,0.7782745613561788,,,,0.93,,,,0.97,,,,42.858325855270685,,,,42.858325855270685,1028.5998205264964,0.1690206083763558,57.323978910836544,114.16952655564845,169.9583907428237,223.08347500776944,0.87
2000-12-07,2000-12-18,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2000,12,7,2000.12,2000,3,68,10,0.0224226896993048,5.953231180686713,0.02293922722514773,0.95,5,Dry,26,4,3,2,24,59.0,0.2273411472200879,200.5218715197314,200.5218715197314,,1,200.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.5218715197314,964.7380874860788,990.0,0.1194960925635448,0.010104374303946279,989.8703995331323,0.2846567239836144,,,,24.847655323069958,,,,,0.8020874860789257,,,,0.94,,,,0.97,,,,44.56724196057831,,,,44.56724196057831,1069.6138070538793,0.17172826975852734,57.29488107021093,114.1087426612553,169.8607356295251,222.93782822318116,0.86
2000-12-08,2000-12-19,282.0511,0.935656762357318,263.90301904532015,0.848,2000,12,8,2000.12,2000,3,69,10,0.022801220845515655,4.3811475255887435,0.016601354321135554,0.95,5,Dry,26,4,3,2,24,59.0,0.2235669762833138,204.90301904532012,204.90301904532012,,1,204.90301904532012,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,237.90301904532012,964.7556120761811,990.0,0.12096410226597347,0.01098060380906403,989.8680552939251,0.2972233566454344,,,,24.81521986109827,,,,,0.8196120761812806,,,,0.94,,,,0.97,,,,45.48153146892292,,,,45.48153146892292,1091.55675525415,0.1723418384278217,57.27336016249706,114.06379953689189,169.78856144266115,222.8302550635836,0.85
2000-12-09,2000-12-20,298.0019,0.9290187546726252,276.84935402807616,0.8210000000000001,2000,12,9,2000.12,2000,3,70,10,0.023919784188025785,12.946334982756015,0.04676310345099482,0.95,5,Dry,26,4,3,2,24,59.0,0.2131122906431511,217.84935402807616,217.84935402807616,,1,217.84935402807616,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,250.84935402807616,964.8073974161124,990.0,0.12526362310895514,0.013569870805615232,989.8611665060854,0.3359326607948244,,,,24.71783642917829,,,,,0.8713974161123047,,,,0.94,,,,0.98,,,,48.66196781206721,,,,48.66196781206721,1167.887227489613,0.17577056657004966,57.20925533959739,113.9299879000446,169.57382157764852,222.51052692987392,0.82
2000-12-10,2000-12-21,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,2000,12,10,2000.12,2000,3,71,11,0.024392128751048715,5.466950960913607,0.019364630608660085,0.95,5,Dry,26,4,3,2,24,59.0,0.20898544985668108,223.31630498898974,223.31630498898974,,1,223.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.31630498898977,964.829265219956,990.0,0.1270792156790003,0.014663260997797953,989.8582575233232,0.3529854089080821,,,,24.676006894459118,,,,,0.8932652199559591,,,,0.94,,,,0.98,,,,49.79872836166741,,,,49.79872836166741,1195.1694806800176,0.1763933838805716,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
2000-12-11,2000-12-22,316.2047,0.9246503161571908,292.37877582538965,0.7959999999999999,2000,12,11,2000.12,2000,3,72,11,0.02526152623131367,10.062470836399884,0.03441587306737083,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2633570093541429,215.37877582538962,215.37877582538962,,1,215.37877582538962,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,254.37877582538962,964.8695151033018,990.0,0.12643575580917,0.01307575516507793,989.8604884890256,0.3283639914236981,,,,24.66260939430045,,,,,0.8615151033015586,,,,0.94,,,,0.98,,,,48.00261154650446,,,,48.00261154650446,1152.0626771161071,0.16417953529968915,57.131353411115256,113.76749679291922,169.3133478051922,222.12336084125968,0.795
2000-12-12,2000-12-23,326.4277,0.92492387208679,301.9207722403852,0.7809999999999999,2000,12,12,2000.12,2000,3,73,11,0.02608595472156928,9.54199641499548,0.031604305805757134,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2550337938944249,224.92077224038516,224.92077224038516,,1,224.92077224038516,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.9207722403852,964.909603861202,990.0,0.12960468450787702,0.014984154448077037,989.855411161044,0.3580697799622537,,,,24.58773751987991,,,,,0.8996830889615408,,,,0.94,,,,0.98,,,,49.97710218502881,,,,49.97710218502881,1199.4504524406916,0.16553051919606818,57.080507259566104,113.66150723805042,169.14360918565612,221.87143079616214,0.78
2000-12-13,2000-12-24,336.8607,0.924507804637652,311.4303462257027,0.765,2000,12,13,2000.12,2000,3,74,11,0.026907581913900712,9.50957398531756,0.030535155294165495,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2472462973925985,234.4303462257027,234.4303462257027,,1,234.4303462257027,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.4303462257027,964.9571517311284,990.0,0.13276284561001195,0.016886069245140536,989.8503510851448,0.3889464618721341,,,,24.504252892144113,,,,,0.9377213849028108,,,,0.94,,,,0.98,,,,51.91325155654575,,,,51.91325155654575,1245.918037357098,0.1666929770515128,57.019609458834964,113.53463403650898,168.9405932882081,221.57048770695212,0.765
