Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2000-12-14,2000-12-25,348.4023,0.9222335697660072,321.30829684368734,0.757,2000,12,14,2000.12,2000,3,75,11,0.027761036847294588,9.877950617984652,0.030742905536579268,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.23964522782758885,244.30829684368732,244.30829684368732,,1,244.30829684368732,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,283.30829684368734,965.0065414842185,990.0,0.1360433458152467,0.01886165936873747,989.845094994816,0.4223636209125165,,,,24.41618988968513,,,,,0.9772331873747494,,,,0.94,,,,0.98,,,,53.906240761464176,,,,53.906240761464176,1293.74977827514,0.1677710824494797,56.95568199865188,113.4015267189915,168.72779005315098,221.255461966726,0.755
2000-12-15,2000-12-26,360.1952,0.9237728962482781,332.7385631187277,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.028748611853458075,11.430266275040367,0.034352093631425044,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2314129125229313,255.73856311872768,255.73856311872768,,1,255.73856311872768,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7385631187277,965.0636928155935,990.0,0.1398393752054815,0.02114771262374554,989.8390129121707,0.4627420533305638,,,,24.312578043246603,,,,,1.022954252474911,,,,0.95,,,,0.98,,,,56.78660719544893,,,,56.78660719544893,1362.8785726907745,0.17066433978434398,56.88086012845761,113.2458329860992,168.47911308462136,220.8878644362364,0.74
2000-12-16,2000-12-27,372.2415,0.9155595756915436,340.80926979478375,0.725,2000,12,16,2000.12,2000,3,77,11,0.029445920910269312,8.070706676056034,0.02368100691896016,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2259328217403391,263.8092697947837,263.8092697947837,,1,263.8092697947837,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,302.80926979478375,965.104046348974,990.0,0.14251968369568466,0.022761853958956742,989.8347184623452,0.49235739676982393,,,,24.238314716601558,,,,,1.055237079179135,,,,0.95,,,,0.98,,,,58.39977318027398,,,,58.39977318027398,1401.5945563265757,0.17135617589110486,56.82748877726152,113.13483630618249,168.3019761357741,220.62635614414367,0.725
2000-12-17,2000-12-28,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,2000,12,17,2000.12,2000,3,78,12,0.030889595974071413,16.70920212733904,0.04673661206232376,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2153734870985147,280.5184719221228,280.5184719221228,,2,140.2592359610614,140.2592359610614,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,319.5184719221228,965.1875923596106,990.0,0.1480688652139891,0.02610369438442456,989.8258274404017,0.13914997656460573,0.13914997656460573,,,24.49908510422639,24.49908510422639,,,,0.5610369438442455,0.5610369438442455,,,0.91,0.91,,,0.97,0.97,,,29.755240793327236,29.755240793327236,,,59.51048158665447,1428.2515580797076,0.16645428491207434,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
2000-12-18,2000-12-29,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,2000,12,18,2000.12,2000,3,79,12,0.030889595974071413,0.0,0.0,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2153734870985147,280.5184719221228,280.5184719221228,,2,140.2592359610614,140.2592359610614,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,319.5184719221228,965.1875923596106,990.0,0.1480688652139891,0.02610369438442456,989.8258274404017,0.13914997656460573,0.13914997656460573,,,24.49908510422639,24.49908510422639,,,,0.5610369438442455,0.5610369438442455,,,0.91,0.91,,,0.97,0.97,,,29.755240793327236,29.755240793327236,,,59.51048158665447,1428.2515580797076,0.16645428491207434,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
2000-12-19,2000-12-30,404.9635,0.911935907263206,369.30075678098325,0.6920000000000001,2000,12,19,2000.12,2000,3,80,12,0.031907585385876944,11.782284858860464,0.031904307376895084,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.20850214516528992,292.30075678098325,292.30075678098325,,2,146.15037839049162,146.15037839049162,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,331.30075678098325,965.2465037839047,990.0,0.15198180114497598,0.02846015135619665,989.8195580474987,0.15112581781083315,0.15112581781083315,,,24.421928445783085,24.421928445783085,,,,0.5846015135619665,0.5846015135619665,,,0.91,0.91,,,0.97,0.97,,,30.90736866962085,30.90736866962085,,,61.81473733924172,1483.553696141801,0.16738318620858236,56.635469357710406,112.73589949677827,167.66630842221127,219.69015336776403,0.69
2000-12-20,2000-12-31,413.9237,0.9163710051690066,379.3076770322744,0.684,2000,12,20,2000.12,2000,3,81,12,0.032772183295588515,10.006920251291149,0.026382066214915244,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.20300142776558736,302.30767703227434,302.30767703227434,,2,151.15383851613717,151.15383851613717,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.30767703227434,965.2965383851614,990.0,0.15530513259374426,0.03046153540645488,989.8142333319998,0.16167979439046984,0.16167979439046984,,,24.356015152447977,24.356015152447977,,,,0.6046153540645488,0.6046153540645488,,,0.92,0.92,,,0.97,0.97,,,32.22953094496046,32.22953094496046,,,64.45906188992092,1547.017485358102,0.16993872202706894,56.56671100402763,112.59319419345871,167.43927540904332,219.3565872998728,0.685
2000-12-21,2001-01-01,421.9944,0.9098424074311574,383.9484008184668,0.6729999999999999,2000,12,21,2000.12,2000,3,82,12,0.033173141830715534,4.640723786192382,0.012086842336886162,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.20054778151402194,306.9484008184668,306.9484008184668,,2,153.4742004092334,153.4742004092334,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,345.9484008184668,965.3197420040924,990.0,0.15684633237513654,0.031389680163693354,989.8117639874613,0.16669351364370935,0.16669351364370935,,,24.32532846972517,24.32532846972517,,,,0.6138968016369336,0.6138968016369336,,,0.92,0.92,,,0.97,0.97,,,32.6830562762373,32.6830562762373,,,65.3661125524746,1568.7867012593906,0.17024712803369668,56.53459833927253,112.52657023233878,167.333341683154,219.20108131767455,0.675
2000-12-22,2001-01-02,431.1941,0.9065138082597114,390.88340569011876,0.667,2000,12,22,2000.12,2000,3,83,12,0.03377232625162627,6.935004871651984,0.017741875891118943,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.19698968766416086,313.8834056901188,313.8834056901188,,2,156.94170284505938,156.94170284505938,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,352.88340569011876,965.3544170284506,990.0,0.15914947052439368,0.032776681138023754,989.8080738483376,0.1743268029105176,0.1743268029105176,,,24.27933001697647,24.27933001697647,,,,0.6277668113802375,0.6277668113802375,,,0.92,0.92,,,0.97,0.97,,,33.35827831469209,33.35827831469209,,,66.71655662938417,1601.1973591052201,0.17068147600585315,56.48633005382163,112.42645862093063,167.17423542239078,218.9676881648024,0.665
2000-12-23,2001-01-03,436.3602,0.9070613323085696,395.8054643784338,0.659,2000,12,23,2000.12,2000,3,84,12,0.034197592122296686,4.922058688315076,0.012435550115622059,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.1945400125309525,318.8054643784338,318.8054643784338,,2,159.4027321892169,159.4027321892169,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,357.80546437843384,965.3790273218923,990.0,0.16078410256110348,0.033761092875686766,989.8054548045633,0.1798468866448302,0.1798468866448302,,,24.24658059602616,24.24658059602616,,,,0.6376109287568676,0.6376109287568676,,,0.92,0.92,,,0.97,0.97,,,33.83567387294325,33.83567387294325,,,67.6713477458865,1624.1123459012756,0.17097123166845718,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
2000-12-24,2001-01-04,436.3602,0.9070613323085696,395.8054643784338,0.659,2000,12,24,2000.12,2000,3,85,13,0.034197592122296686,0.0,0.0,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.1945400125309525,318.8054643784338,318.8054643784338,,2,159.4027321892169,159.4027321892169,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,357.80546437843384,965.3790273218923,990.0,0.16078410256110348,0.033761092875686766,989.8054548045633,0.1798468866448302,0.1798468866448302,,,24.24658059602616,24.24658059602616,,,,0.6376109287568676,0.6376109287568676,,,0.92,0.92,,,0.97,0.97,,,33.83567387294325,33.83567387294325,,,67.6713477458865,1624.1123459012756,0.17097123166845718,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
2000-12-25,2001-01-05,462.788,0.9058035529619136,419.19501466813807,0.634,2000,12,25,2000.12,2000,3,86,13,0.03621844926732713,23.389550289704232,0.05579634650049671,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.18368539058356453,342.19501466813807,342.19501466813807,,2,171.09750733406904,171.09750733406904,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,381.19501466813807,965.4863775660066,990.0,0.16855184988978755,0.03843900293362761,989.7930091471767,0.20724039676509767,0.20724039676509767,,,24.099391184404894,24.099391184404894,,,,0.6843900293362761,0.6843900293362761,,,0.92,0.92,,,0.97,0.97,,,36.09759954785985,36.09759954785985,,,72.1951990957197,1732.6847782972727,0.17222342005396726,56.299673928863065,112.03964152411707,166.56024888495458,218.06880244518226,0.635
2000-12-26,2001-01-06,468.1939,0.9016040947784072,422.1255373902722,0.628,2000,12,26,2000.12,2000,3,87,13,0.03647164643051951,2.9305227221340715,0.006942301430639778,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.1824101912337286,345.1255373902722,345.1255373902722,,2,172.5627686951361,172.5627686951361,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,384.1255373902722,965.4995649182562,990.0,0.16952508621817158,0.03902510747805444,989.7914498063036,0.21080794939206565,0.21080794939206565,,,24.08107693865548,24.08107693865548,,,,0.6902510747805444,0.6902510747805444,,,0.92,0.92,,,0.97,0.97,,,36.37906848987537,36.37906848987537,,,72.75813697975074,1746.1952875140175,0.17236137247124875,56.28076445284014,112.00048170461555,166.4981576266277,217.97805114656256,0.63
2000-12-27,2001-01-07,473.6402,0.9003933473873101,426.46248513519515,0.623,2000,12,27,2000.12,2000,3,88,13,0.03684635871568085,4.336947744922951,0.010169587938193609,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.18055515475315448,349.46248513519515,349.46248513519515,,2,174.73124256759758,174.73124256759758,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,388.46248513519515,965.5190811831084,990.0,0.17096540096740798,0.03989249702703903,989.7891421020056,0.21614296750665546,0.21614296750665546,,,24.05391795139057,24.05391795139057,,,,0.6989249702703904,0.6989249702703904,,,0.93,0.93,,,0.97,0.97,,,37.19461611913189,37.19461611913189,,,74.38923223826377,1785.3415737183304,0.17443323816555925,56.25269401961491,111.94235939709922,166.4060216833841,217.84343734278548,0.625
2000-12-28,2001-01-08,479.1271,0.9039427733656789,433.10347956865485,0.615,2000,12,28,2000.12,2000,3,89,13,0.03742014063473178,6.640994433459753,0.015333505147716166,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.17778661135830032,356.1034795686548,356.1034795686548,,2,178.0517397843274,178.0517397843274,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,395.10347956865485,965.5489656580588,990.0,0.17317089727372303,0.04122069591373097,989.7856084068126,0.22444021444998452,0.22444021444998452,,,24.012202534303647,24.012202534303647,,,,0.7122069591373097,0.7122069591373097,,,0.93,0.93,,,0.97,0.97,,,37.835711879624185,37.835711879624185,,,75.67142375924837,1816.1141702219606,0.1747190390495421,56.209514253598975,111.85297250764259,166.26437507135716,217.63660142872226,0.615
2000-12-29,2001-01-09,495.8325,0.906269201155406,449.35772368188776,0.602,2000,12,29,2000.12,2000,3,90,13,0.0388245073261151,16.254244113232915,0.03617217031466833,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.17135568377258012,372.35772368188776,372.35772368188776,,2,186.17886184094388,186.17886184094388,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,411.35772368188776,965.6221097565684,990.0,0.17856898572461216,0.044471544736377565,989.7769594695392,0.2454013530112321,0.2454013530112321,,,23.909448359959413,23.909448359959413,,,,0.7447154473637755,0.7447154473637755,,,0.93,0.93,,,0.97,0.97,,,39.393413741564004,39.393413741564004,,,78.78682748312801,1890.8838595950726,0.17533208695641184,56.1028205316747,111.6322101385695,165.91480144048455,217.1267319825128,0.6
2000-12-30,2001-01-10,507.1746,0.9029227850160232,457.9395023213877,0.595,2000,12,30,2000.12,2000,3,91,13,0.0395659730005679,8.581778639499872,0.018739983329669332,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.16814448111523786,380.9395023213877,380.9395023213877,,2,190.46975116069385,190.46975116069385,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,419.9395023213877,965.6607277604463,990.0,0.181419022911162,0.04618790046427754,989.7723930766246,0.2568422939334978,0.2568422939334978,,,23.85482302224485,23.85482302224485,,,,0.7618790046427754,0.7618790046427754,,,0.93,0.93,,,0.97,0.97,,,40.209243609250095,40.209243609250095,,,80.41848721850019,1930.0436932440045,0.17560941305749486,56.04590624855238,111.51450797989115,165.72856923625625,216.8554404895096,0.595
2000-12-31,2001-01-11,524.4984,0.8976813411091769,470.8324271216175,0.581,2000,12,31,2000.12,2000,3,92,14,0.04067992170330775,12.892924800229876,0.027383255820015117,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.16354013777413562,393.8324271216175,393.8324271216175,,2,196.91621356080884,196.91621356080884,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,432.8324271216175,965.7187459220472,990.0,0.1857008060551497,0.04876648542432351,989.7655327085204,0.2745166209590084,0.2745166209590084,,,23.77227016551425,23.77227016551425,,,,0.7876648542432351,0.7876648542432351,,,0.93,0.93,,,0.97,0.97,,,41.42626926730211,41.42626926730211,,,82.85253853460422,1988.4609248305012,0.17597033203748125,55.959714844080466,111.33632946071316,165.4468211277265,216.44540064563583,0.58
2001-01-01,2001-01-12,530.3563,0.8966667529713942,475.55286143892266,0.5770000000000001,2001,1,1,2001.01,2000,4,93,14,0.04108776722832292,4.720434317305148,0.009926203162824231,0.65,3,Normal,41,6,4,3,66,120.0,0.2523378781423064,355.55286143892266,355.55286143892266,,2,177.77643071946133,177.77643071946133,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,406.55286143892266,965.7399878764752,990.0,0.17697327501661636,0.04111057228778453,989.7819161526957,0.2237463877696623,0.2237463877696623,,,23.8181818884508,23.8181818884508,,,,0.7111057228778453,0.7111057228778453,,,0.93,0.93,,,0.97,0.97,,,37.47196606661439,37.47196606661439,,,74.94393213322877,1798.6543711974905,0.15759327345116636,55.927927967456895,111.27064176514405,165.34300847898524,216.29444889414128,0.575
2001-01-02,2001-01-13,543.3914,0.8961543649204748,486.96257497024766,0.5660000000000001,2001,1,2,2001.01,2000,4,94,14,0.042073566477429394,11.409713531324995,0.023430370459212608,0.65,3,Normal,41,6,4,3,66,120.0,0.2464255081765405,366.96257497024766,366.96257497024766,,2,183.48128748512383,183.48128748512383,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.96257497024766,965.791331587366,990.0,0.18076247877240695,0.04339251499404953,989.7758450062337,0.23834106111695344,0.23834106111695344,,,23.74617235775048,23.74617235775048,,,,0.7339251499404953,0.7339251499404953,,,0.93,0.93,,,0.97,0.97,,,38.55751931750436,38.55751931750436,,,77.11503863500872,1850.7609272402087,0.15835927153071316,55.85060993145161,111.11091312920335,165.090694189208,215.927840079496,0.565
2001-01-03,2001-01-14,557.8444,0.8984344302682933,501.1866156923578,0.555,2001,1,3,2001.01,2000,4,95,14,0.043302523595819715,14.224040722110145,0.028380727411206962,0.65,3,Normal,41,6,4,3,66,120.0,0.239431773001814,381.1866156923578,381.1866156923578,,2,190.5933078461789,190.5933078461789,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,432.1866156923578,965.8553397706157,990.0,0.18548632993473133,0.04623732313847157,989.7682763469268,0.2571755661828091,0.2571755661828091,,,23.655761010128344,23.655761010128344,,,,0.7623732313847156,0.7623732313847156,,,0.93,0.93,,,0.97,0.97,,,39.89957426050393,39.89957426050393,,,79.79914852100784,1915.1795645041886,0.1592204301201666,55.75325549631089,110.90988948758009,164.77338636776923,215.46734219520764,0.555
2001-01-04,2001-01-15,572.5422,0.8966911335018205,513.393514295626,0.547,2001,1,4,2001.01,2000,4,96,14,0.044357199635142085,12.206898603268199,0.02377688510540695,0.65,3,Normal,41,6,4,3,66,120.0,0.233738831244566,393.393514295626,393.393514295626,,2,196.696757147813,196.696757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,444.393514295626,965.9102708143305,990.0,0.1895402815003924,0.048678702859125206,989.7617810156404,0.2739053420068197,0.2739053420068197,,,23.57760485930343,23.57760485930343,,,,0.7867870285912522,0.7867870285912522,,,0.93,0.93,,,0.97,0.97,,,41.04124957393846,41.04124957393846,,,82.08249914787692,1969.979979549046,0.15988222847048195,55.66887299757593,110.7357347053152,164.49869398230973,215.069158919632,0.545
2001-01-05,2001-01-16,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2001,1,5,2001.01,2000,4,97,14,0.04499899827695158,7.428225020943159,0.0142625095309781,0.65,3,Normal,41,6,4,3,66,120.0,0.2304051289361807,400.8217393165692,400.8217393165692,,2,200.41086965828458,200.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,451.8217393165692,965.9436978269246,990.0,0.1920072196992296,0.050164347863313835,989.7578284324376,0.28434183303246674,0.28434183303246674,,,23.529788772480437,23.529788772480437,,,,0.8016434786331383,0.8016434786331383,,,0.94,0.94,,,0.97,0.97,,,42.180128296870365,42.180128296870365,,,84.36025659374073,2024.6461582497775,0.16197529831308435,55.61714053493382,110.629003564849,164.33044121184003,214.8254801101204,0.545
2001-01-06,2001-01-17,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2001,1,6,2001.01,2000,4,98,14,0.04499899827695158,0.0,0.0,0.65,3,Normal,41,6,4,3,66,120.0,0.2304051289361807,400.8217393165692,400.8217393165692,,2,200.41086965828458,200.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,451.8217393165692,965.9436978269246,990.0,0.1920072196992296,0.050164347863313835,989.7578284324376,0.28434183303246674,0.28434183303246674,,,23.529788772480437,23.529788772480437,,,,0.8016434786331383,0.8016434786331383,,,0.94,0.94,,,0.97,0.97,,,42.180128296870365,42.180128296870365,,,84.36025659374073,2024.6461582497775,0.16197529831308435,55.61714053493382,110.629003564849,164.33044121184003,214.8254801101204,0.545
2001-01-07,2001-01-18,597.5875,0.9020135648242464,539.0320311694094,0.532,2001,1,7,2001.01,2000,4,99,15,0.04657236749303697,18.21029185284021,0.033783320470461994,0.65,3,Normal,41,6,4,3,66,120.0,0.2226212786272916,419.03203116940944,419.03203116940944,,2,209.51601558470472,209.51601558470472,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.03203116940944,966.0256441402624,990.0,0.19805491810054185,0.05380640623388188,989.7481386756656,0.31074627122807685,0.31074627122807685,,,23.41174826417518,23.41174826417518,,,,0.8380640623388188,0.8380640623388188,,,0.94,0.94,,,0.97,0.97,,,43.87525639289514,43.87525639289514,,,87.75051278579028,2106.0123068589664,0.16279276130477607,55.489108339651615,110.3649752372078,163.91451467280032,214.22376946580792,0.53
2001-01-08,2001-01-19,597.5875,0.9020135648242464,539.0320311694094,0.532,2001,1,8,2001.01,2000,4,100,15,0.04657236749303697,0.0,0.0,0.65,3,Normal,41,6,4,3,66,120.0,0.2226212786272916,419.03203116940944,419.03203116940944,,2,209.51601558470472,209.51601558470472,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.03203116940944,966.0256441402624,990.0,0.19805491810054185,0.05380640623388188,989.7481386756656,0.31074627122807685,0.31074627122807685,,,23.41174826417518,23.41174826417518,,,,0.8380640623388188,0.8380640623388188,,,0.94,0.94,,,0.97,0.97,,,43.87525639289514,43.87525639289514,,,87.75051278579028,2106.0123068589664,0.16279276130477607,55.489108339651615,110.3649752372078,163.91451467280032,214.22376946580792,0.53
2001-01-09,2001-01-20,607.7993,0.9013534933782996,547.8420223278852,0.526,2001,1,9,2001.01,2000,4,101,15,0.04733355072912929,8.809991158475784,0.01608126211465205,0.65,3,Normal,41,6,4,3,66,120.0,0.2190412474933871,427.8420223278852,427.8420223278852,,2,213.92101116394255,213.92101116394255,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,478.8420223278852,966.0652891004753,990.0,0.20098074542254488,0.05556840446557704,989.743450850112,0.323938298810683,0.323938298810683,,,23.354223450825817,23.354223450825817,,,,0.8556840446557703,0.8556840446557703,,,0.94,0.94,,,0.98,0.98,,,45.14834245962452,45.14834245962452,,,90.29668491924905,2167.120438061977,0.16482248757691353,55.426548785437596,110.23602542730545,163.71152699849546,213.93045334077684,0.525
2001-01-10,2001-01-21,618.1227,0.9016230362380232,557.3136655416447,0.52,2001,1,10,2001.01,2000,4,102,15,0.048151900702798095,9.471643213759537,0.016995174888730192,0.65,3,Normal,41,6,4,3,66,120.0,0.21531860318439136,437.3136655416447,437.3136655416447,,2,218.65683277082238,218.65683277082238,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,488.3136655416447,966.1079114949374,990.0,0.20412630958947608,0.05746273310832895,989.7384109573022,0.33842497092939744,0.33842497092939744,,,23.292074491435407,23.292074491435407,,,,0.8746273310832894,0.8746273310832894,,,0.94,0.94,,,0.98,0.98,,,46.025038465206826,46.025038465206826,,,92.05007693041365,2209.201846329928,0.16516744989727028,55.35884954652099,110.0965244617014,163.49203510363017,213.6135304189771,0.52
2001-01-11,2001-01-22,629.8704,0.8978916060640499,565.5553450682056,0.512,2001,1,11,2001.01,2000,4,103,15,0.04886398181389297,8.241679526560915,0.014572719714225269,0.61,3,Normal,41,6,4,3,66,120.0,0.21218082553092674,445.55534506820567,445.55534506820567,,2,222.77767253410283,222.77767253410283,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.55534506820567,966.1449990528067,990.0,0.2068633987311384,0.059111069013641125,989.7340255322553,0.35128664847618696,0.35128664847618696,,,23.237739830972235,23.237739830972235,,,,0.8911106901364112,0.8911106901364112,,,0.94,0.94,,,0.98,0.98,,,46.78304483368084,46.78304483368084,,,93.56608966736168,2245.5861520166804,0.16544108456101264,55.299576508573104,109.97442184459213,163.30000433235588,213.33645751933616,0.51
2001-01-12,2001-01-23,636.4584,0.8956556443648274,570.047558363407,0.511,2001,1,12,2001.01,2000,4,104,15,0.04925210904259837,4.4922132952013945,0.007880418448064988,0.61,3,Normal,41,6,4,3,66,120.0,0.21050875183908715,450.047558363407,450.047558363407,,2,225.0237791817035,225.0237791817035,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.047558363407,966.1652140126351,990.0,0.2083552776852643,0.06000951167268141,989.7316352106419,0.3583974317290415,0.3583974317290415,,,23.208023766277726,23.208023766277726,,,,0.9000951167268141,0.9000951167268141,,,0.94,0.94,,,0.98,0.98,,,47.19429592800079,47.19429592800079,,,94.38859185600158,2265.3262045440383,0.16558020549546604,55.267119783472545,109.907575284648,163.19490994669783,213.18490247407556,0.51
2001-01-13,2001-01-24,649.7671,0.8923966932850137,579.8500114453929,0.501,2001,1,13,2001.01,2000,4,105,15,0.050099040988881946,9.802453081985846,0.016905152864533462,0.61,3,Normal,41,6,4,3,66,120.0,0.20695006920992529,459.85001144539285,459.85001144539285,,2,229.92500572269643,229.92500572269643,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,510.85001144539285,966.2093250515044,990.0,0.2128116008379089,0.06197000228907858,989.7252183968733,0.3741597785885927,0.3741597785885927,,,23.141733566780204,23.141733566780204,,,,0.9197000228907856,0.9197000228907856,,,0.94,0.94,,,0.98,0.98,,,48.084491960047934,48.084491960047934,,,96.16898392009584,2308.0556140823005,0.16585148231760022,55.19594003328494,109.76101050979095,162.96456832197867,212.85292303792744,0.5
2001-01-14,2001-01-25,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2001,1,14,2001.01,2000,4,106,16,0.05068084360415341,6.733826565641947,0.011479734232833178,0.61,3,Normal,41,6,4,3,66,120.0,0.20457433741592887,466.5838380110348,466.5838380110348,,2,233.2919190055174,233.2919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.5838380110348,966.2396272710497,990.0,0.21671526841219407,0.06331676760220696,989.7199679639856,0.38518319681946656,0.38518319681946656,,,23.09515749611655,23.09515749611655,,,,0.9331676760220696,0.9331676760220696,,,0.94,0.94,,,0.98,0.98,,,48.69042445009621,48.69042445009621,,,97.38084890019242,2337.1403736046177,0.1660135220063129,55.146760840201566,109.65977359737059,162.80553011047482,212.62386176433785,0.495
2001-01-15,2001-01-26,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2001,1,15,2001.01,2000,4,107,16,0.05068084360415341,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.20457433741592887,466.5838380110348,466.5838380110348,,2,233.2919190055174,233.2919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.5838380110348,966.2396272710497,990.0,0.21671526841219407,0.06331676760220696,989.7199679639856,0.38518319681946656,0.38518319681946656,,,23.09515749611655,23.09515749611655,,,,0.9331676760220696,0.9331676760220696,,,0.94,0.94,,,0.98,0.98,,,48.69042445009621,48.69042445009621,,,97.38084890019242,2337.1403736046177,0.1660135220063129,55.146760840201566,109.65977359737059,162.80553011047482,212.62386176433785,0.495
2001-01-16,2001-01-27,665.972,0.8907150960760948,593.1913139639889,0.493,2001,1,16,2001.01,2000,4,108,16,0.05125172952648865,6.6074759529541325,0.01113886160739578,0.61,3,Normal,41,6,4,3,66,120.0,0.20229561218302816,473.1913139639889,473.1913139639889,,2,236.59565698199447,236.59565698199447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.1913139639889,966.269360912838,990.0,0.22054568925448634,0.06463826279279779,989.7148160479527,0.3961544837416651,0.3961544837416651,,,23.049300651373247,23.049300651373247,,,,0.946382627927978,0.946382627927978,,,0.94,0.94,,,0.98,0.98,,,49.28190166501217,49.28190166501217,,,98.56380333002434,2365.531279920584,0.1661585411144572,55.09826747384162,109.55997103431284,162.64880042464796,212.39825288629848,0.495
2001-01-17,2001-01-28,674.1708,0.8940659291259427,602.7531426915801,0.491,2001,1,17,2001.01,2000,4,109,16,0.05207787152855253,9.561828727591204,0.01586359000119532,0.61,3,Normal,41,6,4,3,66,120.0,0.1990864775323158,482.7531426915802,482.7531426915802,,2,241.3765713457901,241.3765713457901,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.7531426915801,966.3110125707665,990.0,0.2260887783719305,0.06655062853831603,989.7073605930898,0.4123026198245952,0.4123026198245952,,,22.984045402498946,22.984045402498946,,,,0.9655062853831604,0.9655062853831604,,,0.94,0.94,,,0.98,0.98,,,50.1354043082901,50.1354043082901,,,100.2708086165802,2406.499406797925,0.16635468405659942,55.03000568341858,109.41951553930929,162.42830736575615,212.08103784445515,0.49
2001-01-18,2001-01-29,683.8179,0.8882731187136144,607.4170586651944,0.486,2001,1,18,2001.01,2000,4,110,16,0.0524808338686728,4.66391597361428,0.007678276247070319,0.61,3,Normal,41,6,4,3,66,120.0,0.1975578365607665,487.4170586651944,487.4170586651944,,2,243.7085293325972,243.7085293325972,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,538.4170586651944,966.3296682346607,990.0,0.2287924977769243,0.06748341173303889,989.7037240904901,0.4202955396945345,0.4202955396945345,,,22.953760316134748,22.953760316134748,,,,0.9748341173303888,0.9748341173303888,,,0.94,0.94,,,0.98,0.98,,,50.553066896186465,50.553066896186465,,,101.10613379237292,2426.5472110169503,0.16645257545870498,54.99925730611276,109.35626352420236,162.32905050464566,211.93833049191315,0.485
2001-01-19,2001-01-30,697.7526,0.8964100209249521,625.4724227664398,0.479,2001,1,19,2001.01,2000,4,111,16,0.054040817327020416,18.055364101245345,0.02886676285644567,0.61,3,Normal,41,6,4,3,66,120.0,0.1918549813423344,505.47242276643976,505.47242276643976,,2,252.73621138321988,252.73621138321988,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,556.4724227664398,966.4018896910657,990.0,0.2392593755167767,0.0721889691065759,989.6885516553766,0.4519583477266826,0.4519583477266826,,,22.834703616584267,22.834703616584267,,,,1.0109448455328796,1.0109448455328796,,,0.94,0.94,,,0.98,0.98,,,52.15377951841074,52.15377951841074,,,104.30755903682147,2503.381416883715,0.16676603994061526,54.87952962107856,109.11004023052419,161.9428333575825,211.38342128251003,0.48
2001-01-20,2001-01-31,704.7879,0.8974945481008082,632.5432978174176,0.474,2001,1,20,2001.01,2000,4,112,16,0.05465174093142488,7.070875050977862,0.011178483868813129,0.61,3,Normal,41,6,4,3,66,120.0,0.18971033352824768,512.5432978174176,512.5432978174176,,2,256.2716489087088,256.2716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,563.5432978174176,966.4301731912697,990.0,0.24335843351734354,0.07501731912696706,989.6816242473558,0.4646699963061152,0.4646699963061152,,,22.78678105978001,22.78678105978001,,,,1.0250865956348352,1.0250865956348352,,,0.94,0.94,,,0.98,0.98,,,52.772355510991204,52.772355510991204,,,105.54471102198241,2533.0730645275776,0.16685768608435667,54.832293787871436,109.01293102424809,161.79059119050945,211.1648673993812,0.475
2001-01-21,2001-02-01,740.6484,0.9111138679089168,674.8150284845508,0.459,2001,1,21,2001.01,2000,4,113,17,0.058304018461065185,42.27173066713318,0.06264195206509236,0.6,3,Normal,41,6,4,3,66,120.0,0.1778265079091185,554.8150284845508,554.8150284845508,,3,184.9383428281836,184.9383428281836,184.9383428281836,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.8150284845508,966.5992601139383,990.0,0.2678637846287251,0.09192601139382033,989.6402102039774,0.24214188586055946,0.24214188586055946,0.24214188586055946,,22.79880820417869,22.79880820417869,22.79880820417869,,,0.7397533713127344,0.7397533713127344,0.7397533713127344,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.31322586533558,37.31322586533558,37.31322586533558,,111.93967759600677,2686.552262304162,0.16588201636142058,54.545772024638616,108.42427445578186,160.8686755296589,209.84358302119733,0.46
2001-01-22,2001-02-02,755.3143,0.915238743836659,691.2929111338655,0.453,2001,1,22,2001.01,2000,4,114,17,0.059727707521965975,16.47788264931466,0.023836325216018025,0.6,3,Normal,41,6,4,3,66,120.0,0.17358777743456796,571.2929111338655,571.2929111338655,,3,190.43097037795516,190.43097037795516,190.43097037795516,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,622.2929111338655,966.6651716445357,990.0,0.27741618036745824,0.0985171644535462,989.6240666551787,0.2567377338438225,0.2567377338438225,0.2567377338438225,,22.702157276799635,22.702157276799635,22.702157276799635,,,0.7617238815118207,0.7617238815118207,0.7617238815118207,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.258540528719,38.258540528719,38.258540528719,,114.775621586157,2754.614918067768,0.16603037545676674,54.432230844178115,108.1911760563266,160.50403166709782,209.32194926507736,0.455
2001-01-23,2001-02-03,758.2696,0.9152736175579952,694.0241598762539,0.451,2001,1,23,2001.01,2000,4,115,17,0.05996368741330834,2.7312487423884018,0.0039353799194474575,0.6,3,Normal,41,6,4,3,66,120.0,0.17290464358099045,574.0241598762539,574.0241598762539,,3,191.34138662541798,191.34138662541798,191.34138662541798,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,625.0241598762539,966.676096639505,990.0,0.27899951297174136,0.09960966395050157,989.6213908230777,0.2591979534411602,0.2591979534411602,0.2591979534411602,,22.686096230131696,22.686096230131696,22.686096230131696,,,0.7653655465016718,0.7653655465016718,0.7653655465016718,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.41425164679613,38.41425164679613,38.41425164679613,,115.24275494038838,2765.8261185693214,0.16605006223549398,54.413318522310114,108.15235776876595,160.44332760074414,209.23515834902352,0.45
2001-01-24,2001-02-04,759.7501,0.9152736175579952,695.3792224670485,0.451,2001,1,24,2001.01,2000,4,116,17,0.06008076482115299,1.3550625907946596,0.0019486670682900239,0.6,3,Normal,41,6,4,3,66,120.0,0.17256770999608975,575.3792224670485,575.3792224670485,,3,191.79307415568283,191.79307415568283,191.79307415568283,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.3792224670485,966.681516889868,990.0,0.2797850565026368,0.10015168898681942,989.6200632545107,0.26042286855519803,0.26042286855519803,0.26042286855519803,,22.678123496087235,22.678123496087235,22.678123496087235,,,0.7671722966227313,0.7671722966227313,0.7671722966227313,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.49140168606007,38.49140168606007,38.49140168606007,,115.47420505818022,2771.380921396325,0.16605932608757534,54.40392130777946,108.13307090237952,160.41316994834975,209.19204814095195,0.45
2001-01-25,2001-02-05,762.7167,0.9119702135958982,695.5749118121588,0.45,2001,1,25,2001.01,2000,4,117,17,0.06009767238057051,0.19568934511016767,0.000281334679826713,0.6,3,Normal,41,6,4,3,66,120.0,0.17251916071464954,575.5749118121587,575.5749118121587,,3,191.8583039373863,191.8583039373863,191.8583039373863,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,626.5749118121587,966.6822996472487,990.0,0.27989849960125146,0.10022996472486352,989.6198715356737,0.26059999954955426,0.26059999954955426,0.26059999954955426,,22.676971888875734,22.676971888875734,22.676971888875734,,,0.7674332157495452,0.7674332157495452,0.7674332157495452,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.502537525183385,38.502537525183385,38.502537525183385,,115.50761257555011,2772.182701813203,0.1660606364807234,54.402564223044145,108.13028561830627,160.40881477591182,209.1858224444842,0.45
2001-01-26,2001-02-06,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,2001,1,26,2001.01,2000,4,118,17,0.061306308295926176,13.988841612912893,0.01971470716392799,0.6,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
2001-01-27,2001-02-07,785.2032,0.9254874053024592,726.6956722031878,0.438,2001,1,27,2001.01,2000,4,119,17,0.06278650607835543,17.131918778116187,0.02357509399522888,0.6,3,Normal,41,6,4,3,66,120.0,0.16513102332945695,606.6956722031878,606.6956722031878,,3,202.231890734396,202.231890734396,202.231890734396,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.6956722031878,966.8067826888127,990.0,0.29793952011779,0.11200870166095632,989.5900517782213,0.28952958005040835,0.28952958005040835,0.28952958005040835,,22.493739509358047,22.493739509358047,22.493739509358047,,,0.8089275629375837,0.8089275629375837,0.8089275629375837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.2564054837437,40.2564054837437,40.2564054837437,,120.76921645123112,2898.461194829547,0.166189535827404,54.18477103779624,107.68346560754415,159.71059105742603,208.18873693136868,0.44
2001-01-28,2001-02-08,785.2032,0.9254874053024592,726.6956722031878,0.438,2001,1,28,2001.01,2000,4,120,18,0.06278650607835543,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.16513102332945695,606.6956722031878,606.6956722031878,,3,202.231890734396,202.231890734396,202.231890734396,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.6956722031878,966.8067826888127,990.0,0.29793952011779,0.11200870166095632,989.5900517782213,0.28952958005040835,0.28952958005040835,0.28952958005040835,,22.493739509358047,22.493739509358047,22.493739509358047,,,0.8089275629375837,0.8089275629375837,0.8089275629375837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.2564054837437,40.2564054837437,40.2564054837437,,120.76921645123112,2898.461194829547,0.166189535827404,54.18477103779624,107.68346560754415,159.71059105742603,208.18873693136868,0.44
2001-01-29,2001-02-09,847.2388,0.9223656549968716,781.4639707007634,0.414,2001,1,29,2001.01,2000,4,121,18,0.06751848706854596,54.768298497575636,0.07008422723374333,0.6,3,Normal,41,6,4,3,66,120.0,0.15355794316709473,661.4639707007634,661.4639707007634,,3,220.4879902335878,220.4879902335878,220.4879902335878,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,712.4639707007634,967.0258558828032,990.0,0.32968925837725416,0.12843919121022904,989.5418715504126,0.34411081860007153,0.34411081860007153,0.34411081860007153,,22.171904849009444,22.171904849009444,22.171904849009444,,,0.8819519609343511,0.8819519609343511,0.8819519609343511,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.17849140976407,44.17849140976407,44.17849140976407,,132.53547422929222,3180.851381503013,0.16959895682771334,53.7926048891199,106.87970876797588,158.45657398382087,206.40254420530025,0.415
2001-01-30,2001-02-10,868.0571,0.9265273133905936,804.2786127326297,0.403,2001,1,30,2001.01,2000,4,122,18,0.06948967214009921,22.814642031866242,0.028366590470870364,0.6,3,Normal,41,6,4,3,66,120.0,0.14920202787972456,684.2786127326298,684.2786127326298,,3,228.09287091087654,228.09287091087654,228.09287091087654,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,735.2786127326297,967.1171144509303,990.0,0.3429151378160172,0.13528358381978892,989.5218012783639,0.368228158784244,0.368228158784244,0.368228158784244,,22.03645866864945,22.03645866864945,22.03645866864945,,,0.9123714836435062,0.9123714836435062,0.9123714836435062,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.423066651445005,45.423066651445005,45.423066651445005,,136.26919995433502,3270.4607989040405,0.16943034142278712,53.6259998892397,106.53853501222041,157.92498632797526,205.64701377393132,0.405
2001-01-31,2001-02-11,889.2014,0.9212976168676004,819.2191307353337,0.398,2001,1,31,2001.01,2000,4,123,18,0.07078053289553284,14.940518002704039,0.01823751111536346,0.6,3,Normal,41,6,4,3,66,120.0,0.1464809542378333,699.2191307353337,699.2191307353337,,3,233.07304357844453,233.07304357844453,233.07304357844453,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,750.2191307353337,967.1768765229413,990.0,0.35157630767265724,0.13976573922060012,989.5086579531066,0.3844617523233512,0.3844617523233512,0.3844617523233512,,21.94731967784216,21.94731967784216,21.94731967784216,,,0.9322921743137782,0.9322921743137782,0.9322921743137782,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.227081290174176,46.227081290174176,46.227081290174176,,138.68124387052256,3328.349852892541,0.16928467447536513,53.51585597537481,106.3130735396468,157.57391640862127,205.14857162077288,0.4
2001-02-01,2001-02-12,912.3393,0.9280264769081321,846.6750263238312,0.388,2001,2,1,2001.02,2000,5,124,18,0.07315272227437901,27.455895588497466,0.032427902955527006,0.59,3,Normal,43,7,5,4,78,137.0,0.16180942597874745,709.6750263238312,709.6750263238312,,3,236.55834210794373,236.55834210794373,236.55834210794373,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.6750263238312,967.2867001052953,990.0,0.3599565369993224,0.1448375131619156,989.4952059498387,0.3960297102257526,0.3960297102257526,0.3960297102257526,,21.812476134317784,21.812476134317784,21.812476134317784,,,0.946233368431775,0.946233368431775,0.946233368431775,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6300814046697,46.6300814046697,46.6300814046697,,139.8902442140091,3357.3658611362184,0.1652230665423037,53.31132536230839,105.89459032098546,156.9227453149024,204.22511527318093,0.39
2001-02-02,2001-02-13,912.3393,0.9280264769081321,846.6750263238312,0.388,2001,2,2,2001.02,2000,5,125,18,0.07315272227437901,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.16180942597874745,709.6750263238312,709.6750263238312,,3,236.55834210794373,236.55834210794373,236.55834210794373,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.6750263238312,967.2867001052953,990.0,0.3599565369993224,0.1448375131619156,989.4952059498387,0.3960297102257526,0.3960297102257526,0.3960297102257526,,21.812476134317784,21.812476134317784,21.812476134317784,,,0.946233368431775,0.946233368431775,0.946233368431775,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6300814046697,46.6300814046697,46.6300814046697,,139.8902442140091,3357.3658611362184,0.1652230665423037,53.31132536230839,105.89459032098546,156.9227453149024,204.22511527318093,0.39
2001-02-03,2001-02-14,912.3393,0.9280264769081321,846.6750263238312,0.388,2001,2,3,2001.02,2000,5,126,18,0.07315272227437901,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.16180942597874745,709.6750263238312,709.6750263238312,,3,236.55834210794373,236.55834210794373,236.55834210794373,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.6750263238312,967.2867001052953,990.0,0.3599565369993224,0.1448375131619156,989.4952059498387,0.3960297102257526,0.3960297102257526,0.3960297102257526,,21.812476134317784,21.812476134317784,21.812476134317784,,,0.946233368431775,0.946233368431775,0.946233368431775,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6300814046697,46.6300814046697,46.6300814046697,,139.8902442140091,3357.3658611362184,0.1652230665423037,53.31132536230839,105.89459032098546,156.9227453149024,204.22511527318093,0.39
2001-02-04,2001-02-15,912.3393,0.9280264769081321,846.6750263238312,0.388,2001,2,4,2001.02,2000,5,127,19,0.07315272227437901,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.16180942597874745,709.6750263238312,709.6750263238312,,3,236.55834210794373,236.55834210794373,236.55834210794373,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.6750263238312,967.2867001052953,990.0,0.3599565369993224,0.1448375131619156,989.4952059498387,0.3960297102257526,0.3960297102257526,0.3960297102257526,,21.812476134317784,21.812476134317784,21.812476134317784,,,0.946233368431775,0.946233368431775,0.946233368431775,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.6300814046697,46.6300814046697,46.6300814046697,,139.8902442140091,3357.3658611362184,0.1652230665423037,53.31132536230839,105.89459032098546,156.9227453149024,204.22511527318093,0.39
2001-02-05,2001-02-16,920.6956,0.9304441821848726,856.6558645832106,0.383,2001,2,5,2001.02,2000,5,128,19,0.0740150666999894,9.980838259379423,0.01165093087203157,0.59,3,Normal,43,7,5,4,78,137.0,0.15992419554222595,719.6558645832106,719.6558645832106,,3,239.88528819440359,239.88528819440359,239.88528819440359,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,774.6558645832106,967.3266234583328,990.0,0.3657425301931656,0.1498279322916053,989.4844295375152,0.4072311859898339,0.4072311859898339,0.4072311859898339,,21.75057489319253,21.75057489319253,21.75057489319253,,,0.959541152777614,0.959541152777614,0.959541152777614,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.15169303411104,47.15169303411104,47.15169303411104,,141.45507910233312,3394.921898455995,0.16512474256060264,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
2001-02-06,2001-02-17,929.101,0.9352118659599692,868.9062798752734,0.381,2001,2,6,2001.02,2000,5,129,19,0.07507350258122363,12.250415292062824,0.01409866124321406,0.59,3,Normal,43,7,5,4,78,137.0,0.15766947848468255,731.9062798752734,731.9062798752734,,3,243.96875995842444,243.96875995842444,243.96875995842444,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,786.9062798752734,967.375625119501,990.0,0.3744957943080193,0.1559531399376367,989.4695510657544,0.4211922305629469,0.4211922305629469,0.4211922305629469,,21.67273371569036,21.67273371569036,21.67273371569036,,,0.9758750398336978,0.9758750398336978,0.9758750398336978,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.78271806544834,47.78271806544834,47.78271806544834,,143.34815419634504,3440.355700712281,0.16497539207211376,53.14365772933178,105.55170973116032,156.3896541105961,203.470140397524,0.38
2001-02-07,2001-02-18,937.5556,0.9418638351561232,883.0497130881001,0.375,2001,2,7,2001.02,2000,5,130,19,0.07629549521081186,14.143433212826722,0.016016576420557264,0.59,3,Normal,43,7,5,4,78,137.0,0.15514415323334324,746.0497130881001,746.0497130881001,,3,248.6832376960334,248.6832376960334,248.6832376960334,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881001,967.4321988523525,990.0,0.3874559123914862,0.16302485654405008,989.4495192310643,0.4376018049022062,0.4376018049022062,0.4376018049022062,,21.57971857380984,21.57971857380984,21.57971857380984,,,0.9947329507841336,0.9947329507841336,0.9947329507841336,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49703931762804,48.49703931762804,48.49703931762804,,145.4911179528841,3491.7868308692186,0.1647598269910414,53.036187665670035,105.33200215699628,156.04823523930898,202.98701269664062,0.375
2001-02-08,2001-02-19,946.0594,0.9394044269109342,888.7323884807021,0.374,2001,2,8,2001.02,2000,5,131,19,0.07678647836473265,5.682675392601937,0.006394135587110236,0.59,3,Normal,43,7,5,4,78,137.0,0.15415214048202186,751.7323884807021,751.7323884807021,,3,250.57746282690067,250.57746282690067,250.57746282690067,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.7323884807021,967.4549295539227,990.0,0.3926631448229541,0.16586619424035104,989.4414706609367,0.44428286975742975,0.44428286975742975,0.44428286975742975,,21.542258237256547,21.542258237256547,21.542258237256547,,,1.0023098513076028,1.0023098513076028,1.0023098513076028,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.78161473302746,48.78161473302746,48.78161473302746,,146.34484419908242,3512.2762607779773,0.1646669414729675,52.992779665139025,105.24328004806877,155.91041191541802,202.79209706405769,0.375
2001-02-09,2001-02-20,954.6127,0.9330731942182652,890.7235212303226,0.374,2001,2,9,2001.02,2000,5,132,19,0.07695851223429986,1.9911327496205333,0.0022354105422861823,0.59,3,Normal,43,7,5,4,78,137.0,0.15380754716207234,753.7235212303226,753.7235212303226,,3,251.24117374344087,251.24117374344087,251.24117374344087,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.7235212303226,967.4628940849212,990.0,0.3944876887767896,0.1668617606151613,989.438650550608,0.4466357427630815,0.4466357427630815,0.4466357427630815,,21.529120722923828,21.529120722923828,21.529120722923828,,,1.0049646949737634,1.0049646949737634,1.0049646949737634,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.88099564650428,48.88099564650428,48.88099564650428,,146.64298693951284,3519.431686548308,0.16463356299041082,52.97754268307913,105.2121393448592,155.86204287807354,202.7237049989779,0.375
2001-02-10,2001-02-21,963.2156,0.9405539443875846,905.956231875654,0.366,2001,2,10,2001.02,2000,5,133,19,0.0782746184340565,15.232710645331395,0.0168139586763416,0.59,3,Normal,43,7,5,4,78,137.0,0.15122143341997982,768.956231875654,768.956231875654,,3,256.31874395855135,256.31874395855135,256.31874395855135,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.956231875654,967.5238249275026,990.0,0.4084459495274917,0.174478115937827,989.4170759345346,0.4648405107420329,0.4648405107420329,0.4648405107420329,,21.42841049629003,21.42841049629003,21.42841049629003,,,1.0252749758342057,1.0252749758342057,1.0252749758342057,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.63559820159149,49.63559820159149,49.63559820159149,,148.90679460477446,3573.7630705145866,0.16436422573801832,52.86051813910215,104.97300853561426,155.49071130898145,202.1988808910062,0.365
2001-02-11,2001-02-22,1033.8373,0.9245976389279732,955.8835266156706,0.34500000000000003,2001,2,11,2001.02,2000,5,134,20,0.08258833669959394,49.92729474001658,0.05223156728810403,0.49,3,Normal,43,7,5,4,78,137.0,0.14332290094490058,818.8835266156706,818.8835266156706,,3,272.96117553855686,272.96117553855686,272.96117553855686,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.8835266156706,967.7235341064627,990.0,0.4541960602454352,0.20510682129253646,989.3406971184621,0.5270466752942521,0.5270466752942521,0.5270466752942521,,21.09011633670506,21.09011633670506,21.09011633670506,,,1.0918447021542277,1.0918447021542277,1.0918447021542277,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.02388630674283,52.02388630674283,52.02388630674283,,156.0716589202285,3745.719814085483,0.16327476577905267,52.471287672756254,104.17812940585988,154.25758720255536,200.45883068217387,0.345
