Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2001-02-12,2001-02-23,1051.9972,0.9192865893471962,967.0869179908003,0.343,2001,2,12,2001.02,2000,5,135,20,0.08355630971440517,11.20339137512974,0.01158467886051615,0.49,3,Normal,43,7,5,4,78,137.0,0.14166255116409635,830.0869179908003,830.0869179908003,,4,207.52172949770008,207.52172949770008,207.52172949770008,207.52172949770008,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.0869179908003,967.7683476719632,990.0,0.4644621160871875,0.21406953439264026,989.3214683495204,0.3048633965589093,0.3048633965589093,0.3048633965589093,0.3048633965589093,21.2482572809982,21.2482572809982,21.2482572809982,21.2482572809982,,0.8300869179908004,0.8300869179908004,0.8300869179908004,0.8300869179908004,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.02209525235406,39.02209525235406,39.02209525235406,39.02209525235406,156.08838100941625,3746.12114422599,0.16140057124720728,52.3827673263663,103.99745462305758,153.97754664238477,200.064245392101,0.345
2001-02-13,2001-02-24,1070.3608,0.9305885435178748,996.0654979106273,0.333,2001,2,13,2001.02,2000,5,136,20,0.0860600590194782,28.978579919826984,0.029093046572352118,0.49,3,Normal,43,7,5,4,78,137.0,0.13754115596552108,859.0654979106273,859.0654979106273,,4,214.76637447765685,214.76637447765685,214.76637447765685,214.76637447765685,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,914.0654979106273,967.8842619916423,990.0,0.4910161933045589,0.2372523983285019,989.271731408367,0.326501140651938,0.326501140651938,0.326501140651938,0.326501140651938,21.060968276072632,21.060968276072632,21.060968276072632,21.060968276072632,,0.8590654979106273,0.8590654979106273,0.8590654979106273,0.8590654979106273,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.875921496097924,40.875921496097924,40.875921496097924,40.875921496097924,163.5036859843917,3924.0884636254,0.16414953266362628,52.15205366538909,103.52672200035612,153.24833637182027,199.03773102245572,0.335
2001-02-14,2001-02-25,1088.9293,0.9262205169466052,1008.588659164305,0.328,2001,2,14,2001.02,2000,5,137,20,0.08714206015179596,12.5231612536777,0.012416519995430171,0.49,3,Normal,43,7,5,4,78,137.0,0.1358333734522806,871.588659164305,871.588659164305,,4,217.89716479107625,217.89716479107625,217.89716479107625,217.89716479107625,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,926.588659164305,967.9269929288021,990.0,0.5024916000310364,0.24727092733144398,989.2502374726377,0.3360799753446552,0.3360799753446552,0.3360799753446552,0.3360799753446552,20.98716456849081,20.98716456849081,20.98716456849081,20.98716456849081,,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.32646747836822,41.32646747836822,41.32646747836822,41.32646747836822,165.3058699134729,3967.340877923349,0.16389820410080932,52.06596539336819,103.35113342344822,152.9764814827349,198.65538791104007,0.33
2001-02-15,2001-02-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2001,2,15,2001.02,2000,5,138,20,0.08811122321669823,11.217165103035429,0.010999314610792872,0.49,3,Normal,43,7,5,4,78,137.0,0.13433929944303366,882.8058242673404,882.8058242673404,,4,220.7014560668351,220.7014560668351,220.7014560668351,220.7014560668351,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,937.8058242673404,967.9622468762688,990.0,0.5127702772170848,0.2562446594138724,989.2309850633693,0.3447767060363962,0.3447767060363962,0.3447767060363962,0.3447767060363962,20.92396148106393,20.92396148106393,20.92396148106393,20.92396148106393,,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.732273691774814,41.732273691774814,41.732273691774814,41.732273691774814,166.92909476709926,4006.298274410382,0.16368713611439334,51.99485679618915,103.20612103231231,152.7520233913483,198.33983910619895,0.325
2001-02-16,2001-02-27,1117.1681,0.9238917603491946,1032.1424025149652,0.32,2001,2,16,2001.02,2000,5,139,20,0.08917710357729301,12.336578247624743,0.01195239941462038,0.49,3,Normal,43,7,5,4,78,137.0,0.13273362247901022,895.1424025149652,895.1424025149652,,4,223.7856006287413,223.7856006287413,223.7856006287413,223.7856006287413,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,950.1424025149652,968.0010189793327,990.0,0.5240747114678963,0.2661139220119721,989.2098113665203,0.3544688127123365,0.3544688127123365,0.3544688127123365,0.3544688127123365,20.85432357447515,20.85432357447515,20.85432357447515,20.85432357447515,,0.8951424025149651,0.8951424025149651,0.8951424025149651,0.8951424025149651,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.174620469347566,42.174620469347566,42.174620469347566,42.174620469347566,168.69848187739026,4048.7635650573657,0.16344496792916546,51.91634490427142,103.04603657091808,152.50429912931887,197.9917305116357,0.32
2001-02-17,2001-02-28,1175.0486,0.9392146752102744,1103.6228892052877,0.306,2001,2,17,2001.02,2000,5,140,20,0.09535301762733683,71.48048669032254,0.0647689418092762,0.49,3,Normal,43,7,5,4,78,137.0,0.12413660620853274,966.6228892052876,966.6228892052876,,4,241.655722301322,241.655722301322,241.655722301322,241.655722301322,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1021.6228892052876,968.2256719375024,990.0,0.5895747590327338,0.3232983113642301,989.087126929603,0.41325540298766217,0.41325540298766217,0.41325540298766217,0.41325540298766217,20.44819958911301,20.44819958911301,20.44819958911301,20.44819958911301,,0.9666228892052876,0.9666228892052876,0.9666228892052876,0.9666228892052876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.65551431766828,44.65551431766828,44.65551431766828,44.65551431766828,178.6220572706731,4286.929374496154,0.16185062761728128,51.45533390003022,102.10655095144554,151.0517413091985,195.95351383483168,0.305
2001-02-18,2001-03-01,1175.0486,0.9392146752102744,1103.6228892052877,0.306,2001,2,18,2001.02,2000,5,141,21,0.09535301762733683,0.0,0.0,0.49,3,Normal,43,7,5,4,78,137.0,0.12413660620853274,966.6228892052876,966.6228892052876,,4,241.655722301322,241.655722301322,241.655722301322,241.655722301322,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1021.6228892052876,968.2256719375024,990.0,0.5895747590327338,0.3232983113642301,989.087126929603,0.41325540298766217,0.41325540298766217,0.41325540298766217,0.41325540298766217,20.44819958911301,20.44819958911301,20.44819958911301,20.44819958911301,,0.9666228892052876,0.9666228892052876,0.9666228892052876,0.9666228892052876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.65551431766828,44.65551431766828,44.65551431766828,44.65551431766828,178.6220572706731,4286.929374496154,0.16185062761728128,51.45533390003022,102.10655095144554,151.0517413091985,195.95351383483168,0.305
2001-02-19,2001-03-02,1286.0988,0.929310751141254,1195.1854418698656,0.28200000000000003,2001,2,19,2001.02,2000,5,142,21,0.1032640221775564,91.56255266457786,0.0766094946080739,0.49,3,Normal,43,7,5,4,78,137.0,0.1146265635445356,1058.1854418698656,1058.1854418698656,,4,264.5463604674664,264.5463604674664,264.5463604674664,264.5463604674664,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1113.1854418698656,968.5134399601624,990.0,0.7157315655853729,0.4256410744308253,988.8586273599839,0.4951077153768161,0.4951077153768161,0.4951077153768161,0.4951077153768161,19.85007968444457,19.85007968444457,19.85007968444457,19.85007968444457,,1.0581854418698655,1.0581854418698655,1.0581854418698655,1.0581854418698655,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.455546838537494,47.455546838537494,47.455546838537494,47.455546838537494,189.82218735414997,4555.732496499599,0.15882237241542488,50.84994941233981,100.87408536885708,149.149263563862,193.2911743144184,0.28
2001-02-20,2001-03-03,1328.0906,0.9244891726981652,1227.80538006221,0.274,2001,2,20,2001.02,2000,5,143,21,0.10608238483737494,32.61993819234431,0.02656767816955773,0.49,3,Normal,43,7,5,4,78,137.0,0.111581201894602,1090.80538006221,1090.80538006221,,4,272.7013450155525,272.7013450155525,272.7013450155525,272.7013450155525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1145.80538006221,968.6159597659097,990.0,0.7628118887495813,0.4680469940808729,988.7691411171696,0.5260455974245517,0.5260455974245517,0.5260455974245517,0.5260455974245517,19.627135753835283,19.627135753835283,19.627135753835283,19.627135753835283,,1.09080538006221,1.09080538006221,1.09080538006221,1.09080538006221,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.36900381796488,48.36900381796488,48.36900381796488,48.36900381796488,193.47601527185952,4643.424366524629,0.15757873227600333,50.630343161512776,100.42732594439985,148.46043258926156,192.3291112760797,0.275
2001-02-21,2001-03-04,1370.9538,0.925071362348696,1268.2300994831219,0.265,2001,2,21,2001.02,2000,5,144,21,0.10957508059534174,40.42471942091197,0.03187490932235989,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.12773707237040385,1106.2300994831219,1100.0,,4,275.0,275.0,275.0,275.0,6.230099483121876,1.8844128066232837,0.3076592337344136,0.2692018295176119,0.1922870210840085,3.5765385921625583,50.884412806623274,8.307659233734414,7.269201829517613,5.192287021084009,96.57653859216258,1166.4612738698752,968.7430088840898,990.0,0.7926245189874488,0.48,988.7273754810126,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.44943181692277,19.44943181692277,19.44943181692277,19.44943181692277,,1.1,1.1,1.1,1.1,0.931472300654445,0.931472300654445,0.931472300654445,0.931472300654445,0.98,0.98,0.98,0.98,47.89659500602588,47.89659500602588,47.89659500602588,47.89659500602588,191.5863800241035,4598.073120578484,0.15106594623655928,50.35538145308703,99.86818327327877,147.59889580331077,191.12718426610994,0.265
2001-02-22,2001-03-05,1414.6961,0.9198994486422936,1301.3781623864031,0.258,2001,2,22,2001.02,2000,5,145,21,0.11243907323018523,33.14806290328124,0.025471506946525026,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.12448341664419232,1139.3781623864031,1100.0,,4,275.0,275.0,275.0,275.0,39.37816238640312,11.910678746504647,1.944600611674228,1.7015255352149494,1.2153753822963924,22.6059821107129,60.910678746504644,9.944600611674227,8.70152553521495,6.215375382296393,115.60598211071292,1179.5568048933935,968.8471885103572,990.0,0.8115252854131456,0.48,988.7084747145868,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.3263514242296,19.3263514242296,19.3263514242296,19.3263514242296,,1.1,1.1,1.1,1.1,0.9316770664097402,0.9316770664097402,0.9316770664097402,0.9316770664097402,0.98,0.98,0.98,0.98,47.6039570345565,47.6039570345565,47.6039570345565,47.6039570345565,190.415828138226,4569.979875317424,0.14631859796160313,50.127627757485314,99.40522612166048,146.88602698337846,190.13375840663525,0.26
2001-02-23,2001-03-06,1436.8995,0.9268224446004368,1331.7507072351455,0.254,2001,2,23,2001.02,2000,5,146,21,0.11506326110511655,30.372544848742336,0.022806479233488768,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.12164438818758284,1169.7507072351455,1100.0,,4,275.0,275.0,275.0,275.0,69.75070723514547,21.09743613902548,3.444479369636813,3.0139194484322114,2.152799606023008,40.042072672027956,70.09743613902548,11.444479369636813,10.013919448432214,7.152799606023008,133.04207267202796,1191.5558349570945,968.942645079882,990.0,0.8288434731339508,0.48,988.691156526866,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.213576666984142,19.213576666984142,19.213576666984142,19.213576666984142,,1.1,1.1,1.1,1.1,0.931824789177488,0.931824789177488,0.931824789177488,0.931824789177488,0.98,0.98,0.98,0.98,47.3336782437008,47.3336782437008,47.3336782437008,47.3336782437008,189.3347129748032,4544.033111395276,0.14216978594130575,49.91715783096275,98.97754739087082,146.22784214487837,189.2173929710617,0.255
2001-02-24,2001-03-07,1610.5937,0.9499332494642719,1529.9565070076846,0.227,2001,2,24,2001.02,2000,5,147,21,0.13218824220546393,198.20579977253917,0.12954995705086644,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.10588536292240254,1367.9565070076844,1100.0,,4,275.0,275.0,275.0,275.0,267.95650700768465,50.99999999999999,10.0,11.578367586751805,8.270262561965575,187.10787685896727,100.0,18.0,18.578367586751803,13.270262561965575,280.1078768589673,1236.5783675867515,969.5813979457173,990.0,0.9051235871127914,0.48,988.6148764128873,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.49854368716997,18.49854368716997,18.49854368716997,18.49854368716997,,1.1,1.1,1.1,1.1,0.9318735405058994,0.9318735405058994,0.9318735405058994,0.9318735405058994,0.98,0.98,0.98,0.98,45.57454033731347,45.57454033731347,45.57454033731347,45.57454033731347,182.29816134925392,4375.1558723820945,0.11915251218859535,48.46636479418278,96.03301277120684,141.7050034683483,182.9410359716666,0.225
2001-02-25,2001-03-08,1708.4979,0.9657705237959294,1650.0169117872456,0.214,2001,2,25,2001.02,2000,5,148,22,0.142561461178418,120.06040477956093,0.07276313589387114,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.09818081187090792,1488.0169117872456,1100.0,,4,275.0,275.0,275.0,275.0,388.01691178724565,51.00000000000002,10.0,16.76616285500444,11.975830610717454,298.2749183215237,100.0,18.0,23.76616285500444,16.975830610717455,391.27491832152367,1241.7661628550045,969.9692854073128,990.0,0.9187309189639462,0.48,988.6012690810361,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.097048893723308,18.097048893723308,18.097048893723308,18.097048893723308,,1.1,1.1,1.1,1.1,0.9312284945026488,0.9312284945026488,0.9312284945026488,0.9312284945026488,0.98,0.98,0.98,0.98,44.554522444508706,44.554522444508706,44.554522444508706,44.554522444508706,178.21808977803482,4277.234154672835,0.10800985644746797,47.55117249021377,94.17836557742106,138.86329441836068,179.01431694174832,0.215
2001-02-26,2001-03-09,1784.3803,0.980939388660826,1750.3689206204212,0.202,2001,2,26,2001.02,2000,5,149,22,0.15123187474160438,100.35200883317566,0.05733191880349756,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.09255191753666354,1588.3689206204212,1100.0,,4,275.0,275.0,275.0,275.0,488.3689206204212,51.0,10.000000000000004,18.0,15.073114833963619,394.2958057864576,100.0,18.0,25.0,20.073114833963622,487.2958057864576,1243.0,970.2934995896968,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.769598417188448,17.769598417188448,17.769598417188448,17.769598417188448,,1.1,1.1,1.1,1.1,0.930344368708928,0.930344368708928,0.930344368708928,0.930344368708928,0.98,0.98,0.98,0.98,43.70681132405009,43.70681132405009,43.70681132405009,43.70681132405009,174.82724529620037,4195.853887108809,0.09988022709762953,46.767686988734,92.59216535368955,136.43675076521367,175.67044383848602,0.2
2001-02-27,2001-03-10,1902.2114,0.9911313961679026,1885.3414406885006,0.189,2001,2,27,2001.02,2000,5,150,22,0.16289350047548645,134.97252006807935,0.07159049133232294,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.08592608028646516,1723.3414406885004,1100.0,,4,275.0,275.0,275.0,275.0,623.3414406885006,51.0,10.0,18.0,19.238933354583352,525.1025073339174,100.0,18.0,25.0,24.23893335458335,618.1025073339174,1243.0,970.729564654532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3335333523532,17.3335333523532,17.3335333523532,17.3335333523532,,1.1,1.1,1.1,1.1,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.98,0.98,0.98,0.98,42.55740669240574,42.55740669240574,42.55740669240574,42.55740669240574,170.22962676962297,4085.511042470951,0.09029113936383718,45.68861672431962,90.40968178149484,133.10337386304212,171.08969418263212,0.19
2001-02-28,2001-03-11,1991.1879,1.0081298526883014,2007.375964301728,0.17800000000000002,2001,2,28,2001.02,2000,5,151,22,0.1734372833156693,122.0345236132273,0.0607930580934685,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.08070237109586605,1845.375964301728,1100.0,,4,275.0,275.0,275.0,275.0,745.3759643017279,51.00000000000003,10.0,18.0,23.00543099696691,643.370533304761,100.0,18.0,25.0,28.00543099696691,736.370533304761,1243.0,971.1178040517627,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.945293955122413,16.945293955122413,16.945293955122413,16.945293955122413,,1.1,1.1,1.1,1.1,0.926694627626154,0.926694627626154,0.926694627626154,0.926694627626154,0.98,0.98,0.98,0.98,41.515811294789145,41.515811294789145,41.515811294789145,41.515811294789145,166.06324517915658,3985.5178842997575,0.08272652862859309,44.705047421332466,88.42233101815128,130.07297769475485,166.9371462762453,0.18
2001-03-01,2001-03-12,2096.3881,1.0089895256584238,2115.2336346149646,0.166,2001,3,1,2001.03,2000,6,152,22,0.18275618603073293,107.8576703132367,0.05099090168962351,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.11298988257791442,1876.2336346149646,1100.0,,4,275.0,275.0,275.0,275.0,776.2336346149646,41.0,7.0,13.0,42.22191317989347,673.0117214350711,100.0,18.0,25.0,55.22191317989346,817.0117214350711,1243.0,971.3781501525187,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.6849478543664,16.6849478543664,16.6849478543664,16.6849478543664,,1.1,1.1,1.1,1.1,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.9251183264173128,0.98,0.98,0.98,0.98,40.80843264961307,40.80843264961307,40.80843264961307,40.80843264961307,163.23373059845233,3917.6095343628554,0.07717054415512152,44.03416192107164,87.0677764941806,128.01001087480782,164.11630098789422,0.165
2001-03-02,2001-03-13,2118.7163,1.0052030192939163,2129.7400217872355,0.165,2001,3,2,2001.03,2000,6,153,22,0.18400953788241714,14.506387172270935,0.006811341771235282,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.11222026987098452,1890.7400217872355,1100.0,,4,275.0,275.0,275.0,275.0,790.7400217872356,41.0,7.0,13.0,43.01096352817599,686.7290582590596,100.0,18.0,25.0,56.01096352817599,830.7290582590596,1243.0,971.4131655698312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.649932437054037,16.649932437054037,16.649932437054037,16.649932437054037,,1.1,1.1,1.1,1.1,0.9248908074558568,0.9248908074558568,0.9248908074558568,0.9248908074558568,0.98,0.98,0.98,0.98,40.712775970376576,40.712775970376576,40.712775970376576,40.712775970376576,162.8511038815063,3908.426493156151,0.07646525031954128,43.94324040648243,86.88426311776094,127.73067863877827,163.73472459459083,0.165
2001-03-03,2001-03-14,2255.69,1.0072760181955318,2272.102441483479,0.15,2001,3,3,2001.03,2000,6,154,22,0.19630965094417246,142.36241969624368,0.0626566906038329,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.1051889191421996,2033.1024414834792,1100.0,,4,275.0,275.0,275.0,275.0,933.1024414834793,40.999999999999964,7.0,13.0,50.75452610579594,821.3479153776833,100.0,18.0,25.0,63.75452610579594,965.3479153776833,1243.0,971.7567989966844,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30629901020093,16.30629901020093,16.30629901020093,16.30629901020093,,1.1,1.1,1.1,1.1,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.9224628129612328,0.98,0.98,0.98,0.98,39.76784397554615,39.76784397554615,39.76784397554615,39.76784397554615,159.0713759021846,3817.7130216524297,0.07001065312808928,43.04314349167119,85.06825393472529,124.96827647087632,159.96555546065252,0.15
2001-03-04,2001-03-15,2314.293,1.0111125822892568,2340.0107714039514,0.14300000000000002,2001,3,4,2001.03,2000,6,155,23,0.20217693064930145,67.90832992047217,0.02902052022595125,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.10213628198668744,2101.0107714039514,1100.0,,4,275.0,275.0,275.0,275.0,1001.0107714039514,41.0,7.0,13.0,54.44828463703502,885.5624867669162,100.0,18.0,25.0,67.44828463703503,1029.5624867669162,1243.0,971.9207156551131,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.14238235177227,16.14238235177227,16.14238235177227,16.14238235177227,,1.1,1.1,1.1,1.1,0.92117984088892,0.92117984088892,0.92117984088892,0.92117984088892,0.98,0.98,0.98,0.98,39.31333001602473,39.31333001602473,39.31333001602473,39.31333001602473,157.25332006409892,3774.0796815383733,0.06720196418999842,42.608804942982175,84.19241378289523,123.6371797438553,158.15217436576185,0.145
2001-03-05,2001-03-16,2373.8032,1.0080375719135228,2392.8828139285506,0.138,2001,3,5,2001.03,2000,6,156,23,0.2067450751234268,52.87204252459924,0.02209554191991365,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.09987952548650647,2153.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1053.8828139285506,41.0,7.0,12.999999999999993,57.32416979527682,935.5586441332737,100.0,18.0,25.0,70.32416979527682,1079.5586441332737,1243.0,972.0483378267243,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.920125134736992,0.920125134736992,0.920125134736992,0.920125134736992,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850968432132,83.5064161681129,122.59512032241852,156.73379967567288,0.14
2001-03-06,2001-03-17,2441.5377,1.0095129172694002,2464.763846150221,0.13,2001,3,6,2001.03,2000,6,157,23,0.21295559630737912,71.88103222167047,0.02916345609902682,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.09696669332978912,2225.763846150221,1100.0,,4,275.0,275.0,275.0,275.0,1125.7638461502208,41.0,7.0,12.999999999999993,61.2340167362045,1003.5298294140166,100.0,18.0,25.0,74.2340167362045,1147.5298294140166,1243.0,972.2218437665697,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841254240315793,15.841254240315793,15.841254240315793,15.841254240315793,,1.1,1.1,1.1,1.1,0.9186128607183576,0.9186128607183576,0.9186128607183576,0.9186128607183576,0.98,0.98,0.98,0.98,38.47245163379298,38.47245163379298,38.47245163379298,38.47245163379298,153.8898065351719,3693.3553568441253,0.062435923334211677,41.8029786807184,82.56824147737139,121.17070894385604,154.79672473717923,0.13
2001-03-07,2001-03-18,2510.4228,1.0205004355171887,2561.88756073228,0.123,2001,3,7,2001.03,2000,6,158,23,0.22134708524726893,97.12371458205871,0.03791099815258764,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.09329058919810096,2322.88756073228,1100.0,,4,275.0,275.0,275.0,275.0,1222.8875607322798,41.0,7.0,13.000000000000007,66.51689660886878,1095.370664123411,100.0,18.0,25.0,79.51689660886878,1239.370664123411,1243.0,972.4562803190088,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.606817687876358,15.606817687876358,15.606817687876358,15.606817687876358,,1.1,1.1,1.1,1.1,0.9164260618510988,0.9164260618510988,0.9164260618510988,0.9164260618510988,0.98,0.98,0.98,0.98,37.812863371883715,37.812863371883715,37.812863371883715,37.812863371883715,151.25145348753492,3630.034883700837,0.05903906783649075,41.168873498849976,81.29085747732694,119.23257917587635,152.16417251882547,0.125
2001-03-08,2001-03-19,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,2001,3,8,2001.03,2000,6,159,23,0.2278011108679329,74.69937060953635,0.028331844371055962,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.09064749474365624,2397.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1297.586931341816,41.0,6.999999999999992,13.0,67.0,1169.586931341816,100.0,18.0,25.0,80.0,1313.586931341816,1243.0,972.636589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426508862267113,15.426508862267113,15.426508862267113,15.426508862267113,,1.1,1.1,1.1,1.1,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.98,0.98,0.98,0.98,37.302832974820106,37.302832974820106,37.302832974820106,37.302832974820106,149.21133189928042,3581.0719655827306,0.056592608468761386,40.67735774563155,80.3011127208794,117.73187627309451,150.12820155366873,0.12
2001-03-09,2001-03-20,2698.0639,1.0255857602624774,2767.0959161182454,0.107,2001,3,9,2001.03,2000,6,160,23,0.2390770871526164,130.50898477642932,0.047164604600880886,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.08637214149601126,2528.095916118245,1100.0,,4,275.0,275.0,275.0,275.0,1428.0959161182454,41.0,7.0,13.0,67.0,1300.0959161182454,100.0,18.0,25.0,80.0,1444.0959161182454,1243.0,972.9516108320096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.111487174875677,15.111487174875677,15.111487174875677,15.111487174875677,,1.1,1.1,1.1,1.1,0.9112634584258276,0.9112634584258276,0.9112634584258276,0.9112634584258276,0.98,0.98,0.98,0.98,36.406500833744154,36.406500833744154,36.406500833744154,36.406500833744154,145.62600333497662,3495.02408003944,0.052627739604800036,39.81114527187911,78.55766986512755,115.09042771869579,146.54957979352082,0.105
2001-03-10,2001-03-21,2750.1807,1.0241693112154189,2816.6506732369385,0.10400000000000001,2001,3,10,2001.03,2000,6,161,23,0.2433586181676715,49.554757118693026,0.017593504792606726,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.08485255281065349,2577.6506732369385,1100.0,,4,275.0,275.0,275.0,275.0,1477.6506732369385,41.0,7.0,13.0,67.0,1349.650673236939,100.0,18.0,25.0,80.0,1493.6506732369392,1243.0,973.0712257629857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.99187224389955,14.99187224389955,14.99187224389955,14.99187224389955,,1.1,1.1,1.1,1.1,0.9099064317142159,0.9099064317142159,0.9099064317142159,0.9099064317142159,0.98,0.98,0.98,0.98,36.064538940059904,36.064538940059904,36.064538940059904,36.064538940059904,144.25815576023962,3462.195738245751,0.051216204100473665,39.479864241189205,77.89116245438184,114.08129596094345,145.18405886906274,0.105
2001-03-11,2001-03-22,2789.6629,1.0248916676985669,2859.102261897819,0.101,2001,3,11,2001.03,2000,6,162,24,0.2470264354279716,42.4515886608806,0.01484787348344162,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.08359267284177385,2620.102261897819,1100.0,,4,275.0,275.0,275.0,275.0,1520.1022618978188,41.0,7.0,13.0,67.0,1392.1022618978186,100.0,18.0,25.0,80.0,1536.1022618978186,1243.0,973.1736951149256,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.889402891959506,14.889402891959506,14.889402891959506,14.889402891959506,,1.1,1.1,1.1,1.1,0.9087097856770741,0.9087097856770741,0.9087097856770741,0.9087097856770741,0.98,0.98,0.98,0.98,35.770932637034555,35.770932637034555,35.770932637034555,35.770932637034555,143.08373054813822,3434.0095331553166,0.05004498525812151,39.19508531402745,77.31832818454998,113.21428174908205,144.0115536331351,0.1
2001-03-12,2001-03-23,2829.4844,1.0247897933236179,2899.6267334884,0.098,2001,3,12,2001.03,2000,6,163,24,0.25052774977339776,40.524471590581015,0.013975754576461635,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.08242440216174676,2660.6267334884,1100.0,,4,275.0,275.0,275.0,275.0,1560.6267334883999,41.0,7.0,13.0,67.0,1432.6267334884005,100.0,18.0,25.0,80.0,1576.6267334884005,1243.0,973.271512804972,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.791585201913293,14.791585201913293,14.791585201913293,14.791585201913293,,1.1,1.1,1.1,1.1,0.9075380747299104,0.9075380747299104,0.9075380747299104,0.9075380747299104,0.98,0.98,0.98,0.98,35.490110438798595,35.490110438798595,35.490110438798595,35.490110438798595,141.96044175519438,3407.0506021246647,0.04895817800121075,38.92239245501728,76.76990596289664,112.38447135244238,142.88998128711984,0.1
2001-03-13,2001-03-24,2902.0214,1.0183455444982707,2955.260562728634,0.093,2001,3,13,2001.03,2000,6,164,24,0.255334512619754,55.63382924023382,0.01882535500993736,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.08087273352957003,2716.260562728634,1100.0,,4,275.0,275.0,275.0,275.0,1616.260562728634,41.0,7.0,13.0,67.0,1488.260562728634,100.0,18.0,25.0,80.0,1632.260562728634,1243.0,973.4058013583104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.657296648574814,14.657296648574814,14.657296648574814,14.657296648574814,,1.1,1.1,1.1,1.1,0.9058827430779932,0.9058827430779932,0.9058827430779932,0.9058827430779932,0.98,0.98,0.98,0.98,35.103760349470896,35.103760349470896,35.103760349470896,35.103760349470896,140.41504139788358,3369.9609935492067,0.04751359090591877,38.54677061393757,76.01463420995103,111.24207050226316,141.3468632304387,0.095
2001-03-14,2001-03-25,2972.9193,1.0238035019104426,3043.685190237142,0.08600000000000001,2001,3,14,2001.03,2000,6,165,24,0.26297440043648906,88.4246275085079,0.029051830916067414,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07852323254934879,2804.685190237142,1100.0,,4,275.0,275.0,275.0,275.0,1704.6851902371418,41.0,7.0,13.0,67.0,1576.685190237142,100.0,18.0,25.0,80.0,1720.685190237142,1243.0,973.6192401143657,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.443857892519715,14.443857892519715,14.443857892519715,14.443857892519715,,1.1,1.1,1.1,1.1,0.903140424698408,0.903140424698408,0.903140424698408,0.903140424698408,0.98,0.98,0.98,0.98,34.4878614887763,34.4878614887763,34.4878614887763,34.4878614887763,137.9514459551052,3310.834702922525,0.04532382205544623,37.94687127967232,74.80877030933405,109.41904855807958,138.88665278318126,0.085
2001-03-15,2001-03-26,3047.6373,1.026636025839626,3128.8142458726093,0.079,2001,3,15,2001.03,2000,6,166,24,0.2703295508433934,85.12905563546701,0.027208088734499158,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07638676547042639,2889.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1789.8142458726093,41.0,7.0,13.0,67.0,1661.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.8247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366142280017655,73.64186766126595,107.65600840959884,136.5100251854105,0.08
2001-03-16,2001-03-27,3131.9704,1.028104228987988,3219.9920133052,0.075,2001,3,16,2001.03,2000,6,167,24,0.2782073099495693,91.17776743259128,0.028316147076091886,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07422378658469886,2980.9920133052,1100.0,,4,275.0,275.0,275.0,275.0,1880.9920133051999,40.999999999999936,7.0,13.0,67.0,1752.9920133052005,100.0,18.0,25.0,80.0,1896.9920133052005,1243.0,974.0271259329562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.035972073929045,14.035972073929045,14.035972073929045,14.035972073929045,,1.1,1.1,1.1,1.1,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.98,0.98,0.98,0.98,33.3053682567298,33.3053682567298,33.3053682567298,33.3053682567298,133.2214730269192,3197.315352646061,0.04137323088890907,36.791269234001824,72.48713732002159,105.91238628330716,134.16208360034472,0.075
2001-03-17,2001-03-28,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,2001,3,17,2001.03,2000,6,168,24,0.2840779697594895,67.94745150370636,0.020665663778470882,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0726899027667745,3048.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1948.9394648089065,40.999999999999936,7.0,13.0,67.0,1820.939464808907,100.0,18.0,25.0,80.0,1964.939464808907,1243.0,974.1711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38071719656857,71.66271445645441,104.66813289297122,132.48807948518092,0.07
2001-03-18,2001-03-29,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,2001,3,18,2001.03,2000,6,169,25,0.2840779697594895,0.0,0.0,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0726899027667745,3048.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1948.9394648089065,40.999999999999936,7.0,13.0,67.0,1820.939464808907,100.0,18.0,25.0,80.0,1964.939464808907,1243.0,974.1711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38071719656857,71.66271445645441,104.66813289297122,132.48807948518092,0.07
2001-03-19,2001-03-30,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,2001,3,19,2001.03,2000,6,170,25,0.2840779697594895,0.0,0.0,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0726899027667745,3048.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1948.9394648089065,40.999999999999936,7.0,13.0,67.0,1820.939464808907,100.0,18.0,25.0,80.0,1964.939464808907,1243.0,974.1711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891988188599793,13.891988188599793,13.891988188599793,13.891988188599793,,1.1,1.1,1.1,1.1,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.8954163289075943,0.98,0.98,0.98,0.98,32.886464925850056,32.886464925850056,32.886464925850056,32.886464925850056,131.54585970340023,3157.100632881605,0.04000860146950595,36.38071719656857,71.66271445645441,104.66813289297122,132.48807948518092,0.07
2001-03-20,2001-03-31,3180.3756,1.030253979619573,3276.594618584988,0.07200000000000001,2001,3,20,2001.03,2000,6,171,25,0.2830977750457429,11.344846223918465,0.003462389323222959,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0729415835100203,3037.594618584988,1100.0,,4,275.0,275.0,275.0,275.0,1937.5946185849882,41.0,7.0,13.0,67.0,1809.5946185849882,100.0,18.0,25.0,80.0,1953.5946185849882,1243.0,974.1470695489064,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.916028457978955,13.916028457978955,13.916028457978955,13.916028457978955,,1.1,1.1,1.1,1.1,0.8957718358108907,0.8957718358108907,0.8957718358108907,0.8957718358108907,0.98,0.98,0.98,0.98,32.95645488799348,32.95645488799348,32.95645488799348,32.95645488799348,131.82581955197392,3163.8196692473743,0.040232569144883566,36.44935071101358,71.80052296681684,104.87608543145409,132.7677736205006,0.07
2001-03-21,2001-04-01,3168.946,1.030253979619573,3264.8192276995283,0.07200000000000001,2001,3,21,2001.03,2000,6,172,25,0.2820803812732393,11.775390885459727,0.00360675126682495,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07320466565874928,3025.8192276995283,1100.0,,4,275.0,275.0,275.0,275.0,1925.8192276995285,41.0,7.0,13.0,67.0,1797.8192276995285,100.0,18.0,25.0,80.0,1941.8192276995285,1243.0,974.1221169348872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.940981071998136,13.940981071998136,13.940981071998136,13.940981071998136,,1.1,1.1,1.1,1.1,0.8961390006931793,0.8961390006931793,0.8961390006931793,0.8961390006931793,0.98,0.98,0.98,0.98,33.029081225605985,33.029081225605985,33.029081225605985,33.029081225605985,132.11632490242394,3170.7917976581757,0.040466658546211884,36.52056561870779,71.94351831302906,105.09187423073551,133.05803033894918,0.07
2001-03-22,2001-04-02,3160.3899,1.0308303577198212,3257.8258511511103,0.073,2001,3,22,2001.03,2000,6,173,25,0.2814761535394559,6.993376548417928,0.0021466391599621287,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07336180966074428,3018.8258511511103,1100.0,,4,275.0,275.0,275.0,275.0,1918.8258511511106,41.000000000000064,7.0,13.0,67.0,1790.8258511511106,100.0,18.0,25.0,80.0,1934.8258511511106,1243.0,974.107297636963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955800369922216,13.955800369922216,13.955800369922216,13.955800369922216,,1.1,1.1,1.1,1.1,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.98,0.98,0.98,0.98,33.07220414323897,33.07220414323897,33.07220414323897,33.07220414323897,132.28881657295588,3174.9315977509414,0.040606472726653985,36.56282525707275,72.02837858856526,105.21994733725178,133.23033459106549,0.075
2001-03-23,2001-04-03,3160.3899,1.0308303577198212,3257.8258511511103,0.073,2001,3,23,2001.03,2000,6,174,25,0.2814761535394559,0.0,0.0,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07336180966074428,3018.8258511511103,1100.0,,4,275.0,275.0,275.0,275.0,1918.8258511511106,41.000000000000064,7.0,13.0,67.0,1790.8258511511106,100.0,18.0,25.0,80.0,1934.8258511511106,1243.0,974.107297636963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955800369922216,13.955800369922216,13.955800369922216,13.955800369922216,,1.1,1.1,1.1,1.1,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.8963561749529236,0.98,0.98,0.98,0.98,33.07220414323897,33.07220414323897,33.07220414323897,33.07220414323897,132.28881657295588,3174.9315977509414,0.040606472726653985,36.56282525707275,72.02837858856526,105.21994733725178,133.23033459106549,0.075
2001-03-24,2001-04-04,3131.9704,1.028104228987988,3219.9920133052,0.075,2001,3,24,2001.03,2000,6,175,25,0.2782073099495693,37.833837845910246,0.011749668225752906,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07422378658469886,2980.9920133052,1100.0,,4,275.0,275.0,275.0,275.0,1880.9920133051999,40.999999999999936,7.0,13.0,67.0,1752.9920133052005,100.0,18.0,25.0,80.0,1896.9920133052005,1243.0,974.0271259329562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.035972073929045,14.035972073929045,14.035972073929045,14.035972073929045,,1.1,1.1,1.1,1.1,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.8975196540868171,0.98,0.98,0.98,0.98,33.3053682567298,33.3053682567298,33.3053682567298,33.3053682567298,133.2214730269192,3197.315352646061,0.04137323088890907,36.791269234001824,72.48713732002159,105.91238628330716,134.16208360034472,0.075
2001-03-25,2001-04-05,3075.5944,1.0236714396923732,3148.398147357801,0.078,2001,3,25,2001.03,2000,6,176,26,0.272021599931714,71.59386594739908,0.022739775148032687,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07591161880227049,2909.398147357801,1100.0,,4,275.0,275.0,275.0,275.0,1809.398147357801,41.0,7.0,13.0,67.0,1681.398147357801,100.0,18.0,25.0,80.0,1825.398147357801,1243.0,973.871995528105,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.191102478780254,14.191102478780254,14.191102478780254,14.191102478780254,,1.1,1.1,1.1,1.1,0.8997162057062198,0.8997162057062198,0.8997162057062198,0.8997162057062198,0.98,0.98,0.98,0.98,33.75588170197843,33.75588170197843,33.75588170197843,33.75588170197843,135.02352680791373,3240.564643389929,0.042886420486947685,37.232458268091506,73.37330724730477,107.25040252764636,135.96363437020042,0.08
2001-03-26,2001-04-06,3047.6373,1.026636025839626,3128.8142458726093,0.079,2001,3,26,2001.03,2000,6,177,26,0.2703295508433934,19.5839014851922,0.006259208743704233,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07638676547042639,2889.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1789.8142458726093,41.0,7.0,13.0,67.0,1661.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.8247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.238373965123813,14.238373965123813,14.238373965123813,14.238373965123813,,1.1,1.1,1.1,1.1,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.9003711892734221,0.98,0.98,0.98,0.98,33.892980512140035,33.892980512140035,33.892980512140035,33.892980512140035,135.57192204856014,3253.726129165443,0.04333012809162465,37.366142280017655,73.64186766126595,107.65600840959884,136.5100251854105,0.08
2001-03-27,2001-04-07,3028.1587,1.0273408449706078,3110.9511175630987,0.081,2001,3,27,2001.03,2000,6,178,26,0.2687861765574517,17.863128309510554,0.005742015105497152,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07682537943161764,2871.9511175630987,1100.0,,4,275.0,275.0,275.0,275.0,1771.9511175630987,41.0,7.0,13.0,67.0,1643.9511175630985,100.0,18.0,25.0,80.0,1787.9511175630985,1243.0,973.781606145842,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.281491861043337,14.281491861043337,14.281491861043337,14.281491861043337,,1.1,1.1,1.1,1.1,0.900962775483378,0.900962775483378,0.900962775483378,0.900962775483378,0.98,0.98,0.98,0.98,34.01795493545474,34.01795493545474,34.01795493545474,34.01795493545474,136.07181974181896,3265.723673803655,0.043739620006761175,37.4882384138028,73.88717167751113,108.02654779272123,137.00931869468738,0.08
2001-03-28,2001-04-08,3011.5226,1.0242115453806917,3084.4362160948785,0.083,2001,3,28,2001.03,2000,6,179,26,0.2664952890705975,26.514901468219705,0.008596352659154517,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07748579748638519,2845.4362160948785,1100.0,,4,275.0,275.0,275.0,275.0,1745.4362160948785,41.0,7.0,13.0,67.0,1617.4362160948785,100.0,18.0,25.0,80.0,1761.4362160948785,1243.0,973.7176046595392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.345493347345908,14.345493347345908,14.345493347345908,14.345493347345908,,1.1,1.1,1.1,1.1,0.9018306050569252,0.9018306050569252,0.9018306050569252,0.9018306050569252,0.98,0.98,0.98,0.98,34.20331774829876,34.20331774829876,34.20331774829876,34.20331774829876,136.81327099319503,3283.518503836681,0.044356005898027816,37.66924817499676,74.25087035214341,108.57600445117113,137.74989090044784,0.085
2001-03-29,2001-04-09,2992.1835,1.0234607273024232,3062.38230113231,0.084,2001,3,29,2001.03,2000,6,180,26,0.26458983081783155,22.053914962568346,0.007201555127331408,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07804381572856864,2823.38230113231,1100.0,,4,275.0,275.0,275.0,275.0,1723.3823011323102,41.0,7.0,13.0,67.0,1595.3823011323102,100.0,18.0,25.0,80.0,1739.3823011323102,1243.0,973.6643710716986,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.398726935186644,14.398726935186644,14.398726935186644,14.398726935186644,,1.1,1.1,1.1,1.1,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.98,0.98,0.98,0.98,34.35736165377398,34.35736165377398,34.35736165377398,34.35736165377398,137.4294466150959,3298.3067187623024,0.04487664605568078,37.819585711205285,74.55297006676345,109.03247671570844,138.3653220463314,0.085
2001-03-30,2001-04-10,2992.1835,1.0234607273024232,3062.38230113231,0.084,2001,3,30,2001.03,2000,6,181,26,0.26458983081783155,0.0,0.0,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07804381572856864,2823.38230113231,1100.0,,4,275.0,275.0,275.0,275.0,1723.3823011323102,41.0,7.0,13.0,67.0,1595.3823011323102,100.0,18.0,25.0,80.0,1739.3823011323102,1243.0,973.6643710716986,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.398726935186644,14.398726935186644,14.398726935186644,14.398726935186644,,1.1,1.1,1.1,1.1,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.9025430658069414,0.98,0.98,0.98,0.98,34.35736165377398,34.35736165377398,34.35736165377398,34.35736165377398,137.4294466150959,3298.3067187623024,0.04487664605568078,37.819585711205285,74.55297006676345,109.03247671570844,138.3653220463314,0.085
2001-03-31,2001-04-11,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2001,3,31,2001.03,2000,6,182,26,0.2634523278601057,13.165543492197685,0.004317680420458834,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07838078398367777,2810.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1710.2167576401125,41.0,7.0,13.0,67.0,1582.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.6325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.430505833271198,14.430505833271198,14.430505833271198,14.430505833271198,,1.1,1.1,1.1,1.1,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.98,0.98,0.98,0.98,34.44926235704722,34.44926235704722,34.44926235704722,34.44926235704722,137.79704942818887,3307.1291862765333,0.0451909655431759,37.90923083974496,74.7331236556085,109.3047235665582,138.73245985369775,0.085
2001-04-01,2001-04-12,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2001,4,1,2001.04,2000,7,183,27,0.2634523278601057,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.07116581642032667,2832.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1732.2167576401125,46.0,5.0,11.0,61.0,1609.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.6325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.430505833271198,14.430505833271198,14.430505833271198,14.430505833271198,,1.1,1.1,1.1,1.1,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.98,0.98,0.98,0.98,34.44926235704722,34.44926235704722,34.44926235704722,34.44926235704722,137.79704942818887,3307.1291862765333,0.0451909655431759,37.90923083974496,74.7331236556085,109.3047235665582,138.73245985369775,0.085
2001-04-02,2001-04-13,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2001,4,2,2001.04,2000,7,184,27,0.2634523278601057,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.07116581642032667,2832.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1732.2167576401125,46.0,5.0,11.0,61.0,1609.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.6325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.430505833271198,14.430505833271198,14.430505833271198,14.430505833271198,,1.1,1.1,1.1,1.1,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.98,0.98,0.98,0.98,34.44926235704722,34.44926235704722,34.44926235704722,34.44926235704722,137.79704942818887,3307.1291862765333,0.0451909655431759,37.90923083974496,74.7331236556085,109.3047235665582,138.73245985369775,0.085
2001-04-03,2001-04-14,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2001,4,3,2001.04,2000,7,185,27,0.2634523278601057,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.07116581642032667,2832.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1732.2167576401125,46.0,5.0,11.0,61.0,1609.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.6325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.430505833271198,14.430505833271198,14.430505833271198,14.430505833271198,,1.1,1.1,1.1,1.1,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.9029643316737116,0.98,0.98,0.98,0.98,34.44926235704722,34.44926235704722,34.44926235704722,34.44926235704722,137.79704942818887,3307.1291862765333,0.0451909655431759,37.90923083974496,74.7331236556085,109.3047235665582,138.73245985369775,0.085
