Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2001-05-26,2001-06-06,2483.2232,1.0151512415735742,2520.847114584304,0.126,2001,5,26,2001.05,2000,8,238,34,0.21780119070008389,71.07251154891992,0.028193900033735286,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.12733814682487554,2199.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1099.847114584304,35.0,4.0,8.0,57.0,995.8471145843042,100.0,18.0,25.0,80.0,1197.847114584304,1243.0,972.3572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.705880833750667,15.705880833750667,15.705880833750667,15.705880833750667,,1.1,1.1,1.1,1.1,0.917370227960948,0.917370227960948,0.917370227960948,0.917370227960948,0.98,0.98,0.98,0.98,38.09208251716286,38.09208251716286,38.09208251716286,38.09208251716286,152.36833006865143,3656.839921647634,0.06044330462848298,41.43747014242648,81.83187010698131,120.05327110768705,153.27850890042285,0.125
2001-05-27,2001-06-07,2446.4198,1.0095129172694002,2469.6923891636225,0.13,2001,5,27,2001.05,2000,8,239,35,0.21338142242373687,51.154725420681636,0.02071299472158374,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.12997570118791546,2148.6923891636225,1100.0,,4,275.0,275.0,275.0,275.0,1048.6923891636225,35.000000000000036,4.0,7.999999999999992,57.0,944.6923891636225,100.0,18.0,25.0,80.0,1146.6923891636225,1243.0,972.2337402497052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.829357757179947,15.829357757179947,15.829357757179947,15.829357757179947,,1.1,1.1,1.1,1.1,0.9185058627734776,0.9185058627734776,0.9185058627734776,0.9185058627734776,0.98,0.98,0.98,0.98,38.43908172956407,38.43908172956407,38.43908172956407,38.43908172956407,153.75632691825624,3690.151846038151,0.06225727851488697,41.77092552521937,82.50365880021162,121.07268804173007,154.663506250915,0.13
2001-05-28,2001-06-08,2385.8146,1.0100198215488758,2409.7200365407025,0.135,2001,5,28,2001.05,2000,8,240,35,0.20819981115711672,59.97235262291997,0.0248876847573604,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.13321049546519714,2088.7200365407025,1100.0,,4,275.0,275.0,275.0,275.0,988.7200365407024,35.0,4.0,8.0,57.0,884.7200365407025,100.0,18.0,25.0,80.0,1086.7200365407023,1243.0,972.0889793985465,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.974118608338769,15.974118608338769,15.974118608338769,15.974118608338769,,1.1,1.1,1.1,1.1,0.919779003401228,0.919779003401228,0.919779003401228,0.919779003401228,0.98,0.98,0.98,0.98,38.84437812010977,38.84437812010977,38.84437812010977,38.84437812010977,155.3775124804391,3729.0602995305376,0.06447948729491948,42.15976492031505,83.28723553746143,122.26226825942473,156.28096959175616,0.135
2001-05-29,2001-06-09,2349.8899,1.004629396651821,2360.768472435208,0.141,2001,5,29,2001.05,2000,8,241,35,0.203970396018402,48.951564105494526,0.020735436226407847,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.13597267319860395,2039.7684724352082,1100.0,,4,275.0,275.0,275.0,275.0,939.768472435208,35.0,4.0,8.0,57.0,835.7684724352079,100.0,18.0,25.0,80.0,1037.768472435208,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
2001-05-30,2001-06-10,2314.293,1.0111125822892568,2340.0107714039514,0.14300000000000002,2001,5,30,2001.05,2000,8,242,35,0.20217693064930145,20.7577010312566,0.008870771572902829,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.13717885572270574,2019.0107714039514,1100.0,,4,275.0,275.0,275.0,275.0,919.0107714039514,35.0,4.0,8.000000000000009,57.0,815.0107714039514,100.0,18.0,25.0,80.0,1017.0107714039514,1243.0,971.9207156551131,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.14238235177227,16.14238235177227,16.14238235177227,16.14238235177227,,1.1,1.1,1.1,1.1,0.92117984088892,0.92117984088892,0.92117984088892,0.92117984088892,0.98,0.98,0.98,0.98,39.31333001602473,39.31333001602473,39.31333001602473,39.31333001602473,157.25332006409892,3774.0796815383733,0.06720196418999842,42.608804942982175,84.19241378289523,123.6371797438553,158.15217436576185,0.145
2001-05-31,2001-06-11,2279.0226,1.0091162618538574,2299.7987667924585,0.147,2001,5,31,2001.05,2000,8,243,35,0.19870261345086845,40.21200461149283,0.017485010076588887,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.1395774293973122,1978.7987667924585,1100.0,,4,275.0,275.0,275.0,275.0,878.7987667924585,35.0,4.0,8.0,56.99999999999999,774.7987667924588,100.0,18.0,25.0,80.0,976.7987667924588,1243.0,971.823652195706,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.23944581117935,16.23944581117935,16.23944581117935,16.23944581117935,,1.1,1.1,1.1,1.1,0.9219492879502876,0.9219492879502876,0.9219492879502876,0.9219492879502876,0.98,0.98,0.98,0.98,39.5827546593169,39.5827546593169,39.5827546593169,39.5827546593169,158.3310186372676,3799.9444472944224,0.06884559680762535,42.86637304029686,84.71176218805287,124.42639293617678,159.22712021579585,0.145
2001-06-01,2001-06-12,2267.3382,1.0052989231597431,2279.352650898951,0.149,2001,6,1,2001.06,2000,9,244,35,0.19693606903766936,20.44611589350734,0.00897014153796852,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.11275131116663413,2022.3526508989512,1100.0,,4,275.0,275.0,275.0,275.0,922.3526508989513,37.999999999999964,6.0,11.0,57.4227331298958,809.9299177690554,100.0,18.0,25.0,73.4227331298958,962.9299177690554,1243.0,971.7742995021699,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.28879850471533,16.28879850471533,16.28879850471533,16.28879850471533,,1.1,1.1,1.1,1.1,0.9223296804255916,0.9223296804255916,0.9223296804255916,0.9223296804255916,0.98,0.98,0.98,0.98,39.71943044574132,39.71943044574132,39.71943044574132,39.71943044574132,158.87772178296527,3813.0653227911657,0.06970300173617526,42.99688460970049,84.97496252503593,124.82646569269623,159.77229840063458,0.15
2001-06-02,2001-06-13,2209.4577,1.0034144590688847,2217.0018028810823,0.155,2001,6,2,2001.06,2000,9,245,35,0.1915489557689256,62.350848017868884,0.02812395007385265,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.11592232341264595,1960.0018028810825,1100.0,,4,275.0,275.0,275.0,275.0,860.0018028810823,38.0,6.0,11.0,53.54096827275221,751.4608346083302,100.0,18.0,25.0,69.54096827275221,904.4608346083302,1243.0,971.6237974552304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.439300551654995,16.439300551654995,16.439300551654995,16.439300551654995,,1.1,1.1,1.1,1.1,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.98,0.98,0.98,0.98,40.13487805356167,40.13487805356167,40.13487805356167,40.13487805356167,160.53951221424668,3852.9482931419207,0.07241289204439039,43.393230524551115,85.77442109977567,126.04205727470223,161.42972163111432,0.155
2001-06-03,2001-06-14,2209.4577,1.0034144590688847,2217.0018028810823,0.155,2001,6,3,2001.06,2000,9,246,36,0.1915489557689256,0.0,0.0,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.11592232341264595,1960.0018028810825,1100.0,,4,275.0,275.0,275.0,275.0,860.0018028810823,38.0,6.0,11.0,53.54096827275221,751.4608346083302,100.0,18.0,25.0,69.54096827275221,904.4608346083302,1243.0,971.6237974552304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.439300551654995,16.439300551654995,16.439300551654995,16.439300551654995,,1.1,1.1,1.1,1.1,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.9234445772270408,0.98,0.98,0.98,0.98,40.13487805356167,40.13487805356167,40.13487805356167,40.13487805356167,160.53951221424668,3852.9482931419207,0.07241289204439039,43.393230524551115,85.77442109977567,126.04205727470223,161.42972163111432,0.155
2001-06-04,2001-06-15,2152.4759,1.0046960577600612,2162.58405115354,0.161,2001,6,4,2001.06,2000,9,247,36,0.18684726201966584,54.417751727542495,0.025163300218789486,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.11883931163873797,1905.58405115354,1100.0,,4,275.0,275.0,275.0,275.0,805.5840511535397,38.000000000000036,6.0,11.0,50.1530926788196,700.4309584747203,100.0,18.0,25.0,66.1530926788196,853.4309584747203,1243.0,971.4924442614051,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.57065374548013,16.57065374548013,16.57065374548013,16.57065374548013,,1.1,1.1,1.1,1.1,0.9243620882907352,0.9243620882907352,0.9243620882907352,0.9243620882907352,0.98,0.98,0.98,0.98,40.495759118520276,40.495759118520276,40.495759118520276,40.495759118520276,161.9830364740811,3887.5928753779453,0.07490253911179917,43.7368722991415,86.46778223741039,127.09685527905502,162.869184022382,0.16
2001-06-05,2001-06-16,2103.0716,1.0060703110441789,2115.837898760179,0.166,2001,6,5,2001.06,2000,9,248,36,0.18280839445287947,46.74615239336072,0.022093446960541087,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.12146488166725565,1858.837898760179,1100.0,,4,275.0,275.0,275.0,275.0,758.8378987601791,38.0,6.0,11.0,47.24282638195668,656.5950723782223,100.0,18.0,25.0,63.24282638195668,809.5950723782223,1243.0,971.3796087211454,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.68348928574001,16.68348928574001,16.68348928574001,16.68348928574001,,1.1,1.1,1.1,1.1,0.925108922523208,0.925108922523208,0.925108922523208,0.925108922523208,0.98,0.98,0.98,0.98,40.804450464239075,40.804450464239075,40.804450464239075,40.804450464239075,163.2178018569563,3917.227244566952,0.07714097660912365,44.03037649114452,87.06013591784912,127.99838044697479,164.10041242059245,0.165
2001-06-06,2001-06-17,2056.5558,1.0094913415348463,2076.0752734832695,0.171,2001,6,6,2001.06,2000,9,249,36,0.17937290362895447,39.7626252769096,0.019152785924854875,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.12379127254321642,1819.0752734832693,1100.0,,4,275.0,275.0,275.0,275.0,719.0752734832695,38.0,6.0,11.0,44.76733220129304,619.3079412819765,100.0,18.0,25.0,60.76733220129304,772.3079412819765,1243.0,971.2836299704767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.779468036408346,16.779468036408346,16.779468036408346,16.779468036408346,,1.1,1.1,1.1,1.1,0.9257141226797976,0.9257141226797976,0.9257141226797976,0.9257141226797976,0.98,0.98,0.98,0.98,41.06604270449399,41.06604270449399,41.06604270449399,41.06604270449399,164.26417081797595,3942.3400996314226,0.07912245423662849,44.278742778637664,87.56150816828762,128.76172998941314,165.14363567520832,0.17
2001-06-07,2001-06-18,2008.4951,1.0082375968889064,2025.040272987144,0.177,2001,6,7,2001.06,2000,9,250,36,0.17496347958608927,51.035000496125576,0.025201968166708937,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.12691105625316695,1768.040272987144,1100.0,,4,275.0,275.0,275.0,275.0,668.0402729871439,38.0,6.000000000000004,11.0,41.5900559058144,571.4502170813295,100.0,18.0,25.0,57.59005590581441,724.4502170813295,1243.0,971.1604420382448,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.902655968640445,16.902655968640445,16.902655968640445,16.902655968640445,,1.1,1.1,1.1,1.1,0.9264503940368606,0.9264503940368606,0.9264503940368606,0.9264503940368606,0.98,0.98,0.98,0.98,41.400434522891146,41.400434522891146,41.400434522891146,41.400434522891146,165.60173809156458,3974.4417141975514,0.08177700972202638,44.5957772664317,88.20165495319208,129.7367566250953,166.4770830148369,0.175
2001-06-08,2001-06-19,1976.1181,1.001264098139045,1978.6161072127431,0.18,2001,6,8,2001.06,2000,9,251,36,0.170952431663181,46.424165774400755,0.023462947463718985,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1298887636986001,1721.6161072127431,1100.0,,4,275.0,275.0,275.0,275.0,621.6161072127431,38.0,6.0,11.0,38.699835468497625,527.9162717442455,100.0,18.0,25.0,54.69983546849762,680.9162717442455,1243.0,971.0309135771488,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.032184429736347,17.032184429736347,17.032184429736347,17.032184429736347,,1.1,1.1,1.1,1.1,0.9271754606072738,0.9271754606072738,0.9271754606072738,0.9271754606072738,0.98,0.98,0.98,0.98,41.750343861571714,41.750343861571714,41.750343861571714,41.750343861571714,167.00137544628686,4008.033010710884,0.08440312137231107,44.927367513548994,88.87138428260715,130.75732306637292,167.8739683101521,0.18
2001-06-09,2001-06-20,1942.5703,1.004562227560118,1951.4327477601266,0.183,2001,6,9,2001.06,2000,9,252,36,0.16860378940647494,27.183359452616514,0.013929949409641628,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1316981076058025,1694.4327477601266,1100.0,,4,275.0,275.0,275.0,275.0,594.4327477601266,38.0,6.0,11.0,37.0074862418756,502.42526151825103,100.0,18.0,25.0,53.00748624187559,655.4252615182511,1243.0,970.9430904158403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.120007591044853,17.120007591044853,17.120007591044853,17.120007591044853,,1.1,1.1,1.1,1.1,0.927638439017884,0.927638439017884,0.927638439017884,0.927638439017884,0.98,0.98,0.98,0.98,41.986576657972094,41.986576657972094,41.986576657972094,41.986576657972094,167.94630663188838,4030.711359165321,0.08606307689806822,45.15025207887637,89.32166471791997,131.44375686514806,168.81417325102413,0.185
2001-06-10,2001-06-21,1902.2114,0.9911313961679026,1885.3414406885006,0.189,2001,6,10,2001.06,2000,9,253,37,0.16289350047548645,66.09130707162603,0.035055351590580014,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.13631483107173795,1628.3414406885004,1100.0,,4,275.0,275.0,275.0,275.0,528.3414406885006,38.0,5.9999999999999964,11.0,32.892852338583694,440.44858834991686,100.0,18.0,25.0,48.89285233858371,593.4485883499168,1243.0,970.729564654532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3335333523532,17.3335333523532,17.3335333523532,17.3335333523532,,1.1,1.1,1.1,1.1,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.9286675666922448,0.98,0.98,0.98,0.98,42.55740669240574,42.55740669240574,42.55740669240574,42.55740669240574,170.22962676962297,4085.511042470951,0.09029113936383718,45.68861672431962,90.40968178149484,133.10337386304212,171.08969418263212,0.19
2001-06-11,2001-06-22,1849.2439,0.9901034950049502,1830.9428485065848,0.195,2001,6,11,2001.06,2000,9,254,37,0.15819346211096896,54.39859218191578,0.029710699176812745,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1403648400110484,1573.9428485065848,1100.0,,4,275.0,275.0,275.0,275.0,473.94284850658477,37.99999999999999,6.0,10.999999999999995,29.506169556830184,389.43667894975465,100.0,18.0,25.0,45.50616955683019,542.4366789497548,1243.0,970.5538153567136,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50928265017167,17.50928265017167,17.50928265017167,17.50928265017167,,1.1,1.1,1.1,1.1,0.9294120013492954,0.9294120013492954,0.9294120013492954,0.9294120013492954,0.98,0.98,0.98,0.98,43.023368130975655,43.023368130975655,43.023368130975655,43.023368130975655,172.09347252390262,4130.243340573664,0.09399172271503248,46.12689394256833,91.29583804039926,134.45611432068438,172.94693061530498,0.195
2001-06-12,2001-06-23,1802.3921,0.9810217003323608,1768.1857626076144,0.201,2001,6,12,2001.06,2000,9,255,37,0.15277124988929788,62.75708589897045,0.035492360150225416,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1453467194651493,1511.1857626076144,1100.0,,4,275.0,275.0,275.0,275.0,411.1857626076144,38.000000000000014,6.0,11.0,25.599113625376766,330.58664898223765,100.0,18.0,25.0,41.59911362537677,483.58664898223765,1243.0,970.3510616945784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.71203631230681,17.71203631230681,17.71203631230681,17.71203631230681,,1.1,1.1,1.1,1.1,0.9301557061526222,0.9301557061526222,0.9301557061526222,0.9301557061526222,0.98,0.98,0.98,0.98,43.55639478025999,43.55639478025999,43.55639478025999,43.55639478025999,174.22557912103997,4181.413898904959,0.09853352673991816,46.62686266799785,92.30720416738191,136.00118095108962,175.07106874817612,0.2
2001-06-13,2001-06-24,1753.7728,0.9715666321445664,1703.9071328427465,0.207,2001,6,13,2001.06,2000,9,256,37,0.1472175762776133,64.2786297648679,0.03772425651956008,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.15082981639452914,1446.9071328427465,1100.0,,4,275.0,275.0,275.0,275.0,346.9071328427465,38.000000000000014,6.0,11.0,21.59733122756398,270.30980161518244,100.0,18.0,25.0,37.597331227563984,423.3098016151823,1243.0,970.143392275338,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.919705731547154,17.919705731547154,17.919705731547154,17.919705731547154,,1.1,1.1,1.1,1.1,0.9307895935745484,0.9307895935745484,0.9307895935745484,0.9307895935745484,0.98,0.98,0.98,0.98,44.09711423314196,44.09711423314196,44.09711423314196,44.09711423314196,176.38845693256783,4233.322966381627,0.10351999444845723,47.13247891358993,93.33053271656472,137.56586936040156,177.22540230825058,0.205
2001-06-14,2001-06-25,1708.4979,0.9657705237959294,1650.0169117872456,0.214,2001,6,14,2001.06,2000,9,257,37,0.142561461178418,53.89022105550089,0.03266040527859119,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.15575597932606994,1393.0169117872456,1100.0,,4,275.0,275.0,275.0,275.0,293.01691178724565,38.0,6.000000000000003,11.0,18.242298010100885,219.7746137771447,100.0,18.0,25.0,34.242298010100896,372.7746137771448,1243.0,969.9692854073128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.093812599572587,18.093812599572587,18.093812599572587,18.093812599572587,,1.1,1.1,1.1,1.1,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.98,0.98,0.98,0.98,44.54621205247753,44.54621205247753,44.54621205247753,44.54621205247753,178.18484820991011,4276.436357037845,0.10798971024903377,47.55117249021377,94.17836557742106,138.86329441836068,179.01431694174832,0.215
2001-06-15,2001-06-26,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,2001,6,15,2001.06,2000,9,258,37,0.13931982949575167,37.518885216045646,0.0232675541909502,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1593800400156038,1355.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,255.49802657119994,38.00000000000001,6.0,11.000000000000002,15.906491926611668,184.59153464458825,100.0,18.0,25.0,31.90649192661167,337.59153464458825,1243.0,969.848070547384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.215027459501318,18.215027459501318,18.215027459501318,18.215027459501318,,1.1,1.1,1.1,1.1,0.931468213436244,0.931468213436244,0.931468213436244,0.931468213436244,0.98,0.98,0.98,0.98,44.85652708436875,44.85652708436875,44.85652708436875,44.85652708436875,179.426108337475,4306.226600099401,0.11127214134891372,47.839888042916215,94.76322786929028,139.75886994238704,180.25051316207046,0.215
2001-06-16,2001-06-27,1646.8728,0.9540705474587552,1571.2328338909326,0.221,2001,6,16,2001.06,2000,9,259,37,0.1357545168481766,41.26519268026732,0.02626293938758904,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.16356582834612513,1314.2328338909324,1100.0,,4,275.0,275.0,275.0,275.0,214.23283389093262,38.0,6.0,11.000000000000002,13.33745269359892,145.89538119733368,100.0,18.0,25.0,29.337452693598923,298.8953811973337,1243.0,969.7147522325708,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.348345774314524,18.348345774314524,18.348345774314524,18.348345774314524,,1.1,1.1,1.1,1.1,0.9316888472680622,0.9316888472680622,0.9316888472680622,0.9316888472680622,0.98,0.98,0.98,0.98,45.195541018616495,45.195541018616495,45.195541018616495,45.195541018616495,180.78216407446598,4338.771937787184,0.11505752691457248,48.15456914804842,95.4009232555666,140.7359300180618,181.6005753353201,0.22
2001-06-17,2001-06-28,1610.5937,0.9499332494642719,1529.9565070076846,0.227,2001,6,17,2001.06,2000,9,260,38,0.13218824220546393,41.276326883247975,0.026978758346521192,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.16797863130282378,1272.9565070076844,1100.0,,4,275.0,275.0,275.0,275.0,172.95650700768462,38.00000000000001,6.000000000000003,9.421755245554808,10.767720280634064,108.76703148149576,100.0,18.0,23.42175524555481,26.767720280634066,261.7670314814958,1241.4217552455548,969.5813979457173,990.0,0.9178275547424388,0.48,988.6021724452576,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48583971954038,18.48583971954038,18.48583971954038,18.48583971954038,,1.1,1.1,1.1,1.1,0.9318605389492264,0.9318605389492264,0.9318605389492264,0.9318605389492264,0.98,0.98,0.98,0.98,45.542606371127285,45.542606371127285,45.542606371127285,45.542606371127285,182.17042548450908,4372.090211628219,0.119069022321949,48.46636479418278,96.03301277120684,141.7050034683483,182.9410359716666,0.225
2001-06-18,2001-06-29,1574.8324,0.9483007366521528,1493.4147250236774,0.232,2001,6,18,2001.06,2000,9,261,38,0.1290310322420457,36.54178198400722,0.02446860967132079,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1720888348652953,1236.4147250236774,1100.0,,4,275.0,275.0,275.0,275.0,136.41472502367742,32.9093889162179,5.999999999999999,7.431152335920171,8.49274552676591,81.58143824477344,94.90938891621788,18.0,21.43115233592017,24.49274552676591,234.58143824477344,1234.340541252138,969.4633398808458,990.0,0.8992538786941328,0.48,988.6207461213057,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62247146046009,18.62247146046009,18.62247146046009,18.62247146046009,,1.1,1.1,1.1,1.1,0.9319749725725194,0.9319749725725194,0.9319749725725194,0.9319749725725194,0.98,0.98,0.98,0.98,45.88485294295235,45.88485294295235,45.88485294295235,45.88485294295235,183.5394117718094,4404.945882523425,0.1228991576796589,48.73991644196875,96.58777302616537,142.55602292268568,184.119392331723,0.23
2001-06-19,2001-06-30,1509.4521,0.9439173249363644,1424.7979883515775,0.241,2001,6,19,2001.06,2000,9,262,38,0.1231025461935763,68.61673667209993,0.04815892304247719,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1803764478200426,1167.7979883515775,1100.0,,4,275.0,275.0,275.0,275.0,67.79798835157749,16.355934933065384,3.1656648257545914,3.693275630047023,4.220886434339453,40.36222652837103,78.35593493306537,15.165664825754593,17.693275630047022,20.220886434339455,193.36222652837105,1211.214875388867,969.2416550392898,990.0,0.8572173459220762,0.48,988.6627826540781,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.886192834788133,18.886192834788133,18.886192834788133,18.886192834788133,,1.1,1.1,1.1,1.1,0.9320374754763256,0.9320374754763256,0.9320374754763256,0.9320374754763256,0.98,0.98,0.98,0.98,46.537770273359506,46.537770273359506,46.537770273359506,46.537770273359506,186.151081093438,4467.625946242512,0.13065085900970835,49.24706225984725,97.61678606467576,144.13587187642636,186.31003028573463,0.24
2001-06-20,2001-07-01,1448.0846,0.9319764188284002,1349.5806996685562,0.252,2001,6,20,2001.06,2000,9,263,38,0.11660377245136325,75.21728868302125,0.05573382066110895,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1904295164143328,1092.5806996685562,1092.5806996685562,,4,273.145174917139,273.145174917139,273.145174917139,273.145174917139,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1180.5806996685562,968.9986821989585,990.0,0.8130030716865758,0.4703549095691231,988.7166420187443,0.5277561633888673,0.5277561633888673,0.5277561633888673,0.5277561633888673,19.19020365639709,19.19020365639709,19.19020365639709,19.19020365639709,,1.0925806996685563,1.0925806996685563,1.0925806996685563,1.0925806996685563,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.369200368649594,47.369200368649594,47.369200368649594,47.369200368649594,189.47680147459837,4547.44323539036,0.1403967925157288,49.79281629591076,98.72494708895228,145.83925684366773,188.6767568198569,0.25
2001-06-21,2001-07-02,1415.0,0.9198994486422936,1301.6577198288455,0.258,2001,6,21,2001.06,2000,9,264,38,0.11246322699321223,47.92297983971071,0.03681688289453857,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.19744053761982286,1044.6577198288458,1044.6577198288458,,4,261.16442995721144,261.16442995721144,261.16442995721144,261.16442995721144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1132.6577198288455,968.848067119462,990.0,0.7438358842890553,0.4080550357774992,988.8481090799336,0.4825514537244711,0.4825514537244711,0.4825514537244711,0.4825514537244711,19.517490506746963,19.517490506746963,19.517490506746963,19.517490506746963,,1.0446577198288456,1.0446577198288456,1.0446577198288456,1.0446577198288456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.063924966277206,46.063924966277206,46.063924966277206,46.063924966277206,184.25569986510882,4422.136796762612,0.1415546476298981,50.12569486183539,99.40129809142263,146.87998098902045,190.1253387369807,0.26
2001-06-22,2001-07-03,1381.0,0.9176604866977616,1267.2891321296088,0.265,2001,6,22,2001.06,2000,9,265,38,0.1094937810159982,34.368587699236734,0.02711976835269016,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.20279507926350304,1010.2891321296088,1010.2891321296088,,4,252.5722830324022,252.5722830324022,252.5722830324022,252.5722830324022,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1098.2891321296088,968.7400515581216,990.0,0.6942317370942808,0.3633758717684914,988.9423923911372,0.4513732012768244,0.4513732012768244,0.4513732012768244,0.4513732012768244,19.750967631738746,19.750967631738746,19.750967631738746,19.750967631738746,,1.0102891321296088,1.0102891321296088,1.0102891321296088,1.0102891321296088,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.08135944082371,45.08135944082371,45.08135944082371,45.08135944082371,180.32543776329484,4327.810506319076,0.14229226242970142,50.36181560816288,99.88126455897259,147.61904482900138,191.15527793172416,0.265
2001-06-23,2001-07-04,1348.0,0.9254802057533374,1247.547317355499,0.269,2001,6,23,2001.06,2000,9,266,38,0.10778808821951512,19.7418147741098,0.01582450180403394,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2060042103611576,990.547317355499,990.547317355499,,4,247.63682933887475,247.63682933887475,247.63682933887475,247.63682933887475,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1078.547317355499,968.6780058545461,990.0,0.6657383961831944,0.3424378538843992,988.9918237499325,0.4339326505210604,0.4339326505210604,0.4339326505210604,0.4339326505210604,19.87988524486553,19.87988524486553,19.87988524486553,19.87988524486553,,0.990547317355499,0.990547317355499,0.990547317355499,0.990547317355499,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.48893859790102,44.48893859790102,44.48893859790102,44.48893859790102,177.95575439160407,4270.938105398498,0.14264449285084238,50.49644828090492,100.1550153923308,148.04077374652152,191.7434624928314,0.27
2001-06-24,2001-07-05,1314.0,0.9211255960444219,1210.3590332023705,0.278,2001,6,24,2001.06,2000,9,267,39,0.1045750204686848,37.18828415312851,0.030725002361270987,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2123336902109359,953.3590332023703,953.3590332023703,,4,238.33975830059262,238.33975830059262,238.33975830059262,238.33975830059262,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1041.3590332023703,968.5611283900647,990.0,0.6120645840034213,0.3126872265618964,989.0752481894348,0.4020082225350013,0.4020082225350013,0.4020082225350013,0.4020082225350013,20.112111576835066,20.112111576835066,20.112111576835066,20.112111576835066,,0.9533590332023704,0.9533590332023704,0.9533590332023704,0.9533590332023704,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.318868175843136,43.318868175843136,43.318868175843136,43.318868175843136,173.27547270337254,4158.61134488094,0.1431603912145968,50.748052877272436,100.66676968612295,148.82956441517953,192.8445409059541,0.28
2001-06-25,2001-07-06,1281.0,0.93012696563814,1191.4926429824573,0.28400000000000003,2001,6,25,2001.06,2000,9,268,39,0.1029449643536843,18.866390219913228,0.015834248185274784,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2156958345598311,934.4926429824573,934.4926429824573,,4,233.6231607456143,233.6231607456143,233.6231607456143,233.6231607456143,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1022.4926429824573,968.501834020802,990.0,0.5903717445655983,0.29759411438596584,989.1120341410484,0.3862762958403308,0.3862762958403308,0.3862762958403308,0.3862762958403308,20.223923824406086,20.223923824406086,20.223923824406086,20.223923824406086,,0.9344926429824572,0.9344926429824572,0.9344926429824572,0.9344926429824572,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.69767751431218,42.69767751431218,42.69767751431218,42.69767751431218,170.79071005724873,4098.977041373971,0.1433418083302117,50.87467190677403,100.92439122027159,149.22685501821542,193.399609166824,0.285
2001-06-26,2001-07-07,1247.0,0.9313119762061414,1161.3460343290585,0.28800000000000003,2001,6,26,2001.06,2000,9,269,39,0.10034029736603066,30.14660865339875,0.0259583343484832,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2212949391509103,904.3460343290584,904.3460343290584,,4,226.08650858226463,226.08650858226463,226.08650858226463,226.08650858226463,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,992.3460343290584,968.4070875364627,990.0,0.5627473621341971,0.2734768274632468,989.1637758104024,0.3617865334087285,0.3617865334087285,0.3617865334087285,0.3617865334087285,20.39490174053101,20.39490174053101,20.39490174053101,20.39490174053101,,0.9043460343290584,0.9043460343290584,0.9043460343290584,0.9043460343290584,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.66958748692913,41.66958748692913,41.66958748692913,41.66958748692913,166.67834994771653,4000.280398745197,0.1435216938111053,51.07559965897424,101.33331626107055,149.8577598761036,194.28173255026473,0.29
2001-06-27,2001-07-08,1214.0,0.9385942850261904,1139.4534620217953,0.297,2001,6,27,2001.06,2000,9,270,39,0.0984487791186831,21.892572307263208,0.01921322198487861,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.22554672794094696,882.4534620217952,882.4534620217952,,4,220.61336550544883,220.61336550544883,220.61336550544883,220.61336550544883,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,970.4534620217952,968.3382823092113,990.0,0.5426864393028403,0.25596276961743625,989.2013507910796,0.3445018379344294,0.3445018379344294,0.3445018379344294,0.3445018379344294,20.518566643933934,20.518566643933934,20.518566643933934,20.518566643933934,,0.8824534620217953,0.8824534620217953,0.8824534620217953,0.8824534620217953,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.90739042881243,40.90739042881243,40.90739042881243,40.90739042881243,163.62956171524974,3927.1094811659937,0.14360354956920554,51.22039769405461,101.62809788936708,150.31278559080974,194.9184756329644,0.295
2001-06-28,2001-07-09,1180.0,0.9392146752102744,1108.2733167481238,0.306,2001,6,28,2001.06,2000,9,271,39,0.0957548145670379,31.180145273671545,0.028133985364873517,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2318922562839327,851.2733167481238,851.2733167481238,,4,212.8183291870309,212.8183291870309,212.8183291870309,212.8183291870309,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,939.2733167481238,968.2402875669228,990.0,0.5141149914425038,0.23101865339849906,989.254866355159,0.3206104374981787,0.3206104374981787,0.3206104374981787,0.3206104374981787,20.69396835073817,20.69396835073817,20.69396835073817,20.69396835073817,,0.8512733167481238,0.8512733167481238,0.8512733167481238,0.8512733167481238,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,39.799328667759205,39.799328667759205,39.799328667759205,39.799328667759205,159.19731467103682,3820.7355521048853,0.1436444532817508,51.424972448672435,102.04470842719387,150.95620089476142,195.81963001462628,0.305
2001-06-29,2001-07-10,1147.0,0.936433295005044,1074.0889893707854,0.314,2001,6,29,2001.06,2000,9,272,39,0.09280128868163584,34.184327377338384,0.031826345596712595,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2392725393736265,817.0889893707854,817.0889893707854,,3,272.36299645692844,272.36299645692844,272.36299645692844,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,905.0889893707854,968.1328511094509,990.0,0.4827907073915563,0.20367119149662832,989.3135381011117,0.5247434252108888,0.5247434252108888,0.5247434252108888,,20.655943566449874,20.655943566449874,20.655943566449874,,,1.089451985827714,1.089451985827714,1.089451985827714,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.84123347734328,50.84123347734328,50.84123347734328,,152.52370043202984,3660.5688103687157,0.14200285259546336,51.647008754390534,102.49706272526882,151.65527476789777,196.7998114573865,0.315
2001-06-30,2001-07-11,1113.0,0.9260366354678105,1030.6787752756732,0.321,2001,6,30,2001.06,2000,9,273,39,0.08905064618381818,43.41021409511223,0.0421180828949363,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.2493502400214469,773.6787752756733,773.6787752756733,,3,257.8929250918911,257.8929250918911,257.8929250918911,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,861.6787752756733,967.9964190080092,990.0,0.44301242355938175,0.17683938763783658,989.3801481888028,0.4705579774159567,0.4705579774159567,0.4705579774159567,,20.913171203377626,20.913171203377626,20.913171203377626,,,1.0315717003675642,1.0315717003675642,1.0315717003675642,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.73963331632969,48.73963331632969,48.73963331632969,,146.21889994898908,3509.253598775738,0.14186660621771344,51.925675592745854,103.06506036965078,152.5337344190091,198.03308606167562,0.32
2001-07-01,2001-07-12,1079.6194,0.9292266012533594,1003.2110657091913,0.331,2001,7,1,2001.07,2000,10,274,40,0.08667743607727413,27.467709566481858,0.027379791257649604,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2262734211763592,776.2110657091913,776.2110657091913,,3,258.73702190306375,258.73702190306375,258.73702190306375,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,856.2110657091913,967.9100919208004,990.0,0.4380021717653944,0.17810553285459566,989.3838922953801,0.473638088560493,0.473638088560493,0.473638088560493,,21.000162286019204,21.000162286019204,21.000162286019204,,,1.034948087612255,1.034948087612255,1.034948087612255,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.102563125372754,49.102563125372754,49.102563125372754,,147.30768937611825,3535.3845450268377,0.14683618872563306,52.09997415866106,103.42049454310488,153.08385910015068,198.80638123852287,0.33
2001-07-02,2001-07-13,1061.1535,0.92631987069611,982.9675729087244,0.337,2001,7,2,2001.07,2000,10,275,40,0.08492839829931377,20.243492800466925,0.020594263084960054,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2309333555411991,755.9675729087244,755.9675729087244,,3,251.98919096957482,251.98919096957482,251.98919096957482,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,835.9675729087244,967.8318702916347,990.0,0.41945235764544464,0.16798378645436218,989.4125638559003,0.4492948969967985,0.4492948969967985,0.4492948969967985,,21.13139866726849,21.13139866726849,21.13139866726849,,,1.0079567638782991,1.0079567638782991,1.0079567638782991,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.120828101237485,48.120828101237485,48.120828101237485,,144.36248430371245,3464.6996232890992,0.14686393354414098,52.25655871104513,103.73991755591798,153.57852388199672,199.50236711244116,0.335
2001-07-03,2001-07-14,1046.5279,0.9257953135328424,968.870625301367,0.342,2001,7,3,2001.07,2000,10,276,40,0.08371042202603811,14.09694760735738,0.014549876153973112,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.234293407264145,741.870625301367,741.870625301367,,3,247.290208433789,247.290208433789,247.290208433789,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,821.870625301367,967.7754825012056,990.0,0.4065348359335235,0.1609353126506835,989.4325298514157,0.4327206392940683,0.4327206392940683,0.4327206392940683,,21.224326710916227,21.224326710916227,21.224326710916227,,,0.989160833735156,0.989160833735156,0.989160833735156,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.431163648494575,47.431163648494575,47.431163648494575,,142.29349094548368,3415.043782691609,0.14686531641025174,52.36862691709065,103.9685972288465,153.93282828062593,200.00125875738703,0.34
2001-07-04,2001-07-15,1030.2297,0.9290057686160774,957.0893342996112,0.34500000000000003,2001,7,4,2001.07,2000,10,277,40,0.0826925184834864,11.781291001755905,0.012309499834074884,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2371774419219878,730.0893342996112,730.0893342996112,,3,243.36311143320373,243.36311143320373,243.36311143320373,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,810.0893342996112,967.7283573371983,990.0,0.3957392306331099,0.1550446671498056,989.4492161022173,0.4191067829857816,0.4191067829857816,0.4191067829857816,,21.301751982032865,21.301751982032865,21.301751982032865,,,0.9734524457328148,0.9734524457328148,0.9734524457328148,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.8482108619645,46.8482108619645,46.8482108619645,,140.54463258589348,3373.0711820614433,0.14684588736822848,52.46177205765219,104.15870654111515,154.22747990688663,200.4164029305996,0.345
2001-07-05,2001-07-16,1015.8803,0.9260848268297686,940.7913317052736,0.35200000000000004,2001,7,5,2001.07,2000,10,278,40,0.08128437105933563,16.298002594337618,0.01732371679572764,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.24128623675617944,713.7913317052736,713.7913317052736,,3,237.93044390175785,237.93044390175785,237.93044390175785,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,793.7913317052736,967.6631653268213,990.0,0.3808048059450713,0.1468956658526368,989.4722995282024,0.4006306025509717,0.4006306025509717,0.4006306025509717,,21.408503598830226,21.408503598830226,21.408503598830226,,,0.9517217756070314,0.9517217756070314,0.9517217756070314,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.03193844259315,46.03193844259315,46.03193844259315,,138.09581532777943,3314.299567866707,0.14678687045029176,52.589846118124115,104.42017117142944,154.6328872092441,200.98797310950897,0.35
2001-07-06,2001-07-17,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,2001,7,6,2001.07,2000,10,279,40,0.07998915303339013,14.990949374369281,0.016192420807416712,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2451932450367735,698.8003823309042,698.8003823309042,,3,232.93346077696808,232.93346077696808,232.93346077696808,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,778.8003823309042,967.6032015293235,990.0,0.36814514917733576,0.13964011469927126,989.4922147361234,0.3840020188266333,0.3840020188266333,0.3840020188266333,,21.505011187973228,21.505011187973228,21.505011187973228,,,0.9317338431078724,0.9317338431078724,0.9317338431078724,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.26833161909344,45.26833161909344,45.26833161909344,,135.80499485728032,3259.319876574728,0.1466892836178806,52.70684844439949,104.65909992130828,155.0035181623884,201.51090232105216,0.355
2001-07-07,2001-07-18,980.5704,0.9358283868865241,917.6456156606737,0.36,2001,7,7,2001.07,2000,10,280,40,0.07928458119308221,8.154766670230515,0.008886618680523373,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.24737218390845545,690.6456156606737,690.6456156606737,,3,230.21520522022456,230.21520522022456,230.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,770.6456156606737,967.5705824626426,990.0,0.3634177482090862,0.13719368469820212,989.4993885670928,0.3751036362846247,0.3751036362846247,0.3751036362846247,,21.553702468165508,21.553702468165508,21.553702468165508,,,0.9208608208808984,0.9208608208808984,0.9208608208808984,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.841365028326095,44.841365028326095,44.841365028326095,,134.52409508497828,3228.578282039479,0.14659700083471275,52.770152229950924,104.78840056498592,155.2041632742959,201.79416297159474,0.36
2001-07-08,2001-07-19,970.1336,0.9336232977365359,905.7393308770172,0.368,2001,7,8,2001.07,2000,10,281,41,0.0782558781877743,11.906284783656476,0.01314537679635459,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2506239844748692,678.7393308770172,678.7393308770172,,3,226.2464436256724,226.2464436256724,226.2464436256724,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,758.7393308770172,967.522957323508,990.0,0.3565155541316042,0.13362179926310516,989.5098626466053,0.3622979476730247,0.3622979476730247,0.3622979476730247,,21.624607375424148,21.624607375424148,21.624607375424148,,,0.9049857745026896,0.9049857745026896,0.9049857745026896,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.2132997806856,44.2132997806856,44.2132997806856,,132.63989934205682,3183.357584209364,0.146443788869832,52.862188302531365,104.9764210623439,155.49600960753628,202.20636739667145,0.37
2001-07-09,2001-07-20,920.6956,0.9304441821848726,856.6558645832106,0.383,2001,7,9,2001.07,2000,10,282,41,0.0740150666999894,49.08346629380662,0.05729659752891233,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2649838860444182,629.6558645832106,629.6558645832106,,3,209.88528819440359,209.88528819440359,209.88528819440359,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,709.6558645832106,967.3266234583328,990.0,0.3280613707728757,0.11889675937496318,989.5530418698523,0.3118417026023511,0.3118417026023511,0.3118417026023511,,21.91457670891702,21.91457670891702,21.91457670891702,,,0.8395411527776141,0.8395411527776141,0.8395411527776141,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.70415792730128,40.70415792730128,40.70415792730128,,122.11247378190382,2930.699370765692,0.1425455411331542,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
2001-07-10,2001-07-21,876.1508,0.9252694185796824,810.6755413041237,0.402,2001,7,10,2001.07,2000,10,283,41,0.07004236676867627,45.980323279086846,0.05671852786519115,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.2800133819688552,583.6755413041237,583.6755413041237,,3,194.55851376804128,194.55851376804128,194.55851376804128,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,663.6755413041237,967.1427021652164,990.0,0.3014061109009413,0.10347021652164948,989.5951236725774,0.2679848197794729,0.2679848197794729,0.2679848197794729,,22.184436687581535,22.184436687581535,22.184436687581535,,,0.778234055072165,0.778234055072165,0.778234055072165,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.19639146960485,38.19639146960485,38.19639146960485,,114.5891744088145,2750.140185811549,0.14135023023449844,53.57892701268735,106.44217065064993,157.77491720820362,205.4339054254125,0.4
2001-07-11,2001-07-22,834.5885,0.9248748921043594,771.889948889039,0.418,2001,7,11,2001.07,2000,10,284,41,0.06669129158401298,38.785592415084686,0.05024756763695107,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.2940833733185866,544.889948889039,544.889948889039,,2,272.4449744445195,272.4449744445195,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,624.889948889039,966.9875597955561,990.0,0.2789217095008922,0.08795597955561563,989.6331223109436,0.5250587791136608,0.5250587791136608,,,22.12050373627372,22.12050373627372,,,,1.0897798977780782,1.0897798977780782,,,0.94,0.94,,,0.98,0.98,,,54.462396873578605,54.462396873578605,,,108.92479374715721,2614.195049931773,0.1411144087365431,53.861987438004434,107.02183693152108,158.67814058034168,206.7177176185537,0.42
2001-07-12,2001-07-23,792.7923,0.9233023561049288,731.9869984918455,0.435,2001,7,12,2001.07,2000,10,285,41,0.06324367666969545,39.902950397193536,0.05451319556140732,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.31011479775966105,504.9869984918455,504.9869984918455,,2,252.49349924592275,252.49349924592275,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,584.9869984918455,966.8279479939673,990.0,0.25578956434309885,0.07199479939673821,989.67221563626,0.4510921147665987,0.4510921147665987,,,22.393175527526235,22.393175527526235,,,,1.009973996983691,1.009973996983691,,,0.94,0.94,,,0.98,0.98,,,51.09622577406682,51.09622577406682,,,102.19245154813365,2452.618837155207,0.13960965394014724,54.14737647605756,107.60678053569595,159.59083978184003,208.01791571096382,0.435
2001-07-13,2001-07-24,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,2001,7,13,2001.07,2000,10,286,41,0.061306308295926176,22.42324506677392,0.03160145224236255,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3199148757307129,482.56375342507164,482.56375342507164,,2,241.28187671253582,241.28187671253582,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,562.5637534250717,966.7382550137004,990.0,0.2427905816956937,0.06651275068501432,989.6906966676194,0.4119796616656827,0.4119796616656827,,,22.54046199225341,22.54046199225341,,,,0.9651275068501431,0.9651275068501431,,,0.94,0.94,,,0.98,0.98,,,49.14852084613114,49.14852084613114,,,98.29704169226228,2359.129000614295,0.13853165584879645,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
2001-07-14,2001-07-25,747.9582,0.9117617434429268,681.9596724544334,0.456,2001,7,14,2001.07,2000,10,287,41,0.05892131570006304,27.604080970638165,0.04047758553125088,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3328642574758224,454.95967245443336,454.95967245443336,,2,227.47983622721668,227.47983622721668,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,534.9596724544334,966.6278386898176,990.0,0.2267882159156136,0.06099193449088669,989.7122198495937,0.3662539539019464,0.3662539539019464,,,22.718127205873884,22.718127205873884,,,,0.9099193449088668,0.9099193449088668,,,0.94,0.94,,,0.98,0.98,,,46.70231089066614,46.70231089066614,,,93.40462178133228,2241.710922751975,0.13696502235265726,54.49668699859662,108.32349038042729,160.71098303630004,209.61792395704828,0.455
2001-07-15,2001-07-26,733.3846,0.9136167709276868,670.0324701000932,0.463,2001,7,15,2001.07,2000,10,288,42,0.05789080541664805,11.927202354340238,0.017800931875075376,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.338789551446797,443.0324701000932,443.0324701000932,,2,221.5162350500466,221.5162350500466,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,523.0324701000932,966.5801298804004,990.0,0.2198738957101989,0.058606494020018635,989.7215196102698,0.34732421697526145,0.34732421697526145,,,22.794065512894125,22.794065512894125,,,,0.8860649402001863,0.8860649402001863,,,0.94,0.94,,,0.98,0.98,,,45.62998124218198,45.62998124218198,,,91.25996248436395,2190.239099624735,0.13620229848074533,54.57854762508151,108.49157855115044,160.97400158934468,209.99434764112067,0.465
2001-07-16,2001-07-27,726.1668,0.9086868735793636,659.858239189131,0.466,2001,7,16,2001.07,2000,10,289,42,0.05701175186594092,10.174230910962137,0.015418813173363988,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.34401328424564304,432.8582391891311,432.8582391891311,,2,216.42911959456555,216.42911959456555,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.858239189131,966.5394329567564,990.0,0.21397579083427887,0.056571647837826214,989.729452561328,0.3315712701376958,0.3315712701376958,,,22.858448334433678,22.858448334433678,,,,0.865716478378262,0.865716478378262,,,0.94,0.94,,,0.98,0.98,,,44.708013764714146,44.708013764714146,,,89.41602752942829,2145.984660706279,0.13550793521849094,54.64792745204612,108.63408033181808,161.1970841444984,210.3138495836551,0.465
