Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2001-07-17,2001-07-28,707.6147,0.8974945481008082,635.080335405989,0.474,2001,7,17,2001.07,2000,10,290,42,0.05487094097907744,24.77790378314205,0.03901538498637693,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.35743509497091464,408.080335405989,408.080335405989,,2,204.0401677029945,204.0401677029945,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,488.080335405989,966.440321341624,990.0,0.2040488198765277,0.0516160670811978,989.7443351130423,0.29472709218765675,0.29472709218765675,,,23.009286679230684,23.009286679230684,,,,0.816160670811978,0.816160670811978,,,0.94,0.94,,,0.97,0.97,,,41.99401723947846,41.99401723947846,,,83.98803447895692,2015.7128274949662,0.13224789022205471,54.81526244191613,108.97792508132765,161.73572989092128,211.08615420925068,0.475
2001-07-18,2001-07-29,687.9793,0.8943005987939278,615.2602999478272,0.483,2001,7,18,2001.07,2000,10,291,42,0.05315848991549227,19.820035458161787,0.0322140652661036,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3689495324487036,388.2602999478272,388.2602999478272,,2,194.1301499739136,194.1301499739136,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.2602999478272,966.3610411997913,990.0,0.1974665202778762,0.04765205998956544,989.7548814197327,0.2668064533432565,0.2668064533432565,,,23.127033766597986,23.127033766597986,,,,0.7765205998956544,0.7765205998956544,,,0.93,0.93,,,0.97,0.97,,,39.73165124985977,39.73165124985977,,,79.46330249971953,1907.1192599932688,0.1291539572867904,54.947419267040026,109.24964110032042,162.1617669619072,211.6978897639655,0.485
2001-07-19,2001-07-30,670.0633,0.8858047726842869,593.5452691405833,0.493,2001,7,19,2001.07,2000,10,292,42,0.0512823112537464,21.715030807243924,0.03658529843677456,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3824476612014479,366.54526914058334,366.54526914058334,,2,183.27263457029164,183.27263457029164,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,446.54526914058334,966.2709537111326,990.0,0.190254886430452,0.043309053828116666,989.7664360597414,0.23779921609353105,0.23779921609353105,,,23.257683132515254,23.257683132515254,,,,0.7330905382811665,0.7330905382811665,,,0.93,0.93,,,0.97,0.97,,,37.72139648977157,37.72139648977157,,,75.44279297954313,1810.627031509035,0.12710537325784704,55.09566014931518,109.5546058966238,162.64037725314768,212.38613305941516,0.495
2001-07-20,2001-07-31,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2001,7,20,2001.07,2000,10,293,42,0.05068084360415341,6.961431129548488,0.011867751339950026,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.3869864549451321,359.5838380110348,359.5838380110348,,2,179.7919190055174,179.7919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,439.5838380110348,966.2396272710497,990.0,0.187942972033185,0.041916767602206965,989.7701402603647,0.22885038977766226,0.22885038977766226,,,23.301662599537412,23.301662599537412,,,,0.7191676760220695,0.7191676760220695,,,0.93,0.93,,,0.97,0.97,,,37.07496652708755,37.07496652708755,,,74.1499330541751,1779.5983933002021,0.12640977853327795,55.146760840201566,109.65977359737059,162.80553011047482,212.62386176433785,0.495
2001-07-21,2001-08-01,636.4584,0.8956556443648274,570.047558363407,0.511,2001,7,21,2001.07,2000,10,294,42,0.04925210904259837,16.536279647627794,0.029008596572368563,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.39821238889560656,343.047558363407,343.047558363407,,2,171.5237791817035,171.5237791817035,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,423.047558363407,966.1652140126351,990.0,0.1824512186446739,0.0386095116726814,989.7789392696826,0.20827515523449672,0.20827515523449672,,,23.405450101812853,23.405450101812853,,,,0.6860951167268139,0.6860951167268139,,,0.92,0.92,,,0.97,0.97,,,35.14551432401445,35.14551432401445,,,70.2910286480289,1686.9846875526935,0.12330730588485067,55.267119783472545,109.907575284648,163.19490994669783,213.18490247407556,0.51
2001-07-22,2001-08-02,636.4584,0.8956556443648274,570.047558363407,0.511,2001,7,22,2001.07,2000,10,295,43,0.04925210904259837,0.0,0.0,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.39821238889560656,343.047558363407,343.047558363407,,2,171.5237791817035,171.5237791817035,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,423.047558363407,966.1652140126351,990.0,0.1824512186446739,0.0386095116726814,989.7789392696826,0.20827515523449672,0.20827515523449672,,,23.405450101812853,23.405450101812853,,,,0.6860951167268139,0.6860951167268139,,,0.92,0.92,,,0.97,0.97,,,35.14551432401445,35.14551432401445,,,70.2910286480289,1686.9846875526935,0.12330730588485067,55.267119783472545,109.907575284648,163.19490994669783,213.18490247407556,0.51
2001-07-23,2001-08-03,623.3263,0.9028121587207814,562.7465624904373,0.515,2001,7,23,2001.07,2000,10,296,43,0.048621302999173784,7.300995872969677,0.012973861342944664,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4033787412141809,335.7465624904373,335.7465624904373,,2,167.87328124521866,167.87328124521866,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.7465624904373,966.1323595312068,990.0,0.18002653366841093,0.03714931249808746,989.7828241538336,0.19949633790389326,0.19949633790389326,,,23.450968284722705,23.450968284722705,,,,0.6714931249808747,0.6714931249808747,,,0.92,0.92,,,0.97,0.97,,,34.464416299600956,34.464416299600956,,,68.92883259920191,1654.2919823808459,0.12248645694814565,55.319818042481614,110.0161154975254,163.36556624197027,213.4310316259648,0.515
2001-07-24,2001-08-04,610.3697,0.8968934946599073,547.4366132675192,0.526,2001,7,24,2001.07,2000,10,297,43,0.047298523386313664,15.309949222918133,0.02796661540691749,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4146598793330444,320.4366132675192,320.4366132675192,,2,160.2183066337596,160.2183066337596,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,400.43661326751914,966.0634647597037,990.0,0.17494204868663002,0.03408732265350384,989.7909706286599,0.1816949780854052,0.1816949780854052,,,23.54581089087068,23.54581089087068,,,,0.6408732265350384,0.6408732265350384,,,0.92,0.92,,,0.97,0.97,,,33.025876912427286,33.025876912427286,,,66.0517538248546,1585.24209179651,0.12065644172136633,55.42944073686756,110.24198513374249,163.72090540425464,213.94399788731326,0.525
2001-07-25,2001-08-05,597.5875,0.9020135648242464,539.0320311694094,0.532,2001,7,25,2001.07,2000,10,298,43,0.04657236749303697,8.404582098109813,0.015591990108410432,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4211252520699599,312.0320311694094,312.0320311694094,,2,156.0160155847047,156.0160155847047,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,392.03203116940944,966.0256441402624,990.0,0.17215085905995145,0.03240640623388188,989.7954427347063,0.1722724962817818,0.1722724962817818,,,23.59752609816206,23.59752609816206,,,,0.6240640623388187,0.6240640623388187,,,0.92,0.92,,,0.97,0.97,,,32.230290990394856,32.230290990394856,,,64.46058198078971,1547.0539675389532,0.11958580984685632,55.489108339651615,110.3649752372078,163.91451467280032,214.22376946580792,0.53
2001-07-26,2001-08-06,584.9787,0.9032573939058632,528.3863360524398,0.54,2001,7,26,2001.07,2000,10,299,43,0.045652579434930785,10.645695116969591,0.020147559447701267,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4296098981209676,301.3863360524398,301.3863360524398,,2,150.6931680262199,150.6931680262199,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,381.3863360524398,965.977738512236,990.0,0.16861538835689882,0.030277267210487964,989.8011073444327,0.16069339476650904,0.16069339476650904,,,23.662675437430085,23.662675437430085,,,,0.6027726721048796,0.6027726721048796,,,0.92,0.92,,,0.97,0.97,,,31.216627280240342,31.216627280240342,,,62.433254560480684,1498.398109451536,0.11815834418981735,55.56416186307308,110.51973060885143,164.1582530254821,214.576266134891,0.54
2001-07-27,2001-08-07,572.5422,0.8966911335018205,513.393514295626,0.547,2001,7,27,2001.07,2000,10,300,43,0.044357199635142085,14.992821756813786,0.02920337195413128,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.44215595577097067,286.393514295626,286.393514295626,,2,143.196757147813,143.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,366.393514295626,965.9102708143305,990.0,0.16363622245980194,0.0272787028591252,989.8090850746812,0.14506062484281146,0.14506062484281146,,,23.75375363550802,23.75375363550802,,,,0.5727870285912521,0.5727870285912521,,,0.91,0.91,,,0.97,0.97,,,29.454222608069976,29.454222608069976,,,58.90844521613995,1413.8026851873587,0.11474325946045914,55.66887299757593,110.7357347053152,164.49869398230973,215.069158919632,0.545
2001-07-28,2001-08-08,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,2001,7,28,2001.07,2000,10,301,43,0.04324663841832161,12.853717787274034,0.025679711936870055,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4535103933463406,273.539796508352,273.539796508352,,1,273.539796508352,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,353.53979650835197,965.8524290842876,990.0,0.15936746009502462,0.02470795930167039,989.8159245806032,0.5292793981925668,,,,23.4342160981232,,,,,1.094159186033408,,,,0.95,,,,0.98,,,,58.54497680977178,,,,58.54497680977178,1405.079443434523,0.11696368044692508,55.75771096813299,110.9190865843848,164.7878966739419,215.4883845591413,0.555
2001-07-29,2001-08-09,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2001,7,29,2001.07,2000,10,302,44,0.042310930858190966,10.829948612623069,0.022115031296918147,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4635397898886726,262.7098478957289,262.7098478957289,,1,262.7098478957289,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,342.7098478957289,965.8036943155307,990.0,0.15577079819415351,0.022541969579145782,989.8216872322267,0.4882692797675659,,,,23.52972363692845,,,,,1.0508393915829155,,,,0.95,,,,0.98,,,,56.45622920873928,,,,56.45622920873928,1354.9495010097428,0.11528506002346145,55.83189050505516,111.07225166783864,165.02964811457898,215.8391989736531,0.565
2001-07-30,2001-08-10,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2001,7,30,2001.07,2000,10,303,44,0.041395737817008664,10.592512050721268,0.022108388192715902,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4737879075063013,252.11733584500763,252.11733584500763,,1,252.11733584500763,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,332.11733584500763,965.7560280113023,990.0,0.15225298976402468,0.020423467169001525,989.8273235430668,0.4497512321516721,,,,23.62154429961268,,,,,1.0084693433800305,,,,0.95,,,,0.98,,,,54.391330759067785,,,,54.391330759067785,1305.3919382176266,0.1135240298978936,55.90384707929922,111.22088644940277,165.26439465069137,216.18018252531488,0.575
2001-07-31,2001-08-11,530.3563,0.8966667529713942,475.55286143892266,0.5770000000000001,2001,7,31,2001.07,2000,10,304,44,0.04108776722832292,3.564474406084969,0.0074954325693669934,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.4773391528191963,248.5528614389226,248.5528614389226,,1,248.5528614389226,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,328.5528614389226,965.7399878764752,990.0,0.15106921597602596,0.01971057228778453,989.8292202117362,0.4371438117005539,,,,23.652088523560604,,,,,0.9942114457556906,,,,0.94,,,,0.98,,,,53.12649931601624,,,,53.12649931601624,1275.0359835843894,0.11171523425443526,55.927927967456895,111.27064176514405,165.34300847898524,216.29444889414128,0.575
2001-08-01,2001-08-12,524.4984,0.8976813411091769,470.8324271216175,0.581,2001,8,1,2001.08,2000,11,305,44,0.04067992170330775,4.720434317305148,0.010025720501374569,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.39079721234338893,286.8324271216175,286.8324271216175,,2,143.41621356080876,143.41621356080876,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.8324271216175,965.7187459220472,990.0,0.16079305697765894,0.027366485424323503,989.811840457598,0.14550706130494254,0.14550706130494254,,,23.947587474245854,23.947587474245854,,,,0.573664854243235,0.573664854243235,,,0.91,0.91,,,0.97,0.97,,,29.740081507868858,29.740081507868858,,,59.480163015737716,1427.523912377705,0.12632979291456872,55.959714844080466,111.33632946071316,165.4468211277265,216.44540064563583,0.58
2001-08-02,2001-08-13,518.6822,0.9001577778239971,466.89581654886194,0.589,2001,8,2,2001.08,2000,11,306,44,0.04033979854982167,3.9366105727555687,0.008431453941595966,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.3940922010397664,282.89581654886194,282.89581654886194,,2,141.44790827443097,141.44790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.89581654886194,965.70103117447,990.0,0.15948569553283234,0.026579163309772384,989.8139351411577,0.14152713593977595,0.14152713593977595,,,23.97137683074778,23.97137683074778,,,,0.5657916330977238,0.5657916330977238,,,0.91,0.91,,,0.97,0.97,,,29.361054052817696,29.361054052817696,,,58.72210810563539,1409.3305945352497,0.1257713306143748,55.98613324197545,111.39093233313892,165.53313768710547,216.57096290458767,0.59
2001-08-03,2001-08-14,512.9077,0.9021170108306727,462.70276115603554,0.59,2001,8,3,2001.08,2000,11,307,44,0.039977518563881466,4.193055392826409,0.009062092870054,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.3976635011649528,278.7027611560356,278.7027611560356,,2,139.35138057801777,139.35138057801777,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.70276115603554,965.682162425202,990.0,0.1580931679115985,0.02574055223120711,989.8161662798572,0.1373477687600435,0.1373477687600435,,,23.996656085894976,23.996656085894976,,,,0.5574055223120711,0.5574055223120711,,,0.91,0.91,,,0.97,0.97,,,28.9563713122062,28.9563713122062,,,57.9127426244124,1389.905822985898,0.1251618695330904,56.01418214958085,111.4489144267864,165.62481857810462,216.7043799256374,0.59
2001-08-04,2001-08-15,507.1746,0.9029227850160232,457.9395023213877,0.595,2001,8,4,2001.08,2000,11,308,44,0.0395659730005679,4.7632588346479015,0.010401502404797971,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4017997990286203,273.9395023213877,273.9395023213877,,1,273.9395023213877,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,344.9395023213877,965.6607277604463,990.0,0.1565112738336712,0.024787900464277538,989.8187008257021,0.5308244868649429,,,,23.627148578390926,,,,,1.0957580092855508,,,,0.95,,,,0.98,,,,59.113226310504,,,,59.113226310504,1418.717431452096,0.12908523071464054,56.04590624855238,111.51450797989115,165.72856923625625,216.8554404895096,0.595
2001-08-05,2001-08-16,490.2231,0.9015755472371026,441.9731596507689,0.605,2001,8,5,2001.08,2000,11,309,45,0.03818648099382643,15.966342670618758,0.036125140909540256,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4163148733859543,257.9731596507689,257.9731596507689,,1,257.9731596507689,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.9731596507689,965.5888792184284,990.0,0.1512087984080044,0.021594631930153776,989.827196569662,0.4708503232572376,,,,23.767467027976142,,,,,1.0318926386030756,,,,0.95,,,,0.98,,,,55.99846356475616,,,,55.99846356475616,1343.9631255541478,0.12670105037374693,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
2001-08-06,2001-08-17,479.1271,0.9039427733656789,433.10347956865485,0.615,2001,8,6,2001.08,2000,11,310,45,0.03742014063473178,8.869680082114028,0.020479355397808627,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4248407336354189,249.10347956865485,249.10347956865485,,1,249.10347956865485,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,320.10347956865485,965.5489656580588,990.0,0.14826314819623224,0.01982069591373097,989.8319161558901,0.4390796790583412,,,,23.843870818772825,,,,,0.9964139182746192,,,,0.94,,,,0.98,,,,53.6759192514548,,,,53.6759192514548,1288.2220620349153,0.1239332440942585,56.209514253598975,111.85297250764259,166.26437507135716,217.63660142872226,0.615
2001-08-07,2001-08-18,476.9275,0.90577073560875,431.9869725070421,0.62,2001,8,7,2001.08,2000,11,311,45,0.03732367442460844,1.1165070616127082,0.002584585028416585,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.42593877063503455,247.9869725070421,247.9869725070421,,1,247.9869725070421,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.98697250704214,965.5439413762816,990.0,0.1478923524931136,0.019597394501408426,989.8325102530057,0.4351586905111302,,,,23.853410186212717,,,,,0.9919478900281684,,,,0.94,,,,0.98,,,,53.456716549162216,,,,53.456716549162216,1282.9611971798931,0.12374613113660685,56.21678715677361,111.868026824687,166.28822744074998,217.67142348192056,0.62
2001-08-08,2001-08-19,475.8301,0.90577073560875,430.9929797017852,0.62,2001,8,8,2001.08,2000,11,312,45,0.037237793446234235,0.9939928052569372,0.002306285373707724,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4269211069918452,246.9929797017852,246.9929797017852,,1,246.9929797017852,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.9929797017852,965.539468408658,990.0,0.14756224418140468,0.01939859594035704,989.8330391598782,0.4316826785223664,,,,23.861888072697905,,,,,0.9879719188071407,,,,0.94,,,,0.98,,,,53.26137210029418,,,,53.26137210029418,1278.27293040706,0.12357828226609875,56.22325503621968,111.88141553483132,166.30944255738953,217.70239945639327,0.62
2001-08-09,2001-08-20,473.6402,0.9003933473873101,426.46248513519515,0.623,2001,8,9,2001.08,2000,11,313,45,0.03684635871568085,4.530494566590106,0.010623430488038993,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4314564736958497,242.46248513519515,242.46248513519515,,1,242.46248513519515,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,313.4624851351952,965.5190811831084,990.0,0.1460576518899172,0.018492497027039027,989.835449851083,0.4160151529386112,,,,23.90035351503603,,,,,0.9698499405407806,,,,0.94,,,,0.98,,,,52.368702468520965,,,,52.368702468520965,1256.8488592445033,0.12279791140812606,56.25269401961491,111.94235939709922,166.4060216833841,217.84343734278548,0.625
2001-08-10,2001-08-21,468.1939,0.9016040947784072,422.1255373902722,0.628,2001,8,10,2001.08,2000,11,314,45,0.03647164643051951,4.336947744922951,0.010274071006780308,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4358892881429359,238.12553739027217,238.12553739027217,,1,238.12553739027217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.1255373902722,965.4995649182562,990.0,0.1446173371406808,0.01762510747805444,989.8377575553814,0.4012869307952969,,,,23.93690570632989,,,,,0.9525021495610888,,,,0.94,,,,0.98,,,,51.51063678912859,,,,51.51063678912859,1236.255282939086,0.12202681957501404,56.28076445284014,112.00048170461555,166.4981576266277,217.97805114656256,0.63
2001-08-11,2001-08-22,462.788,0.9058035529619136,419.19501466813807,0.634,2001,8,11,2001.08,2000,11,315,45,0.03621844926732713,2.9305227221340715,0.006990833906872827,0.45,3,Normal,47,8,6,5,89,155.0,0.3697563057201623,264.19501466813807,264.19501466813807,,1,264.19501466813807,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,325.19501466813807,965.4863775660066,990.0,0.14995406391192778,0.022839002933627613,989.8272069331545,0.4937957815705065,,,,23.847033585577368,,,,,1.0567800586725522,,,,0.95,,,,0.98,,,,57.54103508340654,,,,57.54103508340654,1380.9848420017572,0.13726555199841714,56.299673928863065,112.03964152411707,166.56024888495458,218.06880244518226,0.635
2001-08-12,2001-08-23,462.788,0.9058035529619136,419.19501466813807,0.634,2001,8,12,2001.08,2000,11,316,46,0.03621844926732713,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.3697563057201623,264.19501466813807,264.19501466813807,,1,264.19501466813807,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,325.19501466813807,965.4863775660066,990.0,0.14995406391192778,0.022839002933627613,989.8272069331545,0.4937957815705065,,,,23.847033585577368,,,,,1.0567800586725522,,,,0.95,,,,0.98,,,,57.54103508340654,,,,57.54103508340654,1380.9848420017572,0.13726555199841714,56.299673928863065,112.03964152411707,166.56024888495458,218.06880244518226,0.635
2001-08-13,2001-08-24,452.097,0.9069473606086152,410.0281808890731,0.642,2001,8,13,2001.08,2000,11,317,46,0.03542643482881591,9.166833779064973,0.022356594513060848,0.45,3,Normal,47,8,6,5,89,155.0,0.3780227975157954,255.0281808890731,255.0281808890731,,1,255.0281808890731,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,316.02818088907316,965.4451268140007,990.0,0.14690972797054086,0.02100563617781462,989.8320846358516,0.460179106100671,,,,23.92677871575017,,,,,1.0201127235562923,,,,0.95,,,,0.98,,,,55.73026325313693,,,,55.73026325313693,1337.5263180752866,0.1359181291693068,56.358525420556994,112.16154900524822,166.75361995437515,218.35160385453963,0.64
2001-08-14,2001-08-25,446.8115,0.9024949264205592,403.2451118163597,0.647,2001,8,14,2001.08,2000,11,318,46,0.03484037766093348,6.783069072713374,0.016821205946328806,0.45,3,Normal,47,8,6,5,89,155.0,0.384381596845216,248.24511181635967,248.24511181635967,,1,248.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.24511181635967,965.4146030031736,990.0,0.1446570482046951,0.019649022363271942,989.8356939294321,0.4360636776848651,,,,23.985027248573466,,,,,0.9929804472654388,,,,0.94,,,,0.98,,,,53.8076293580593,,,,53.8076293580593,1291.383104593423,0.1334365322264926,56.40177895639921,112.25117724717327,166.8958648031865,218.55980652313426,0.645
2001-08-15,2001-08-26,441.566,0.9040184979471804,399.1838320645445,0.654,2001,8,15,2001.08,2000,11,319,46,0.034489483090376645,4.0612797518152215,0.01017395852635271,0.45,3,Normal,47,8,6,5,89,155.0,0.3882922792698124,244.18383206454448,244.18383206454448,,1,244.18383206454448,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1838320645445,965.3959191603227,990.0,0.14330828371147233,0.0188367664129089,989.8378549498757,0.4219340338706709,,,,24.020001755682202,,,,,0.9767353282581779,,,,0.94,,,,0.98,,,,53.00451640057728,,,,53.00451640057728,1272.1083936138548,0.13278222248241486,56.428131161043154,112.30579634693109,166.98258015875015,218.6868039092168,0.655
2001-08-16,2001-08-27,436.3602,0.9070613323085696,395.8054643784338,0.659,2001,8,16,2001.08,2000,11,320,46,0.034197592122296686,3.378367686110664,0.008535424571300437,0.45,3,Normal,47,8,6,5,89,155.0,0.39160651873113816,240.80546437843384,240.80546437843384,,1,240.80546437843384,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.8054643784338,965.3790273218923,990.0,0.1421863165832437,0.01816109287568677,989.8396525905413,0.4103567567921464,,,,24.05026851185684,,,,,0.9632218575137352,,,,0.94,,,,0.98,,,,52.337045671467905,,,,52.337045671467905,1256.0890961152295,0.13222921455532988,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
2001-08-17,2001-08-28,436.3602,0.9070613323085696,395.8054643784338,0.659,2001,8,17,2001.08,2000,11,321,46,0.034197592122296686,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.39160651873113816,240.80546437843384,240.80546437843384,,1,240.80546437843384,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.8054643784338,965.3790273218923,990.0,0.1421863165832437,0.01816109287568677,989.8396525905413,0.4103567567921464,,,,24.05026851185684,,,,,0.9632218575137352,,,,0.94,,,,0.98,,,,52.337045671467905,,,,52.337045671467905,1256.0890961152295,0.13222921455532988,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
2001-08-18,2001-08-29,426.0674,0.9092758593216179,387.4128012639275,0.667,2001,8,18,2001.08,2000,11,322,46,0.033472466029203334,8.39266311450632,0.02166336034102488,0.45,3,Normal,47,8,6,5,89,155.0,0.4000900318583052,232.41280126392755,232.41280126392755,,1,232.41280126392755,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,293.4128012639275,965.3370640063196,990.0,0.13939908529060324,0.016482560252785505,989.8441183544567,0.382289574499383,,,,24.124764773637608,,,,,0.92965120505571,,,,0.94,,,,0.98,,,,50.66943590850578,,,,50.66943590850578,1216.0664618041387,0.13078926597984794,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
2001-08-19,2001-08-30,426.0674,0.9092758593216179,387.4128012639275,0.667,2001,8,19,2001.08,2000,11,323,47,0.033472466029203334,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.4000900318583052,232.41280126392755,232.41280126392755,,1,232.41280126392755,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,293.4128012639275,965.3370640063196,990.0,0.13939908529060324,0.016482560252785505,989.8441183544567,0.382289574499383,,,,24.124764773637608,,,,,0.92965120505571,,,,0.94,,,,0.98,,,,50.66943590850578,,,,50.66943590850578,1216.0664618041387,0.13078926597984794,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
2001-08-20,2001-08-31,426.0674,0.9092758593216179,387.4128012639275,0.667,2001,8,20,2001.08,2000,11,324,47,0.033472466029203334,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.4000900318583052,232.41280126392755,232.41280126392755,,1,232.41280126392755,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,293.4128012639275,965.3370640063196,990.0,0.13939908529060324,0.016482560252785505,989.8441183544567,0.382289574499383,,,,24.124764773637608,,,,,0.92965120505571,,,,0.94,,,,0.98,,,,50.66943590850578,,,,50.66943590850578,1216.0664618041387,0.13078926597984794,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
2001-08-21,2001-09-01,418.9561,0.9127179145975628,382.388737899928,0.679,2001,8,21,2001.08,2000,11,325,47,0.033038386954553765,5.024063363999517,0.013138627961669534,0.44,3,Normal,47,8,6,5,89,155.0,0.4053466659380639,227.388737899928,227.388737899928,,1,227.388737899928,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.388737899928,965.3119436894997,990.0,0.13773057716233772,0.0154777475799856,989.8467916752576,0.36596103293418186,,,,24.16888695282394,,,,,0.9095549515997121,,,,0.94,,,,0.98,,,,49.66478253524644,,,,49.66478253524644,1191.9547808459145,0.12988034848516858,56.54540804853127,112.54899520766115,167.36899340883878,219.25340613595887,0.68
2001-08-22,2001-09-02,411.9216,0.9163710051690066,377.47301064282544,0.684,2001,8,22,2001.08,2000,11,326,47,0.03261366811954012,4.91572725710256,0.013022725118098431,0.44,3,Normal,47,8,6,5,89,155.0,0.41062538414611294,222.47301064282544,222.47301064282544,,1,222.47301064282544,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.47301064282544,965.287365053214,990.0,0.1360980478149605,0.014494602128565088,989.8494073500563,0.35032759727757795,,,,24.2117146995648,,,,,0.8898920425713017,,,,0.94,,,,0.98,,,,48.677225500945646,,,,48.677225500945646,1168.2534120226953,0.12895551239027594,56.579365959537924,112.61945374234192,167.48103938416384,219.4179192092712,0.685
2001-08-23,2001-09-03,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,2001,8,23,2001.08,2000,11,327,47,0.03187202310030208,8.583854389329133,0.02326946792502192,0.44,3,Normal,47,8,6,5,89,155.0,0.4201804183517008,213.8891562534963,213.8891562534963,,1,213.8891562534963,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.8891562534963,965.2444457812677,990.0,0.13324732126499875,0.012777831250699263,989.8539748474844,0.3238419221812873,,,,24.285687144035567,,,,,0.8555566250139852,,,,0.94,,,,0.98,,,,46.94205521589778,,,,46.94205521589778,1126.6093251815469,0.1272524670897069,56.63828800549057,112.74175052588993,167.67561946539283,219.70383924600182,0.69
2001-08-24,2001-09-04,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,2001,8,24,2001.08,2000,11,328,47,0.03187202310030208,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.4201804183517008,213.8891562534963,213.8891562534963,,1,213.8891562534963,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.8891562534963,965.2444457812677,990.0,0.13324732126499875,0.012777831250699263,989.8539748474844,0.3238419221812873,,,,24.285687144035567,,,,,0.8555566250139852,,,,0.94,,,,0.98,,,,46.94205521589778,,,,46.94205521589778,1126.6093251815469,0.1272524670897069,56.63828800549057,112.74175052588993,167.67561946539283,219.70383924600182,0.69
2001-08-25,2001-09-05,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,2001,8,25,2001.08,2000,11,329,47,0.030889595974071413,11.370684331373525,0.03180446669018648,0.44,3,Normal,47,8,6,5,89,155.0,0.4335440324710361,202.5184719221228,202.5184719221228,,1,202.5184719221228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.5184719221228,965.1875923596106,990.0,0.12947107923612933,0.010503694384424556,989.8600252263794,0.2903502361020813,,,,24.38208263066679,,,,,0.8100738876884911,,,,0.94,,,,0.97,,,,44.16762388040661,,,,44.16762388040661,1060.0229731297586,0.12353941781790652,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
2001-08-26,2001-09-06,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2001,8,26,2001.08,2000,11,330,48,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.44,3,Normal,47,8,6,5,89,155.0,0.4376666370750772,199.15082364025693,199.15082364025693,,1,199.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.15082364025693,965.1707541182013,990.0,0.12835267205764989,0.009915082364025694,989.8617322455783,0.28077945224151296,,,,24.41019867513558,,,,,0.7966032945610277,,,,0.93,,,,0.97,,,,43.02066420351633,,,,43.02066420351633,1032.4959408843918,0.12147554468831705,56.738269292413555,112.94939798150364,168.00631065950296,220.19047861512996,0.705
2001-08-27,2001-09-07,386.4594,0.9076886105549052,350.78479582188226,0.711,2001,8,27,2001.08,2000,11,331,48,0.030307806359010626,3.3660278183746755,0.009595706137970249,0.44,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,965.1539239791093,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.43789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,42.34151220601587,,,,42.34151220601587,1016.196292944381,0.12070509529014932,56.76089465963608,112.99641079429081,168.0812372697973,220.30086628422353,0.71
2001-08-28,2001-09-08,381.682,0.9086207292739932,346.8041771907562,0.715,2001,8,28,2001.08,2000,11,332,48,0.029963880909281336,3.9806186311260485,0.011478000822742541,0.44,3,Normal,47,8,6,5,89,155.0,0.44693809992589506,191.80417719075618,191.80417719075618,,1,191.80417719075618,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.80417719075618,965.1340208859536,990.0,0.12591282637331386,0.009180417719075622,989.8649067559076,0.2604530145467837,,,,24.470432855407015,,,,,0.7672167087630248,,,,0.93,,,,0.97,,,,41.53587874913247,,,,41.53587874913247,996.8610899791793,0.11976752727025565,56.78755051709532,113.0518096588008,168.16955623453615,220.4310461623314,0.715
2001-08-29,2001-09-09,376.9428,0.9098429569345096,342.95875174717344,0.72,2001,8,29,2001.08,2000,11,333,48,0.029631636150955782,3.845425443582768,0.01121250128183808,0.44,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,965.1147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,24.501658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,40.75507823828042,,,,40.75507823828042,978.12187771873,0.11883376070929005,56.813197380213424,113.10512308591984,168.25457853019202,220.5564304602516,0.72
2001-08-30,2001-09-10,372.2415,0.9155595756915436,340.80926979478375,0.725,2001,8,30,2001.08,2000,11,334,48,0.029445920910269312,2.1494819523896918,0.006306993802380991,0.44,3,Normal,47,8,6,5,89,155.0,0.4547998359708124,185.80926979478372,185.80926979478372,,1,185.80926979478372,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.80926979478372,965.104046348974,990.0,0.12392189771782484,0.008580926979478374,989.8674971753028,0.2444279892321604,,,,24.519022837096557,,,,,0.743237079179135,,,,0.93,,,,0.97,,,,40.31755851673642,,,,40.31755851673642,967.621404401674,0.11829947742035712,56.82748877726152,113.13483630618249,168.3019761357741,220.62635614414367,0.725
2001-08-31,2001-09-11,367.5781,0.9167343651066086,336.9714761305935,0.73,2001,8,31,2001.08,2000,11,335,48,0.02911433553768328,3.8377936641902575,0.011389075740947635,0.44,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,965.0848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,24.549864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,39.53448627325581,,,,39.53448627325581,948.8276705581393,0.11732294592772652,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
2001-09-01,2001-09-12,362.9525,0.9216841006983292,334.52754855871035,0.735,2001,9,1,2001.09,2000,12,336,48,0.028903180195472576,2.443927571883137,0.007305609306057561,0.45,3,Normal,40,6,4,3,65,118.0,0.352736270924159,216.52754855871038,216.52754855871038,,1,216.52754855871038,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,266.52754855871035,965.0726377427936,990.0,0.1304704035803835,0.01330550971174207,989.856224086708,0.3318726218105265,,,,24.45171372210388,,,,,0.8661101942348414,,,,0.94,,,,0.98,,,,47.84597380393049,,,,47.84597380393049,1148.3033712943318,0.14302551168079186,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
2001-09-02,2001-09-13,358.3644,0.9237728962482781,331.0473197002763,0.74,2001,9,2,2001.09,2000,12,337,49,0.028602488422103875,3.480228858434032,0.01051278367571428,0.45,3,Normal,40,6,4,3,65,118.0,0.3564445110349628,213.0473197002763,213.0473197002763,,1,213.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,263.0473197002763,965.0552365985013,990.0,0.12931460801854194,0.012609463940055264,989.8580759280413,0.3213001195654598,,,,24.48153920997466,,,,,0.8521892788011053,,,,0.94,,,,0.98,,,,47.13437263056461,,,,47.13437263056461,1131.2249431335508,0.14237956275628252,56.891991572780455,113.26898904788278,168.5160816768989,220.94247402031957,0.74
2001-09-03,2001-09-14,353.8138,0.9223127992632232,326.32699629595817,0.7440000000000001,2001,9,3,2001.09,2000,12,338,49,0.028194652479970782,4.720323404318152,0.014465010427874968,0.45,3,Normal,40,6,4,3,65,118.0,0.3616004846040423,208.32699629595814,208.32699629595814,,1,208.32699629595814,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.3269962959581,965.0316349814798,990.0,0.1277469729396171,0.011665399259191632,989.8605876278012,0.3072321033851351,,,,24.521720542936322,,,,,0.8333079851838326,,,,0.94,,,,0.97,,,,45.6946216955047,,,,45.6946216955047,1096.6709206921128,0.14002709617705836,56.92294449160399,113.33339156159391,168.6189317354863,221.094474650162,0.745
2001-09-04,2001-09-15,347.5056,0.9222335697660072,320.4813300016782,0.759,2001,9,4,2001.09,2000,12,339,49,0.027689586912145,5.845666294279965,0.018240270951975127,0.45,3,Normal,40,6,4,3,65,118.0,0.3681961754195856,202.4813300016782,202.4813300016782,,1,202.4813300016782,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,252.4813300016782,965.0024066500084,990.0,0.1258056077496348,0.01049626600033564,989.86369812625,0.29024381118056186,,,,24.57104766506104,,,,,0.8099253200067128,,,,0.94,,,,0.97,,,,44.50176689103871,,,,44.50176689103871,1068.042405384929,0.13885915566690166,56.9610618133116,113.4127251573207,168.7456856221931,221.2819363108925,0.76
2001-09-05,2001-09-16,342.1566,0.9279951361812104,317.5196606123,0.76,2001,9,5,2001.09,2000,12,340,49,0.027433698676902717,2.961669389378187,0.009327514975504035,0.45,3,Normal,40,6,4,3,65,118.0,0.3716305307597351,199.5196606123,199.5196606123,,1,199.5196606123,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.5196606123,964.9875983030616,990.0,0.12482202750961993,0.009951966061230002,989.8652260064293,0.2818199143405785,,,,24.595807789027123,,,,,0.7980786424492,,,,0.93,,,,0.97,,,,43.42806488804389,,,,43.42806488804389,1042.2735573130535,0.13677283732383022,56.980277153925456,113.4527290684092,168.8096278478426,221.3765635841364,0.76
2001-09-06,2001-09-17,335.9832,0.9217547251690528,309.69410217741904,0.769,2001,9,6,2001.09,2000,12,341,49,0.02675757042812901,7.825558434880973,0.0252686711818549,0.45,3,Normal,40,6,4,3,65,118.0,0.381021140442641,191.694102177419,191.694102177419,,1,191.694102177419,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,241.694102177419,964.9484705108873,990.0,0.12222313356445652,0.009169410217741905,989.8686074562178,0.26015422495790885,,,,24.659982720372767,,,,,0.7667764087096761,,,,0.93,,,,0.97,,,,41.8335970964132,,,,41.8335970964132,1004.0063303139168,0.13508038029231625,57.030775975524435,113.55789256973905,168.9777969534578,221.6256066296061,0.77
2001-09-07,2001-09-18,331.6178,0.9215783908625044,305.6117985053638,0.775,2001,9,7,2001.09,2000,12,342,49,0.02640485939086344,4.082303672055218,0.01335780782031414,0.45,3,Normal,40,6,4,3,65,118.0,0.3861107476121508,187.61179850536385,187.61179850536385,,1,187.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.61179850536385,964.9280589925268,990.0,0.12086738695750088,0.008761179850536382,989.870371433192,0.24919329094241835,,,,24.693119149722786,,,,,0.7504471940214553,,,,0.93,,,,0.97,,,,40.99772791984532,,,,40.99772791984532,983.9454700762877,0.1341496896400934,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
2001-09-08,2001-09-19,331.6178,0.9215783908625044,305.6117985053638,0.775,2001,9,8,2001.09,2000,12,343,49,0.02640485939086344,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.3861107476121508,187.61179850536385,187.61179850536385,,1,187.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.61179850536385,964.9280589925268,990.0,0.12086738695750088,0.008761179850536382,989.870371433192,0.24919329094241835,,,,24.693119149722786,,,,,0.7504471940214553,,,,0.93,,,,0.97,,,,40.99772791984532,,,,40.99772791984532,983.9454700762877,0.1341496896400934,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
2001-09-09,2001-09-20,331.6178,0.9215783908625044,305.6117985053638,0.775,2001,9,9,2001.09,2000,12,344,50,0.02640485939086344,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.3861107476121508,187.61179850536385,187.61179850536385,,1,187.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.61179850536385,964.9280589925268,990.0,0.12086738695750088,0.008761179850536382,989.870371433192,0.24919329094241835,,,,24.693119149722786,,,,,0.7504471940214553,,,,0.93,,,,0.97,,,,40.99772791984532,,,,40.99772791984532,983.9454700762877,0.1341496896400934,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
2001-09-10,2001-09-21,327.2891,0.92492387208679,302.71750166380065,0.78,2001,9,10,2001.09,2000,12,345,50,0.026154792143752367,2.8942968415631767,0.009561048917408131,0.45,3,Normal,40,6,4,3,65,118.0,0.3898023713576075,184.71750166380062,184.71750166380062,,1,184.71750166380062,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,234.71750166380062,964.913587508319,990.0,0.11990369374902292,0.008471750166380064,989.8716245560846,0.2415638906418679,,,,24.71647315712376,,,,,0.7388700066552026,,,,0.93,,,,0.97,,,,40.403430107486535,,,,40.403430107486535,969.682322579677,0.1334690920922001,57.07542965150789,113.65092581287054,169.1266704645739,221.84630592271625,0.78
2001-09-11,2001-09-22,324.7093,0.9299580707694874,301.96603418891067,0.7809999999999999,2001,9,11,2001.09,2000,12,346,50,0.026089865353921885,0.7514674748899779,0.002488582786830449,0.45,3,Normal,40,6,4,3,65,118.0,0.3907724268292338,183.96603418891067,183.96603418891067,,1,183.96603418891067,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.96603418891067,964.9098301709444,990.0,0.11964751165531046,0.008396603418891067,989.8719558849257,0.2396022461021172,,,,24.72252346787921,,,,,0.7358641367556427,,,,0.93,,,,0.97,,,,40.248910994388496,,,,40.248910994388496,965.9738638653239,0.13328953073314426,57.08021880224571,113.66090611060646,169.14264690222691,221.87000345998604,0.78
2001-09-12,2001-09-23,321.2901,0.9296005790427396,298.67146300069976,0.7859999999999999,2001,9,12,2001.09,2000,12,347,50,0.02580521440326046,3.294571188210909,0.011030753173105094,0.45,3,Normal,40,6,4,3,65,118.0,0.3950829410164423,180.67146300069976,180.67146300069976,,1,180.67146300069976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.67146300069976,964.8946858520027,990.0,0.1185243623866022,0.008067146300069977,989.8734084913133,0.2310956131169444,,,,24.747627026193662,,,,,0.7226858520027991,,,,0.93,,,,0.97,,,,39.568247323667606,,,,39.568247323667606,949.6379357680228,0.1324808434194964,57.0992182009888,113.70050455219999,169.20604773265546,221.9640712116882,0.785
2001-09-13,2001-09-24,318.7409,0.9253003541660652,294.9310676572104,0.79,2001,9,13,2001.09,2000,12,348,50,0.025482044245582976,3.7403953434893538,0.012682269701870485,0.45,3,Normal,40,6,4,3,65,118.0,0.40009348942902107,176.93106765721038,176.93106765721038,,1,176.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,226.93106765721038,964.8797242706288,990.0,0.11724922761041265,0.00769310676572104,989.8750576656239,0.2216225765363385,,,,24.773710818458767,,,,,0.7077242706288416,,,,0.93,,,,0.97,,,,38.78991716632403,,,,38.78991716632403,930.9580119917767,0.13152197723506154,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
2001-09-14,2001-09-25,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2001,9,14,2001.09,2000,12,349,50,0.025127031774367217,4.108940639071307,0.014128707059538918,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
2001-09-15,2001-09-26,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025127031774367217,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
2001-09-16,2001-09-27,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2001,9,16,2001.09,2000,12,351,51,0.025127031774367217,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
2001-09-17,2001-09-28,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,2001,9,17,2001.09,2000,12,352,51,0.024392128751048715,8.50582202914933,0.030128695646824414,0.45,3,Normal,40,6,4,3,65,118.0,0.41797089971336215,164.31630498898974,164.31630498898974,,1,164.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.31630498898974,964.829265219956,990.0,0.1129487403371556,0.006431630498898978,989.880619629164,0.19112239450740254,,,,24.860232014700586,,,,,0.6572652199559591,,,,0.92,,,,0.97,,,,35.76139130583929,,,,35.76139130583929,858.273391340143,0.12667136355172248,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
2001-09-18,2001-09-29,304.5409,0.9238801445709872,281.3592907197785,0.8160000000000001,2001,9,18,2001.09,2000,12,353,51,0.02430944271818887,0.9570142692112428,0.003401395655935125,0.45,3,Normal,40,6,4,3,65,118.0,0.4193925841159545,163.35929071977853,163.35929071977853,,1,163.35929071977853,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.35929071977853,964.8254371628792,990.0,0.11262248547265175,0.006335929071977853,989.8810415854554,0.1888996880199955,,,,24.86670473455627,,,,,0.6534371628791141,,,,0.92,,,,0.97,,,,35.562365868793634,,,,35.562365868793634,853.4967808510471,0.12639485185585067,57.18674514635955,113.88302178611004,169.49850235691372,222.39849991735483,0.815
2001-09-19,2001-09-30,303.7186,0.9238801445709872,280.5995840768977,0.8210000000000001,2001,9,19,2001.09,2000,12,354,51,0.024243804064243958,0.7597066428808148,0.002707440374083444,0.45,3,Normal,40,6,4,3,65,118.0,0.4205280645307812,162.59958407689768,162.59958407689768,,1,162.59958407689768,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.59958407689768,964.8223983363076,990.0,0.11236349457166966,0.006259958407689771,989.8813765470205,0.18714439243025227,,,,24.871833818282763,,,,,0.6503983363075908,,,,0.92,,,,0.97,,,,35.404283250084504,,,,35.404283250084504,849.7027980020281,0.12617368399370835,57.19054128820818,113.8909416934729,169.51120223440225,222.4173864869835,0.82
2001-09-20,2001-10-01,302.0781,0.9308545621766467,281.1907775186533,0.8160000000000001,2001,9,20,2001.09,2000,12,355,51,0.024294883177611644,0.5911934417555926,0.0021024638395772946,0.45,3,Normal,40,6,4,3,65,118.0,0.4196439194815778,163.1907775186533,163.1907775186533,,1,163.1907775186533,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.1907775186533,964.8247631100746,990.0,0.11256503779045,0.0063190777518653315,989.8811158844576,0.18850964037490628,,,,24.867843134008165,,,,,0.6527631100746132,,,,0.92,,,,0.97,,,,35.52730789479797,,,,35.52730789479797,852.6553894751512,0.12634592147120188,57.18758810365717,113.88478034231449,169.50132200581825,222.4026925506327,0.815
2001-09-21,2001-10-02,293.9613,0.9285666620255448,272.9626631056898,0.8250000000000001,2001,9,21,2001.09,2000,12,356,51,0.0235839740923316,8.228114412963519,0.0301437358477765,0.44,3,Normal,40,6,4,3,65,118.0,0.4322935549405561,154.96266310568978,154.96266310568978,,1,154.96266310568978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.96266310568973,964.7918506524228,990.0,0.1097599987860306,0.005496266310568979,989.8847437349034,0.16994950611752138,,,,24.922943576363078,,,,,0.6198506524227592,,,,0.92,,,,0.97,,,,33.810763240629,,,,33.810763240629,811.458317775096,0.12386589014021175,57.228580587528754,113.97031762703459,169.6385193268329,222.60680393580583,0.825
2001-09-22,2001-10-03,287.5698,0.9337913811811168,268.5302007279775,0.8370000000000001,2001,9,22,2001.09,2000,12,357,51,0.023201009342897254,4.432462377712285,0.016506383139386214,0.44,3,Normal,40,6,4,3,65,118.0,0.4394291579870922,150.5302007279775,150.5302007279775,,1,150.5302007279775,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.53020072797747,964.774120802912,990.0,0.10824893206635597,0.0050530200727977505,989.8866980478607,0.1603451584132653,,,,24.952232086535698,,,,,0.6021208029119101,,,,0.92,,,,0.97,,,,32.88225636588481,,,,32.88225636588481,789.1741527812352,0.12245273074217343,57.25053354836688,114.01614134539078,169.7120553543754,222.71628897489555,0.835
2001-09-23,2001-10-04,282.0511,0.935656762357318,263.90301904532015,0.848,2001,9,23,2001.09,2000,12,358,52,0.022801220845515655,4.627181682657351,0.017533644364495594,0.44,3,Normal,40,6,4,3,65,118.0,0.4471339525666276,145.90301904532015,145.90301904532015,,1,145.90301904532015,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.90301904532012,964.7556120761811,990.0,0.10667148376545003,0.004590301904532015,989.8887382143301,0.150613171789053,,,,24.982512966359728,,,,,0.5836120761812806,,,,0.91,,,,0.97,,,,31.56330950187378,,,,31.56330950187378,757.5194280449707,0.11960192655641198,57.27336016249706,114.06379953689189,169.78856144266115,222.8302550635836,0.85
2001-09-24,2001-10-05,278.1512,0.9411859919867708,261.7920130943107,0.855,2001,9,24,2001.09,2000,12,359,52,0.022618829931348443,2.1110059510094743,0.008063675916075345,0.44,3,Normal,40,6,4,3,65,118.0,0.4507394958511987,143.79201309431068,143.79201309431068,,1,143.79201309431068,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.79201309431068,964.7471680523773,990.0,0.10595182264578773,0.004379201309431068,989.8896689760447,0.14627311428007456,,,,24.99622780938744,,,,,0.5751680523772427,,,,0.91,,,,0.97,,,,31.12371085078608,,,,31.12371085078608,746.9690604188659,0.11888716727035425,57.28374068666581,114.08547635898272,169.8233690903051,222.88212752293816,0.855
2001-09-25,2001-10-06,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2001,9,25,2001.09,2000,12,360,52,0.0224226896993048,2.2701415745792697,0.008747399829099459,0.44,3,Normal,40,6,4,3,65,118.0,0.4546822944401758,141.5218715197314,141.5218715197314,,1,141.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.5218715197314,964.7380874860788,990.0,0.10517791074536298,0.0041521871519731406,989.8906699021028,0.14167570649152972,,,,25.010906709532204,,,,,0.5660874860789257,,,,0.91,,,,0.97,,,,30.650328494724192,,,,30.650328494724192,735.6078838733806,0.11810306512988387,57.29488107021093,114.1087426612553,169.8607356295251,222.93782822318116,0.86
2001-09-26,2001-10-07,270.4558,0.95267644297938,257.65686952714265,0.865,2001,9,26,2001.09,2000,12,361,52,0.02226155352714513,1.865001992588759,0.00723831658752763,0.44,3,Normal,40,6,4,3,65,118.0,0.4579734288340773,139.65686952714265,139.65686952714265,,1,139.65686952714265,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.65686952714265,964.7306274781088,990.0,0.1045421146115259,0.003965686952714265,989.8914921984358,0.13795291118264602,,,,25.022911809144496,,,,,0.5586274781085706,,,,0.91,,,,0.97,,,,30.260930782214896,,,,30.260930782214896,726.2623387731575,0.11744662906814946,57.30401570535553,114.12782214739607,169.89138309999657,222.9835246173072,0.865
2001-09-27,2001-10-08,266.66,0.948216490608073,252.85140938554886,0.871,2001,9,27,2001.09,2000,12,362,52,0.021846361770911416,4.805460141593811,0.01900507556304117,0.44,3,Normal,40,6,4,3,65,118.0,0.4666772484549339,134.85140938554886,134.85140938554886,,1,134.85140938554886,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.85140938554886,964.7114056375424,990.0,0.10290388956325527,0.0034851409385548864,989.8936109694982,0.12858558871806994,,,,25.0536197432379,,,,,0.5394056375421955,,,,0.91,,,,0.97,,,,29.25553909432828,,,,29.25553909432828,702.1329382638788,0.11570249564921077,57.327479309085845,114.17683934158528,169.9701409581017,223.1010031975029,0.87
2001-09-28,2001-10-09,262.8986,0.9441429439171212,248.2138581556897,0.877,2001,9,28,2001.09,2000,12,363,52,0.021445677344651592,4.637551229859128,0.018683691814460533,0.44,3,Normal,40,6,4,3,65,118.0,0.4753965023418864,130.2138581556897,130.2138581556897,,1,130.2138581556897,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.2138581556897,964.6892831489344,990.0,0.10132290618943968,0.003021385815568971,989.8956557079947,0.11985299545019197,,,,25.086519563610505,,,,,0.5208554326227588,,,,0.91,,,,0.97,,,,28.286535155944854,,,,28.286535155944854,678.8768437426767,0.11396033793649993,57.35435299799342,114.23299627114493,170.06040865081516,223.2357362581753,0.875
2001-09-29,2001-10-10,255.4785,0.9493287378785416,242.533081960103,0.887,2001,9,29,2001.09,2000,12,364,52,0.0209548582813529,5.680776195586701,0.02342268588547107,0.44,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2001-09-30,2001-10-11,255.4785,0.9493287378785416,242.533081960103,0.887,2001,9,30,2001.09,2000,12,365,53,0.0209548582813529,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
