Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2002-10-01,2002-10-12,232.6426,0.9819587710360944,228.4454415866417,0.918,2002,10,1,2002.1,2002,1,1,1,0.019737686153085843,0.6803992324509522,0.0029783883089341467,0.63,3,Normal,37,5,3,2,50,97.0,0.4246090415562578,131.44544158664172,131.44544158664172,,1,131.44544158664172,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.4454415866417,964.5706726495199,990.0,0.10003821872271876,0.003144544158664169,989.8968172371187,0.1221426424093474,,,,25.204001945189372,,,,,0.5257817663465668,,,,0.91,,,,0.97,,,,28.687794958494745,,,,28.687794958494745,688.5070790038739,0.1255783208421536,57.49603919424781,114.52936390238924,170.53749785738515,223.94941849355772,0.92
2002-10-02,2002-10-13,231.2608,0.9868601095689756,228.22205842700896,0.918,2002,10,2,2002.1,2002,1,2,1,0.019718385848093576,0.2233831596327321,0.0009787974097349376,0.63,3,Normal,37,5,3,2,50,97.0,0.4250246477862831,131.22205842700896,131.22205842700896,,1,131.22205842700896,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.22205842700896,964.569332350562,990.0,0.09996206537284397,0.0031222058427008963,989.8969157287843,0.12172576791769113,,,,25.205857610304665,,,,,0.5248882337080358,,,,0.91,,,,0.97,,,,28.641150450063247,,,,28.641150450063247,687.3876108015179,0.12549685445600076,57.49761834409704,114.53266974306068,170.54282607318532,223.95740366154686,0.92
2002-10-03,2002-10-14,230.5719,0.9769671292550732,225.26116722988786,0.919,2002,10,3,2002.1,2002,1,3,1,0.01946256484866231,2.9608911971211,0.01314425932144529,0.63,3,Normal,37,5,3,2,50,97.0,0.4306112819747919,128.26116722988786,128.26116722988786,,1,128.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.2611672298879,964.5515670033792,990.0,0.09895267064655268,0.002826116722988786,989.8982212126303,0.11626638125713358,,,,25.23038782799401,,,,,0.5130446689195515,,,,0.91,,,,0.97,,,,28.02213675056613,,,,28.02213675056613,672.5312820135873,0.1243984353591156,57.5184859419565,114.57636257115864,170.61326749963018,224.0630142063697,0.92
2002-10-04,2002-10-15,230.5719,0.9769671292550732,225.26116722988786,0.919,2002,10,4,2002.1,2002,1,4,1,0.01946256484866231,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4306112819747919,128.26116722988786,128.26116722988786,,1,128.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.2611672298879,964.5515670033792,990.0,0.09895267064655268,0.002826116722988786,989.8982212126303,0.11626638125713358,,,,25.23038782799401,,,,,0.5130446689195515,,,,0.91,,,,0.97,,,,28.02213675056613,,,,28.02213675056613,672.5312820135873,0.1243984353591156,57.5184859419565,114.57636257115864,170.61326749963018,224.0630142063697,0.92
2002-10-05,2002-10-16,225.1078,0.9753132465400021,219.55061923947747,0.925,2002,10,5,2002.1,2002,1,5,1,0.018969173502290854,5.71054799041039,0.026010165720286773,0.63,3,Normal,37,5,3,2,50,97.0,0.4418115527799814,122.55061923947748,122.55061923947748,,1,122.55061923947748,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.55061923947747,964.5173037154367,990.0,0.09700589292254913,0.002255061923947747,989.9007390451536,0.10608470980164604,,,,25.277350619914927,,,,,0.4902024769579098,,,,0.91,,,,0.97,,,,26.824349351331865,,,,26.824349351331865,643.7843844319647,0.12217842720850122,57.558471085693505,114.66011670679255,170.74837444060248,224.2657525814853,0.925
2002-10-06,2002-10-17,223.755,0.9693998050107177,216.90805337017312,0.932,2002,10,6,2002.1,2002,1,6,1,0.01874085581118296,2.6425658693043492,0.012182884997794768,0.63,3,Normal,37,5,3,2,50,97.0,0.44719409211819705,119.90805337017314,119.90805337017314,,1,119.90805337017314,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.90805337017312,964.5014483202209,990.0,0.0961050181943772,0.001990805337017312,989.9019041764684,0.10152808093445054,,,,25.298927775313054,,,,,0.4796322134806925,,,,0.9,,,,0.97,,,,25.97967529858297,,,,25.97967529858297,623.5122071659913,0.1197727557595398,57.57685905694729,114.69864725950565,170.810564468405,224.35915191236433,0.93
2002-10-07,2002-10-18,220.3957,0.9755817102863332,215.0140139457536,0.933,2002,10,7,2002.1,2002,1,7,1,0.018577210804913112,1.894039424419504,0.008808911520052618,0.63,3,Normal,37,5,3,2,50,97.0,0.4511333853079566,118.01401394575359,118.01401394575359,,1,118.01401394575359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457536,964.4900840836747,990.0,0.09545932293605236,0.001801401394575359,989.9027392756692,0.09832247051330392,,,,25.314332721481453,,,,,0.4720560557830144,,,,0.9,,,,0.97,,,,25.584876038903484,,,,25.584876038903484,614.0370249336836,0.11899166742386548,57.58999351349309,114.72617519046386,170.85500949302818,224.42593188690108,0.935
2002-10-08,2002-10-19,218.3958,0.9791058374345843,213.83260265119603,0.936,2002,10,8,2002.1,2002,1,8,2,0.01847513686906333,1.1814112945575914,0.005524935299434721,0.63,3,Normal,37,5,3,2,50,97.0,0.4536258680731979,116.83260265119604,116.83260265119604,,1,116.83260265119604,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.83260265119603,964.4829956159073,990.0,0.095056569085635,0.0016832602651196027,989.9032601706492,0.09634847017162644,,,,25.32391608457043,,,,,0.4673304106047841,,,,0.9,,,,0.97,,,,25.33834051989131,,,,25.33834051989131,608.1201724773914,0.11849615168938125,57.5981671244926,114.74330832544969,170.88267749613146,224.4675169368335,0.935
2002-10-09,2002-10-20,215.7475,0.9723750630754698,209.78748892087486,0.938,2002,10,9,2002.1,2002,1,9,2,0.018125639042763587,4.045113730321162,0.019281958858122613,0.63,3,Normal,37,5,3,2,50,97.0,0.4623726633983655,112.78748892087486,112.78748892087486,,1,112.78748892087486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.7874889208749,964.4587249335252,990.0,0.09367755304120734,0.0012787488920874865,989.9050436980667,0.0897379734560555,,,,25.356580791085445,,,,,0.4511499556834994,,,,0.9,,,,0.97,,,,24.492598850352145,,,,24.492598850352145,587.8223724084514,0.11674956870087695,57.62603875270218,114.80174611532765,170.97708277357526,224.6094868735423,0.94
2002-10-10,2002-10-21,213.7748,0.9795822441189036,209.4099983200698,0.941,2002,10,10,2002.1,2002,1,10,2,0.01809302385485403,0.3774906008050607,0.0018026388607677195,0.63,3,Normal,37,5,3,2,50,97.0,0.46320615432956397,112.40999832006979,112.40999832006979,,1,112.40999832006979,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.4099983200698,964.4564599899204,990.0,0.09354886306366016,0.0012409998320069805,989.9052101371043,0.08913280077327779,,,,25.35961734641061,,,,,0.4496399932802792,,,,0.9,,,,0.96,,,,24.16186132114854,,,,24.16186132114854,579.884671707565,0.11538064808261292,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200175,0.94
2002-10-11,2002-10-22,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2002,10,11,2002.1,2002,1,11,2,0.017947413608948522,1.6853037720545103,0.008113160429584624,0.66,3,Normal,37,5,3,2,50,97.0,0.4669642201716107,110.7246945480153,110.7246945480153,,1,110.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.72469454801532,964.4463481672881,990.0,0.0929743276868234,0.0010724694548015293,989.9059532028584,0.08645541673955286,,,,25.37314961883068,,,,,0.4428987781920612,,,,0.9,,,,0.96,,,,23.81231511949301,,,,23.81231511949301,571.4955628678324,0.11463401196138875,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
2002-10-12,2002-10-23,205.3607,0.9981712802189346,204.98515282565654,0.955,2002,10,12,2002.1,2002,1,12,2,0.017710717204136726,2.7395417223587515,0.013364586091212077,0.66,3,Normal,37,5,3,2,50,97.0,0.4732050036936099,107.98515282565654,107.98515282565654,,1,107.98515282565654,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.98515282565654,964.429910916954,990.0,0.09204039300874654,0.0007985152825656543,989.9071610917086,0.0821882979819775,,,,25.395061876772793,,,,,0.4319406113026262,,,,0.89,,,,0.96,,,,22.984950334556302,,,,22.984950334556302,551.6388080293514,0.112129829978981,57.65891083598103,114.8706960108067,171.0885368955032,224.7772449005231,0.955
2002-10-13,2002-10-24,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,13,2002.1,2002,1,13,2,0.01772750657063332,0.19432137148834272,0.0009470799759513504,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-14,2002-10-25,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,14,2002.1,2002,1,14,2,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-15,2002-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,15,2002.1,2002,1,15,3,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-16,2002-10-27,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,16,2002.1,2002,1,16,3,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-17,2002-10-28,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,17,2002.1,2002,1,17,3,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-18,2002-10-29,210.5129,0.9895996712480656,208.3234966334769,0.946,2002,10,18,2002.1,2002,1,18,3,0.017999150109132406,3.1440224363320226,0.015092020281627648,0.66,3,Normal,37,5,3,2,50,97.0,0.4656219848818168,111.3234966334769,111.3234966334769,,1,111.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.3234966334769,964.4499409798008,990.0,0.09317846476141256,0.0011323496633476907,989.9056891855753,0.08740214577204147,,,,25.36834606000236,,,,,0.4452939865339076,,,,0.9,,,,0.96,,,,23.936560304693238,,,,23.936560304693238,574.4774473126378,0.11490091464241825,57.63608872125425,114.82282241425587,171.01114263237517,224.66073291901876,0.945
2002-10-19,2002-10-30,210.5129,0.9895996712480656,208.3234966334769,0.946,2002,10,19,2002.1,2002,1,19,3,0.017999150109132406,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4656219848818168,111.3234966334769,111.3234966334769,,1,111.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.3234966334769,964.4499409798008,990.0,0.09317846476141256,0.0011323496633476907,989.9056891855753,0.08740214577204147,,,,25.36834606000236,,,,,0.4452939865339076,,,,0.9,,,,0.96,,,,23.936560304693238,,,,23.936560304693238,574.4774473126378,0.11490091464241825,57.63608872125425,114.82282241425587,171.01114263237517,224.66073291901876,0.945
2002-10-20,2002-10-31,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2002,10,20,2002.1,2002,1,20,3,0.017947413608948522,0.5988020854616138,0.002882671637883677,0.66,3,Normal,37,5,3,2,50,97.0,0.4669642201716107,110.7246945480153,110.7246945480153,,1,110.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.72469454801532,964.4463481672881,990.0,0.0929743276868234,0.0010724694548015293,989.9059532028584,0.08645541673955286,,,,25.37314961883068,,,,,0.4428987781920612,,,,0.9,,,,0.96,,,,23.81231511949301,,,,23.81231511949301,571.4955628678324,0.11463401196138875,57.640191336030256,114.8314272464786,171.02505074525249,224.6816644384749,0.945
2002-10-21,2002-11-01,200.9197,1.0105948160925071,203.0484072708617,0.955,2002,10,21,2002.1,2002,1,21,3,0.017543382388202453,4.6762872771535635,0.023030406098756083,0.61,3,Normal,37,5,3,2,50,97.0,0.4777185957957519,106.0484072708617,106.0484072708617,,1,106.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.04840727086167,964.4182904436252,990.0,0.0913801388423392,0.0006048407270861702,989.9080150204306,0.07923519563234899,,,,25.410489381173196,,,,,0.4241936290834468,,,,0.89,,,,0.96,,,,22.58642139754046,,,,22.58642139754046,542.074113540971,0.111236634165816,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
2002-10-22,2002-11-02,202.1822,1.0001365377456035,202.20980550178916,0.961,2002,10,22,2002.1,2002,1,22,4,0.01747092719535458,0.838601769072568,0.004147186467993255,0.61,3,Normal,37,5,3,2,50,97.0,0.4796997838917447,105.20980550178915,105.20980550178915,,1,105.20980550178915,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.20980550178916,964.4132588330107,990.0,0.09109425187560992,0.0005209805501789163,989.9083847675743,0.07797285455001443,,,,25.41715308001357,,,,,0.4208392220071567,,,,0.89,,,,0.96,,,,22.41369043233324,,,,22.41369043233324,537.9285703759977,0.11084373666604867,57.67779759297023,114.91032562276553,171.1526304067205,224.87379343084075,0.96
2002-10-23,2002-11-03,202.8153,1.0001365377456035,202.84299194383598,0.958,2002,10,23,2002.1,2002,1,23,4,0.01752563450394743,0.6331864420468207,0.003121559369535133,0.61,3,Normal,37,5,3,2,50,97.0,0.4782023725367735,105.84299194383598,105.84299194383598,,1,105.84299194383598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.84299194383595,964.4170579516631,990.0,0.09131011088994408,0.0005842991943835982,989.9081055899156,0.07892507238490275,,,,25.41212256586777,,,,,0.4233719677753439,,,,0.89,,,,0.96,,,,22.544120456664785,,,,22.544120456664785,541.058890959955,0.11114074112507123,57.673496681860534,114.901300086796,171.13803078479668,224.85179540803597,0.96
2002-10-24,2002-11-04,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,24,2002.1,2002,1,24,4,0.01772750657063332,2.3364822533089007,0.011387504829376416,0.61,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,964.4310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.39351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.024906040822426,,,,23.024906040822426,552.5977449797382,0.11221836945882388,57.65758751075502,114.86791943112291,171.08404658508948,224.77048148075852,0.955
2002-10-25,2002-11-05,200.9197,1.0105948160925071,203.0484072708617,0.955,2002,10,25,2002.1,2002,1,25,4,0.017543382388202453,2.1310669262831543,0.01049536391310059,0.61,3,Normal,37,5,3,2,50,97.0,0.4777185957957519,106.0484072708617,106.0484072708617,,1,106.0484072708617,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.04840727086167,964.4182904436252,990.0,0.0913801388423392,0.0006048407270861702,989.9080150204306,0.07923519563234899,,,,25.410489381173196,,,,,0.4241936290834468,,,,0.89,,,,0.96,,,,22.58642139754046,,,,22.58642139754046,542.074113540971,0.111236634165816,57.67210004018113,114.89836938671431,171.13329053565488,224.84465397171246,0.955
2002-10-26,2002-11-06,197.7856,1.016721524795314,201.092876814556,0.961,2002,10,26,2002.1,2002,1,26,4,0.01737442455677764,1.955530456305724,0.009724513803186952,0.61,3,Normal,37,5,3,2,50,97.0,0.4823641768746068,104.092876814556,104.092876814556,,1,104.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.092876814556,964.4065572608873,990.0,0.090713480732235,0.0004092876814556007,989.9088772315863,0.07630688300267494,,,,25.4260130876963,,,,,0.41637150725822397,,,,0.89,,,,0.96,,,,22.183472241743008,,,,22.183472241743008,532.4033338018322,0.11031456008359848,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
2002-10-27,2002-11-07,197.7856,1.016721524795314,201.092876814556,0.961,2002,10,27,2002.1,2002,1,27,4,0.01737442455677764,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4823641768746068,104.092876814556,104.092876814556,,1,104.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.092876814556,964.4065572608873,990.0,0.090713480732235,0.0004092876814556007,989.9088772315863,0.07630688300267494,,,,25.4260130876963,,,,,0.41637150725822397,,,,0.89,,,,0.96,,,,22.183472241743008,,,,22.183472241743008,532.4033338018322,0.11031456008359848,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
2002-10-28,2002-11-08,192.8368,1.0327321698843799,199.1487668975602,0.965,2002,10,28,2002.1,2002,1,28,4,0.017206453459949204,1.9441099169958136,0.009762098692761885,0.61,3,Normal,37,5,3,2,50,97.0,0.4870730635751095,102.1487668975602,102.1487668975602,,1,102.1487668975602,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.1487668975602,964.4017024662047,990.0,0.0900507159878046,0.00021487668975601936,989.9097344073224,0.07344889301355816,,,,25.43458304810412,,,,,0.4085950675902408,,,,0.89,,,,0.96,,,,21.77649590860275,,,,21.77649590860275,522.6359018064661,0.10934788222818538,57.69060785903971,114.93721107791995,171.19612700580228,224.93934758428452,0.965
2002-10-29,2002-11-09,194.6831,1.027758050430766,200.08712330781785,0.965,2002,10,29,2002.1,2002,1,29,5,0.017287527453795463,0.9383564102576544,0.004689739123362121,0.61,3,Normal,37,5,3,2,50,97.0,0.4847888179729255,103.08712330781783,103.08712330781783,,1,103.08712330781783,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.08712330781785,964.4005227398468,990.0,0.09037061021857426,0.0003087123307817848,989.9093206774505,0.07482172340783834,,,,25.43397621419589,,,,,0.4123484932312714,,,,0.89,,,,0.96,,,,21.97601427293952,,,,21.97601427293952,527.4243425505483,0.10983222663025244,57.69175714299541,114.9396233755092,171.20003032884028,224.94523164170909,0.965
2002-10-30,2002-11-10,195.9203,1.027758050430766,201.35866556781082,0.961,2002,10,30,2002.1,2002,1,30,5,0.017397388705058855,1.2715422599929695,0.006314812707003945,0.61,3,Normal,37,5,3,2,50,97.0,0.4817274673849766,104.35866556781082,104.35866556781082,,1,104.35866556781082,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.35866556781082,964.4081519934067,990.0,0.09080409053448096,0.00043586655678108183,989.9087600429087,0.07670173607078062,,,,25.42390631343114,,,,,0.4174346622712433,,,,0.89,,,,0.96,,,,22.238272299968344,,,,22.238272299968344,533.7185351992404,0.11044109890805393,57.68357268512978,114.92244556578287,171.1722374631695,224.9033407845184,0.96
2002-10-31,2002-11-11,197.7856,1.016721524795314,201.092876814556,0.961,2002,10,31,2002.1,2002,1,31,5,0.01737442455677764,0.2657887532548102,0.0013217213730544793,0.61,3,Normal,37,5,3,2,50,97.0,0.4823641768746068,104.092876814556,104.092876814556,,1,104.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.092876814556,964.4065572608873,990.0,0.090713480732235,0.0004092876814556007,989.9088772315863,0.07630688300267494,,,,25.4260130876963,,,,,0.41637150725822397,,,,0.89,,,,0.96,,,,22.183472241743008,,,,22.183472241743008,532.4033338018322,0.11031456008359848,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
2002-11-01,2002-11-12,195.3011,1.027758050430766,200.7222777829841,0.963,2002,11,1,2002.11,2002,2,32,5,0.017342404800449827,0.37059903157191343,0.001846327351728221,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3337945381052258,133.7222777829841,133.7222777829841,,1,133.7222777829841,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.7222777829841,964.404333666698,990.0,0.09740532197147184,0.003372227778298409,989.8992224502502,0.12643160388324556,,,,25.36845717966912,,,,,0.5348891111319364,,,,0.91,,,,0.97,,,,29.37514069288427,,,,29.37514069288427,705.0033766292224,0.1463471868560795,57.687887415729996,114.93150113026941,171.1868881266435,224.9254212349402,0.965
2002-11-02,2002-11-13,191.6121,1.0327321698843799,197.8839798091028,0.97,2002,11,2,2002.11,2002,2,33,5,0.01709717585550648,2.8382979738812817,0.01434324282652576,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33858223421943706,130.8839798091028,130.8839798091028,,1,130.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.8839798091028,964.4042320403818,990.0,0.09643772038946684,0.003088397980910281,989.9004738816296,0.12109618290865146,,,,25.37514565833921,,,,,0.5235359192364113,,,,0.91,,,,0.97,,,,28.759224434675247,,,,28.759224434675247,690.2213864322058,0.14533376811209806,57.68800218184556,114.93174200566429,171.18727785256732,224.9260086528253,0.97
2002-11-03,2002-11-14,193.451,1.0327321698843799,199.78307099630317,0.965,2002,11,3,2002.11,2002,2,34,5,0.01726125733408059,1.8990911872003549,0.009505766318085562,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33536375062149176,132.78307099630317,132.78307099630317,,1,132.78307099630317,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.78307099630317,964.4004338580072,990.0,0.0970851378396488,0.0032783070996303173,989.8996365550607,0.12465356564170688,,,,25.374549131411708,,,,,0.5311322839852126,,,,0.91,,,,0.97,,,,29.175827120913137,,,,29.175827120913137,700.2198509019153,0.14603753448886073,57.69138474457675,114.93884172724628,171.19876554887043,224.94332505137572,0.965
2002-11-04,2002-11-15,194.6831,1.027758050430766,200.08712330781785,0.965,2002,11,4,2002.11,2002,2,35,5,0.017287527453795463,0.30405231151468115,0.0015195995948570928,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3348541320019176,133.08712330781785,133.08712330781785,,1,133.08712330781785,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.08712330781785,964.4005227398468,990.0,0.09718879203675608,0.0033087123307817853,989.8995024956323,0.12522781974509126,,,,25.37375193604053,,,,,0.5323484932312714,,,,0.91,,,,0.97,,,,29.241716448616014,,,,29.241716448616014,701.8011947667842,0.14614491909921656,57.69175714299541,114.9396233755092,171.20003032884028,224.94523164170909,0.965
2002-11-05,2002-11-16,193.451,1.0327321698843799,199.78307099630317,0.965,2002,11,5,2002.11,2002,2,36,6,0.01726125733408059,0.30405231151468115,0.0015219122921596663,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33536375062149176,132.78307099630317,132.78307099630317,,1,132.78307099630317,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.78307099630317,964.4004338580072,990.0,0.0970851378396488,0.0032783070996303173,989.8996365550607,0.12465356564170688,,,,25.374549131411708,,,,,0.5311322839852126,,,,0.91,,,,0.97,,,,29.175827120913137,,,,29.175827120913137,700.2198509019153,0.14603753448886073,57.69138474457675,114.93884172724628,171.19876554887043,224.94332505137572,0.965
2002-11-06,2002-11-17,192.8368,1.0327321698843799,199.1487668975602,0.965,2002,11,6,2002.11,2002,2,37,6,0.017206453459949204,0.6343040987429731,0.003185076707350399,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33643190989208593,132.1487668975602,132.1487668975602,,1,132.1487668975602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.1487668975602,964.4017024662047,990.0,0.09686889780598644,0.0032148766897560194,989.8999162255043,0.1234597536308105,,,,25.37475400566865,,,,,0.5285950675902408,,,,0.91,,,,0.97,,,,29.03668877399341,,,,29.03668877399341,696.8805305758417,0.14580400986830885,57.69060785903971,114.93721107791995,171.19612700580228,224.93934758428452,0.965
2002-11-07,2002-11-18,191.6121,1.0327321698843799,197.8839798091028,0.97,2002,11,7,2002.11,2002,2,38,6,0.01709717585550648,1.264787088457382,0.0063915587794298075,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33858223421943706,130.8839798091028,130.8839798091028,,1,130.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.8839798091028,964.4042320403818,990.0,0.09643772038946684,0.003088397980910281,989.9004738816296,0.12109618290865146,,,,25.37514565833921,,,,,0.5235359192364113,,,,0.91,,,,0.97,,,,28.759224434675247,,,,28.759224434675247,690.2213864322058,0.14533376811209806,57.68800218184556,114.93174200566429,171.18727785256732,224.9260086528253,0.97
2002-11-08,2002-11-19,191.6121,1.0327321698843799,197.8839798091028,0.97,2002,11,8,2002.11,2002,2,39,6,0.01709717585550648,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33858223421943706,130.8839798091028,130.8839798091028,,1,130.8839798091028,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.8839798091028,964.4042320403818,990.0,0.09643772038946684,0.003088397980910281,989.9004738816296,0.12109618290865146,,,,25.37514565833921,,,,,0.5235359192364113,,,,0.91,,,,0.97,,,,28.759224434675247,,,,28.759224434675247,690.2213864322058,0.14533376811209806,57.68800218184556,114.93174200566429,171.18727785256732,224.9260086528253,0.97
2002-11-09,2002-11-20,197.7856,1.016721524795314,201.092876814556,0.961,2002,11,9,2002.11,2002,2,40,6,0.01737442455677764,3.208897005453196,0.01595728827536929,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,964.4065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.365365186163796,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,29.45296093758573,,,,29.45296093758573,706.8710625020575,0.14646446658946893,57.68537609545484,114.92623030718146,171.1783602343855,224.91256765072742,0.96
2002-11-10,2002-11-21,199.6622,1.016721524795314,203.00085642798686,0.955,2002,11,10,2002.11,2002,2,41,6,0.017539273995378062,1.9079796134308529,0.009398874699367073,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.33004786865895697,136.00085642798686,136.00085642798686,,1,136.00085642798686,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.00085642798686,964.418005138568,990.0,0.0981821101459046,0.003600085642798686,989.8982178042113,0.13079671436709114,,,,25.349415951276328,,,,,0.5440034257119475,,,,0.91,,,,0.97,,,,29.853258041290747,,,,29.853258041290747,716.4781929909777,0.14705976401572954,57.6724238606102,114.89904882152511,171.13438932393174,224.8463089945649,0.955
2002-11-11,2002-11-22,200.2903,1.0105948160925071,202.4123388936132,0.958,2002,11,11,2002.11,2002,2,42,6,0.017488426080408178,0.5885175343736933,0.002907518077161368,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.33100748880341146,135.4123388936132,135.4123388936132,,1,135.4123388936132,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.4123388936132,964.4144740333617,990.0,0.09798147916827722,0.0035412338893613202,989.8984772869425,0.12966229936673584,,,,25.354340954213942,,,,,0.5416493555744528,,,,0.91,,,,0.97,,,,29.72984874393787,,,,29.72984874393787,713.5163698545089,0.14687765037665867,57.676422953773354,114.90744078042653,171.14796358090402,224.86676093464988,0.96
2002-11-12,2002-11-23,204.7225,1.0053603719869606,205.81988875410053,0.953,2002,11,12,2002.11,2002,2,43,7,0.01778283838835428,3.4075498604873644,0.016555979507687283,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.32552733560189123,138.8198887541005,138.8198887541005,,1,138.8198887541005,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.81988875410053,964.4349193325246,990.0,0.09914314389344336,0.0038819888754100533,989.8969748672313,0.13629806054984625,,,,25.325757474156717,,,,,0.5552795550164021,,,,0.91,,,,0.97,,,,30.44361840509265,,,,30.44361840509265,730.6468417222238,0.14791388038045536,57.653212530395095,114.85874169981544,171.06920855107612,224.7481416297634,0.955
2002-11-13,2002-11-24,209.2172,0.9983115025153172,208.86393728404758,0.9440000000000001,2002,11,13,2002.11,2002,2,44,7,0.01804584418134171,3.044048529947049,0.014574313639444846,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.3207829981146164,141.86393728404758,141.86393728404758,,1,141.86393728404758,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.86393728404758,964.4531836237044,990.0,0.10018088771047076,0.0041863937284047584,989.8956327185609,0.14236381569010284,,,,25.30008527916668,,,,,0.5674557491361903,,,,0.91,,,,0.97,,,,31.07965062206823,,,,31.07965062206823,745.9116149296375,0.14880333592390818,57.63238267535974,114.81504976940359,170.99858061174263,224.64182952463375,0.945
2002-11-14,2002-11-25,213.7748,0.9795822441189036,209.4099983200698,0.941,2002,11,14,2002.11,2002,2,45,7,0.01809302385485403,0.5460610360222233,0.002607616830155377,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.31994651896990506,142.4099983200698,142.4099983200698,,1,142.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.4099983200698,964.4564599899204,990.0,0.10036704488184198,0.0042409998320069794,989.895391955286,0.1434656920656912,,,,25.295466273299976,,,,,0.5696399932802793,,,,0.91,,,,0.97,,,,31.193586040777372,,,,31.193586040777372,748.646064978657,0.14895939205873052,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200175,0.94
2002-11-15,2002-11-26,213.7748,0.9795822441189036,209.4099983200698,0.941,2002,11,15,2002.11,2002,2,46,7,0.01809302385485403,0.0,0.0,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.31994651896990506,142.4099983200698,142.4099983200698,,1,142.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.4099983200698,964.4564599899204,990.0,0.10036704488184198,0.0042409998320069794,989.895391955286,0.1434656920656912,,,,25.295466273299976,,,,,0.5696399932802793,,,,0.91,,,,0.97,,,,31.193586040777372,,,,31.193586040777372,748.646064978657,0.14895939205873052,57.628635075552104,114.80719036141164,170.98587929633126,224.62271860200175,0.94
2002-11-16,2002-11-27,217.069,0.975940996914466,211.84653625922616,0.937,2002,11,16,2002.11,2002,2,47,7,0.018303540732797142,2.4365379391563806,0.011501429205219144,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.3162666767325165,144.84653625922616,144.84653625922616,,1,144.84653625922616,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.84653625922616,964.4710792175554,990.0,0.10119768281564527,0.004484653625922616,989.8943176635584,0.1484333077425235,,,,25.274805138260568,,,,,0.5793861450369047,,,,0.91,,,,0.97,,,,31.70137242713913,,,,31.70137242713913,760.8329382513391,0.1496431000804645,57.61187480824048,114.77204592228527,170.92909544035817,224.5373058026964,0.935
2002-11-17,2002-11-28,220.3957,0.9755817102863332,215.0140139457536,0.933,2002,11,17,2002.11,2002,2,48,7,0.018577210804913112,3.1674776865274334,0.0147314941403148,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.3116075960374545,148.0140139457536,148.0140139457536,,1,148.0140139457536,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.0140139457536,964.4900840836747,990.0,0.10227750475423417,0.00480140139457536,989.8929210938513,0.15501577318725532,,,,25.247821236989285,,,,,0.5920560557830143,,,,0.92,,,,0.97,,,,32.71563180826133,,,,32.71563180826133,785.1751633982719,0.1521558116510268,57.58999351349309,114.72617519046386,170.85500949302818,224.42593188690108,0.935
2002-11-18,2002-11-29,230.5719,0.9769671292550732,225.26116722988786,0.919,2002,11,18,2002.11,2002,2,49,7,0.01946256484866231,10.247153284134242,0.045490101157456136,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.2974325349722789,158.26116722988786,158.26116722988786,,1,158.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.26116722988786,964.5515670033792,990.0,0.1057708524647345,0.005826116722988786,989.8884030308122,0.17727578489436235,,,,25.159560242538557,,,,,0.6330446689195515,,,,0.92,,,,0.97,,,,34.858282032442396,,,,34.858282032442396,836.5987687786177,0.15474607745802968,57.5184859419565,114.57636257115864,170.61326749963018,224.0630142063697,0.92
2002-11-19,2002-11-30,232.6426,0.9819587710360944,228.4454415866417,0.918,2002,11,19,2002.11,2002,2,50,8,0.019737686153085843,3.184274356753832,0.01393888332653004,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.2932866575697863,161.4454415866417,161.4454415866417,,1,161.4454415866417,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.4454415866417,964.5706726495199,990.0,0.10685640054090056,0.00614454415866417,989.8869990553004,0.1844932624056409,,,,25.13183314337486,,,,,0.6457817663465668,,,,0.92,,,,0.97,,,,35.5204552965314,,,,35.5204552965314,852.4909271167537,0.1554876956608464,57.49603919424781,114.52936390238924,170.53749785738515,223.94941849355772,0.92
2002-11-20,2002-12-01,235.4222,0.9804767920367059,230.82600343022384,0.912,2002,11,20,2002.11,2002,2,51,8,0.01994336669637134,2.3805618435821434,0.010313230780784893,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.2902619245853441,163.82600343022384,163.82600343022384,,1,163.82600343022384,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.82600343022384,964.5849560205812,990.0,0.10766795571484902,0.006382600343022384,989.885949443942,0.1899820418237932,,,,25.11101138153696,,,,,0.6553040137208953,,,,0.92,,,,0.97,,,,36.01435246138417,,,,36.01435246138417,864.3444590732203,0.15602380982292974,57.479190997513115,114.49409580066424,170.48066005130008,223.8642512438624,0.91
2002-11-21,2002-12-02,237.5208,0.9742509663060136,231.4048689177774,0.911,2002,11,21,2002.11,2002,2,52,8,0.019993380674495964,0.5788654875535713,0.002501526827247759,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.28953582659406524,164.4048689177774,164.4048689177774,,1,164.4048689177774,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,199.4048689177774,964.5884292135066,990.0,0.10786529622196957,0.006440486891777741,989.8856942168865,0.19132873806768816,,,,25.10593626531203,,,,,0.6576194756711097,,,,0.92,,,,0.97,,,,36.13430168620752,,,,36.13430168620752,867.2232404689805,0.15615186428530478,57.47508834443882,114.48550849569406,170.46682255556306,223.843520687318,0.91
2002-11-22,2002-12-03,239.6314,0.9795616307386402,234.73372496018345,0.907,2002,11,22,2002.11,2002,2,53,8,0.02028099383655985,3.3288560424060165,0.01418141361225649,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2854297992815682,167.73372496018342,167.73372496018342,,1,167.73372496018342,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.73372496018345,964.6084023497611,990.0,0.10900013350915344,0.006773372496018345,989.8842264939948,0.19916444219052332,,,,25.076659702043123,,,,,0.6709348998407338,,,,0.92,,,,0.97,,,,36.82295584674779,,,,36.82295584674779,883.7509403219468,0.1568711775565861,57.451410231559784,114.43595822308926,170.38700332627994,223.72399745764412,0.905
2002-11-23,2002-12-04,244.603,0.9654914871959988,236.1621142426029,0.902,2002,11,23,2002.11,2002,2,54,8,0.020404406670560888,1.4283892824194881,0.006048342203407539,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2837034221804634,169.1621142426029,169.1621142426029,,1,169.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.1621142426029,964.6169726854556,990.0,0.10948708440088736,0.00691621142426029,989.8835967041748,0.20257439134613295,,,,25.064049627373066,,,,,0.6766484569704116,,,,0.92,,,,0.97,,,,37.117858792031505,,,,37.117858792031505,890.8286110087563,0.1571710979598588,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
2002-11-24,2002-12-05,244.603,0.9654914871959988,236.1621142426029,0.902,2002,11,24,2002.11,2002,2,55,8,0.020404406670560888,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2837034221804634,169.1621142426029,169.1621142426029,,1,169.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.1621142426029,964.6169726854556,990.0,0.10948708440088736,0.00691621142426029,989.8835967041748,0.20257439134613295,,,,25.064049627373066,,,,,0.6766484569704116,,,,0.92,,,,0.97,,,,37.117858792031505,,,,37.117858792031505,890.8286110087563,0.1571710979598588,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
2002-11-25,2002-12-06,241.0452,0.9738263713708579,234.73617245236287,0.906,2002,11,25,2002.11,2002,2,56,8,0.02028120529988415,1.4259417902400742,0.006074657243248071,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2854268232289462,167.7361724523629,167.7361724523629,,1,167.7361724523629,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.73617245236287,964.6084170347142,990.0,0.10900096788148733,0.006773617245236287,989.8842254148732,0.19917026051255068,,,,25.07663811964656,,,,,0.6709446898094514,,,,0.92,,,,0.97,,,,36.823461457734304,,,,36.823461457734304,883.7630749856233,0.1568716958832036,57.45139278284254,114.43592171377344,170.38694452627854,223.72390943583406,0.905
2002-11-26,2002-12-07,242.4643,0.9694918954897672,235.0671737955996,0.906,2002,11,26,2002.11,2002,2,57,9,0.02030980381593981,0.3310013432367498,0.001408113850573491,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.28502490976583233,168.0671737955996,168.0671737955996,,1,168.0671737955996,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.0671737955996,964.6104030427736,990.0,0.10911380924849984,0.006806717379559959,989.884079473372,0.1999579111403248,,,,25.073718519458037,,,,,0.6722686951823984,,,,0.92,,,,0.97,,,,36.891831143649405,,,,36.891831143649405,885.4039474475858,0.15694165437037305,57.449030931095116,114.43098008342459,170.37898641220113,223.7119977709037,0.905
2002-11-27,2002-12-08,244.603,0.9654914871959988,236.1621142426029,0.902,2002,11,27,2002.11,2002,2,58,9,0.020404406670560888,1.0949404470033244,0.004636393311920141,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2837034221804634,169.1621142426029,169.1621142426029,,1,169.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.1621142426029,964.6169726854556,990.0,0.10948708440088736,0.00691621142426029,989.8835967041748,0.20257439134613295,,,,25.064049627373066,,,,,0.6766484569704116,,,,0.92,,,,0.97,,,,37.117858792031505,,,,37.117858792031505,890.8286110087563,0.1571710979598588,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
2002-11-28,2002-12-09,246.0355,0.9654914871959988,237.54518079801116,0.902,2002,11,28,2002.11,2002,2,59,9,0.020523903620948164,1.3830665554082486,0.005822330517343959,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2820516070876272,170.54518079801116,170.54518079801116,,1,170.54518079801116,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,205.54518079801116,964.6252710847881,990.0,0.10995858436295834,0.0070545180798011154,989.8829868975572,0.20590343975241648,,,,25.05181237301669,,,,,0.6821807231920446,,,,0.93,,,,0.97,,,,37.80961823981246,,,,37.80961823981246,907.4308377554988,0.1591681132523696,57.43131485211256,114.39391752796995,170.31931027577718,223.6226978612117,0.9
2002-11-29,2002-12-10,245.3186,0.9654914871959988,236.8530199508404,0.902,2002,11,29,2002.11,2002,2,60,9,0.020464100923752608,0.6921608471707543,0.0029223222372862906,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2828758527710817,169.8530199508404,169.8530199508404,,1,169.8530199508404,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.8530199508404,964.6211181197052,990.0,0.1097226204377865,0.0069853019950840405,989.8832920775673,0.20423404789677824,,,,25.057939909965267,,,,,0.6794120798033616,,,,0.93,,,,0.97,,,,37.665377681430265,,,,37.665377681430265,903.9690643543263,0.1590242661429769,57.43626935083418,114.40428173971908,170.3359963802371,223.6476630689875,0.9
2002-11-30,2002-12-11,244.603,0.9654914871959988,236.1621142426029,0.902,2002,11,30,2002.11,2002,2,61,9,0.020404406670560888,0.6909057082374943,0.0029255569228506554,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2837034221804634,169.1621142426029,169.1621142426029,,1,169.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.1621142426029,964.6169726854556,990.0,0.10948708440088736,0.00691621142426029,989.8835967041748,0.20257439134613295,,,,25.064049627373066,,,,,0.6766484569704116,,,,0.92,,,,0.97,,,,37.117858792031505,,,,37.117858792031505,890.8286110087563,0.1571710979598588,57.441214865250686,114.41462715738912,170.35265222673098,223.67258300577691,0.9
2002-12-01,2002-12-12,251.8195,0.9516832751152002,239.65240649787216,0.892,2002,12,1,2002.12,2002,3,62,9,0.02070596792141616,3.4902922552692526,0.0145639774967177,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.32129867221126224,162.65240649787216,162.65240649787216,,1,162.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,201.65240649787216,964.6379144389873,990.0,0.1086315022151837,0.006265240649787215,989.885103257135,0.1872661760522769,,,,25.059922642095447,,,,,0.6506096259914886,,,,0.92,,,,0.97,,,,35.6836103344724,,,,35.6836103344724,856.4066480273375,0.14889735870350726,57.416213370573644,114.36232927241925,170.26845936401702,223.5466283761085,0.89
2002-12-02,2002-12-13,266.66,0.948216490608073,252.85140938554886,0.871,2002,12,2,2002.12,2002,3,63,9,0.021846361770911416,13.19900288767667,0.05220063008448878,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.3045266790765247,175.85140938554886,175.85140938554886,,1,175.85140938554886,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,214.85140938554886,964.7114056375424,990.0,0.113131162290528,0.007585140938554886,989.8792836967708,0.21892473401676726,,,,24.948953325211892,,,,,0.7034056375421954,,,,0.93,,,,0.97,,,,38.825930617521784,,,,38.825930617521784,931.8223348205231,0.15355235990921393,57.327479309085845,114.17683934158528,169.9701409581017,223.1010031975029,0.87
2002-12-03,2002-12-14,267.4164,0.948216490608073,253.5686403390447,0.871,2002,12,3,2002.12,2002,3,64,10,0.021908330525293455,0.7172309534958572,0.0028285475385948877,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.3036653108879863,176.5686403390447,176.5686403390447,,1,176.5686403390447,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,215.5686403390447,964.7142745613562,990.0,0.11337567284285613,0.007656864033904471,989.8789674631233,0.22071512088722314,,,,24.943977780879788,,,,,0.7062745613561787,,,,0.93,,,,0.97,,,,38.97651221117065,,,,38.97651221117065,935.4362930680956,0.15371187919395496,57.323978910836544,114.16952655564845,169.9583907428237,223.08347500776944,0.87
2002-12-04,2002-12-15,268.9333,0.9570044142512908,257.37035523916666,0.866,2002,12,4,2002.12,2002,3,65,10,0.022236798692664,3.801714900121965,0.014771378376461202,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2991797556810541,180.37035523916663,180.37035523916663,,1,180.37035523916663,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.37035523916663,964.7294814209567,990.0,0.11467171201335227,0.008037035523916667,989.8772912524628,0.2303257487523281,,,,24.91748408275371,,,,,0.7214814209566667,,,,0.93,,,,0.97,,,,39.773429526895406,,,,39.773429526895406,954.5623086454898,0.15453772634356094,57.30541716313083,114.1307495936225,169.89608601461305,222.9905380438957,0.865
2002-12-05,2002-12-16,269.6938,0.9570044142512908,258.0981570962048,0.865,2002,12,5,2002.12,2002,3,66,10,0.022299680773112087,0.7278018570381164,0.0028198646020042364,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2983361092783729,181.0981570962048,181.0981570962048,,1,181.0981570962048,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,220.0981570962048,964.7323926283847,990.0,0.11491982628279708,0.008109815709620478,989.8769703580076,0.232188753352526,,,,24.912388976270183,,,,,0.7243926283848191,,,,0.93,,,,0.97,,,,39.92575130882185,,,,39.92575130882185,958.2180314117244,0.15469212085051706,57.30185491018796,114.12330882865068,169.88413316047252,222.9727143253769,0.865
2002-12-06,2002-12-17,285.986,0.9297243491177186,265.8881477067799,0.848,2002,12,6,2002.12,2002,3,67,10,0.022972735961865786,7.789990610575103,0.029297998717738506,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.28959545833128003,188.88814770677988,188.88814770677988,,1,188.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,227.88814770677988,964.7635525908272,990.0,0.1175755049000386,0.008888814770677989,989.8735356803293,0.2525951312235229,,,,24.857387958278657,,,,,0.7555525908271195,,,,0.93,,,,0.97,,,,41.5512304080511,,,,41.5512304080511,997.2295297932263,0.1562733456395867,57.26358008380245,114.04337880741029,169.75577615104152,222.7814085691,0.85
2002-12-07,2002-12-18,289.956,0.9321255793839308,270.2754044958471,0.8310000000000001,2002,12,7,2002.12,2002,3,68,10,0.023351794948441192,4.387256789067237,0.016232541755883855,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2848945879616032,193.27540449584708,193.27540449584708,,1,193.27540449584708,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,232.27540449584708,964.7811016179834,990.0,0.11907116062358425,0.009327540449584712,989.8716012989267,0.2644628720249714,,,,24.82603680891851,,,,,0.7731016179833885,,,,0.93,,,,0.97,,,,42.46270690385155,,,,42.46270690385155,1019.1049656924373,0.15710903100139104,57.24190196699266,113.99812269777394,169.68313630190858,222.67322466580285,0.83
2002-12-08,2002-12-19,289.956,0.9321255793839308,270.2754044958471,0.8310000000000001,2002,12,8,2002.12,2002,3,69,10,0.023351794948441192,0.0,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2848945879616032,193.27540449584708,193.27540449584708,,1,193.27540449584708,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,232.27540449584708,964.7811016179834,990.0,0.11907116062358425,0.009327540449584712,989.8716012989267,0.2644628720249714,,,,24.82603680891851,,,,,0.7731016179833885,,,,0.93,,,,0.97,,,,42.46270690385155,,,,42.46270690385155,1019.1049656924373,0.15710903100139104,57.24190196699266,113.99812269777394,169.68313630190858,222.67322466580285,0.83
2002-12-09,2002-12-20,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,2002,12,9,2002.12,2002,3,70,10,0.024392128751048715,12.040900493142658,0.04265038993625341,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2727437226943126,205.31630498898974,205.31630498898974,,1,205.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,244.31630498898974,964.829265219956,990.0,0.12309397582660175,0.011063260997797955,989.8658427631757,0.2984227123112645,,,,24.7381548309084,,,,,0.8212652199559591,,,,0.94,,,,0.97,,,,45.43173666586854,,,,45.43173666586854,1090.361679980845,0.16092494787943742,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
2002-12-10,2002-12-21,307.8447,0.92202980172112,283.8419877018977,0.8130000000000001,2002,12,10,2002.12,2002,3,71,11,0.02452394773744396,1.5256827129079509,0.005375112840987728,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2712776944081596,206.8419877018977,206.8419877018977,,1,206.8419877018977,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,245.8419877018977,964.8353679508076,990.0,0.12360066012240145,0.011368397540379544,989.8650309423372,0.3028710099390777,,,,24.726791981590484,,,,,0.8273679508075908,,,,0.94,,,,0.97,,,,45.74831187411839,,,,45.74831187411839,1097.9594849788414,0.16117528010748394,57.174308109412095,113.8570780614297,169.45690957459004,222.33666566316,0.815
2002-12-11,2002-12-22,308.6742,0.92202980172112,284.6068114224254,0.8130000000000001,2002,12,11,2002.12,2002,3,72,11,0.024590028506897555,0.7648237205276587,0.002687299424441656,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.27054869001611265,207.60681142242538,207.60681142242538,,1,207.60681142242538,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,246.60681142242538,964.8384272456897,990.0,0.12385466061999365,0.011521362284485076,989.8646239770957,0.3051132364281484,,,,24.721083494977737,,,,,0.8304272456897015,,,,0.94,,,,0.97,,,,45.90687127293012,,,,45.90687127293012,1101.7649105503226,0.16129927124194232,57.17047296073001,113.84907836762848,169.44408560478422,222.31760323752036,0.815
