Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2002-12-12,2002-12-23,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2002,12,12,2002.12,2002,3,73,11,0.02487479522366953,3.2959110737497213,0.011448002454348127,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2674514479487876,210.90272249617507,210.90272249617507,,1,210.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,249.90272249617507,964.8516108899847,990.0,0.12494924363341607,0.012180544499235021,989.8628702118674,0.3148697822639813,,,,24.696389539618696,,,,,0.8436108899847004,,,,0.94,,,,0.97,,,,46.589092173488424,,,,46.589092173488424,1118.1382121637223,0.16182233974570134,57.153920824772996,113.81455541329129,169.388750472971,222.2353654637379,0.805
2002-12-13,2002-12-24,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2002,12,13,2002.12,2002,3,74,11,0.025127031774367217,2.919404521963997,0.010038453923356077,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2647666489118188,213.82212701813907,213.82212701813907,,1,213.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.82212701813907,964.8632885080724,990.0,0.12591878757059968,0.01276442540362782,989.8613167870258,0.3236391726054034,,,,24.674389106347853,,,,,0.8552885080725564,,,,0.94,,,,0.98,,,,47.67843495166128,,,,47.67843495166128,1144.2824388398708,0.16394362918846092,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
2002-12-14,2002-12-25,319.5892,0.9253003541660652,295.7159999476495,0.79,2002,12,14,2002.12,2002,3,75,11,0.025549862395476915,4.893872929510394,0.0165492328124848,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2603849639979957,218.7159999476495,218.7159999476495,,1,218.7159999476495,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,257.7159999476495,964.8828639997906,990.0,0.12754405902320462,0.013743199989529898,989.8587127409872,0.3386079523631981,,,,24.637240788833413,,,,,0.8748639997905979,,,,0.94,,,,0.98,,,,48.696254590019315,,,,48.696254590019315,1168.7101101604635,0.16467237010726504,57.11447156902203,113.73230060153944,169.25696844036733,222.03964989494384,0.79
2002-12-15,2002-12-26,323.8523,0.9234672663564124,299.06699818423675,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.025839388643118057,3.3509982365872584,0.011204841246050543,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2574673918135396,222.06699818423675,222.06699818423675,,1,222.06699818423675,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.06699818423675,964.896267992737,990.0,0.1286569366663517,0.01441339963684735,989.8569296636967,0.3490515281911369,,,,24.611610142768644,,,,,0.8882679927369471,,,,0.94,,,,0.98,,,,49.3909052082701,,,,49.3909052082701,1185.3817249984822,0.1651499680945853,57.096943982251815,113.69576461988079,169.19845861101632,221.95281113951881,0.785
2002-12-16,2002-12-27,329.0162,0.9297054095741052,305.88814097751566,0.775,2002,12,16,2002.12,2002,3,77,11,0.02642873538045735,6.821142793278908,0.02229946794106117,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2517260059639249,228.8881409775157,228.8881409775157,,1,228.8881409775157,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.88814097751566,964.9294407048877,990.0,0.13092226084124134,0.015777628195503133,989.8533001109632,0.3707970932007639,,,,24.55306231287497,,,,,0.9155525639100628,,,,0.94,,,,0.98,,,,50.786922212717066,,,,50.786922212717066,1218.8861331052099,0.16603102706243905,57.05517744953504,113.60872676169814,169.05913113656376,221.7461551424045,0.775
2002-12-17,2002-12-28,334.2326,0.9282369754494124,310.2470577205933,0.769,2002,12,17,2002.12,2002,3,78,12,0.026805345787059263,4.358916743077657,0.014049824598186107,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2481892997333298,233.2470577205933,233.2470577205933,,1,233.2470577205933,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,272.2470577205933,964.9512352886028,990.0,0.1323698715677247,0.016649411544118663,989.8509807168883,0.3850352728507632,,,,24.51471015543455,,,,,0.9329882308823731,,,,0.94,,,,0.98,,,,51.67326143664315,,,,51.67326143664315,1240.158274479436,0.16655520221945114,57.02722016573973,113.5504861831457,168.9659497812505,221.60805420129557,0.77
2002-12-18,2002-12-29,338.6201,0.922620937018254,312.4179939552148,0.765,2002,12,18,2002.12,2002,3,79,12,0.026992914677730552,2.170936234621479,0.006948819455427024,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.246464677098714,235.4179939552148,235.4179939552148,,1,235.4179939552148,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,274.4179939552148,964.962089969776,990.0,0.13309084670099386,0.01708359879104296,989.849825554508,0.3922260403282838,,,,24.49550954440373,,,,,0.9416719758208592,,,,0.94,,,,0.98,,,,52.1133592911056,,,,52.1133592911056,1250.7206229865344,0.16680652298976115,57.01324705835066,113.52138311302423,168.91940041331145,221.53909609002324,0.765
2002-12-19,2002-12-30,343.9337,0.9279951361812104,319.1688007688076,0.759,2002,12,19,2002.12,2002,3,80,12,0.027576184386424986,6.750806813592818,0.02115121151356776,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2412516505827759,242.1688007688076,242.1688007688076,,1,242.1688007688076,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.1688007688076,964.995844003844,990.0,0.13533281206344164,0.018433760153761525,989.8462334277827,0.4150094685270467,,,,24.43537995541169,,,,,0.9686752030752304,,,,0.94,,,,0.98,,,,53.4761612579883,,,,53.4761612579883,1283.4278701917192,0.16754821000416067,56.96958649696191,113.43047144209947,168.77404878116744,221.3239049407793,0.76
2002-12-20,2002-12-31,344.8244,0.9211144480228018,317.6227368707938,0.76,2002,12,20,2002.12,2002,3,81,12,0.027442604465636584,1.5460638980138128,0.004867610906088057,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2424259697482644,240.6227368707938,240.6227368707938,,1,240.6227368707938,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,279.6227368707938,964.988113684354,990.0,0.1348193591083817,0.01812454737415876,989.8470560935173,0.40973513864706657,,,,24.44920727051637,,,,,0.9624909474831752,,,,0.94,,,,0.98,,,,53.164824085998795,,,,53.164824085998795,1275.955778063971,0.16738355890317064,56.979609211814505,113.45133840361237,168.80740478331597,221.37327318594558,0.76
2002-12-21,2003-01-01,353.8138,0.9223127992632232,326.32699629595817,0.7440000000000001,2002,12,21,2002.12,2002,3,82,12,0.028194652479970782,8.704259425164366,0.026673427341175743,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.23595963825857003,249.32699629595814,249.32699629595814,,1,249.32699629595814,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,288.32699629595817,965.0316349814798,990.0,0.1377100725706134,0.019865399259191632,989.8424245281703,0.4398667355329405,,,,24.370922811157502,,,,,0.9973079851838328,,,,0.95,,,,0.98,,,,55.49578098392194,,,,55.49578098392194,1331.8987436141265,0.17006187540055906,56.92294449160399,113.33339156159391,168.6189317354863,221.094474650162,0.745
2002-12-22,2003-01-02,362.9525,0.9216841006983292,334.52754855871035,0.735,2002,12,22,2002.12,2002,3,83,12,0.028903180195472576,8.200552262752183,0.024513832412558296,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.23017536323017154,257.52754855871035,257.52754855871035,,1,257.52754855871035,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871035,965.0726377427936,990.0,0.14043350321137982,0.021505509711742067,989.8380609870767,0.4692278198628626,,,,24.29619542442053,,,,,1.0301101942348414,,,,0.95,,,,0.98,,,,57.14531805899548,,,,57.14531805899548,1371.4876334158917,0.1708239524822463,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
2002-12-23,2003-01-03,362.9525,0.9216841006983292,334.52754855871035,0.735,2002,12,23,2002.12,2002,3,84,12,0.028903180195472576,0.0,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.23017536323017154,257.52754855871035,257.52754855871035,,1,257.52754855871035,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871035,965.0726377427936,990.0,0.14043350321137982,0.021505509711742067,989.8380609870767,0.4692278198628626,,,,24.29619542442053,,,,,1.0301101942348414,,,,0.95,,,,0.98,,,,57.14531805899548,,,,57.14531805899548,1371.4876334158917,0.1708239524822463,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
2002-12-24,2003-01-04,364.7982,0.9146009058749124,333.64476418153754,0.735,2002,12,24,2002.12,2002,3,85,13,0.028826907625284844,0.8827843771728112,0.002645881104528541,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.23078437987447026,256.64476418153754,256.64476418153754,,1,256.64476418153754,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.64476418153754,965.0682238209076,990.0,0.1401403275879645,0.02132895283630751,989.8385307195758,0.46602176802289597,,,,24.304285130645297,,,,,1.02657905672615,,,,0.95,,,,0.98,,,,56.96839034697773,,,,56.96839034697773,1367.2413683274656,0.17074564465810405,56.87489187927051,113.23341803360226,168.45929368850062,220.8585898154443,0.735
2002-12-25,2003-01-05,367.5781,0.9167343651066086,336.9714761305935,0.73,2002,12,25,2002.12,2002,3,86,13,0.02911433553768328,3.3267119490559485,0.009872384414420522,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2285059877595058,259.9714761305935,259.9714761305935,,1,259.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.9714761305935,965.0848573806528,990.0,0.14124513967436686,0.021994295226118697,989.8367605650997,0.4781606272373355,,,,24.273742557209296,,,,,1.0398859045223738,,,,0.95,,,,0.98,,,,57.63431423812754,,,,57.63431423812754,1383.223541715061,0.17103618056915693,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
2002-12-26,2003-01-06,369.439,0.9167343651066086,338.6774271106204,0.73,2002,12,26,2002.12,2002,3,87,13,0.029261729702357606,1.7059509800268984,0.005037096787291032,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.22735498098268564,261.67742711062044,261.67742711062044,,1,261.67742711062044,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,300.6774271106204,965.093387135553,990.0,0.14181169166035362,0.022335485422124074,989.8358528229177,0.4844457520593054,,,,24.258019935305228,,,,,1.0467097084424817,,,,0.95,,,,0.98,,,,57.97493868698741,,,,57.97493868698741,1391.398528487698,0.17118040367081025,56.841625133810545,113.16423141705515,168.34887656622885,220.69557164071225,0.73
2002-12-27,2003-01-07,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2002,12,27,2002.12,2002,3,88,13,0.0305986311625182,15.473396529636545,0.04369154466616256,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.21742149067600608,277.15082364025693,277.15082364025693,,2,138.57541182012847,138.57541182012847,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,316.15082364025693,965.1707541182013,990.0,0.14695045803550968,0.025430164728051385,989.8276193772364,0.13581654489016584,0.13581654489016584,,,24.521048714145106,24.521048714145106,,,,0.5543016472805139,0.5543016472805139,,,0.91,0.91,,,0.97,0.97,,,29.424382126032434,29.424382126032434,,,58.84876425206487,1412.370342049557,0.1661686499756468,56.738269292413555,112.94939798150364,168.00631065950296,220.19047861512996,0.705
2002-12-28,2003-01-08,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,2002,12,28,2002.12,2002,3,89,13,0.030889595974071413,3.3676482818658537,0.009419508490737279,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2153734870985147,280.5184719221228,280.5184719221228,,2,140.2592359610614,140.2592359610614,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,319.5184719221228,965.1875923596106,990.0,0.1480688652139891,0.02610369438442456,989.8258274404017,0.13914997656460573,0.13914997656460573,,,24.49908510422639,24.49908510422639,,,,0.5610369438442455,0.5610369438442455,,,0.91,0.91,,,0.97,0.97,,,29.755240793327236,29.755240793327236,,,59.51048158665447,1428.2515580797076,0.16645428491207434,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
2002-12-29,2003-01-09,415.932,0.915072427865554,380.6079050669756,0.679,2002,12,29,2002.12,2002,3,90,13,0.032884522997786686,23.08943314485282,0.060664617937427674,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2023079367898318,303.6079050669756,303.6079050669756,,2,151.8039525334878,151.8039525334878,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,342.6079050669756,965.3030395253347,990.0,0.15573694264216906,0.03072158101339512,989.8135414763443,0.16307690481701714,0.16307690481701714,,,24.34742504619257,24.34742504619257,,,,0.6072158101339512,0.6072158101339512,,,0.92,0.92,,,0.97,0.97,,,32.35673454633977,32.35673454633977,,,64.71346909267955,1553.1232582243094,0.1700266027876954,56.55773234144189,112.57456419931157,167.40964837064948,219.3130849866665,0.68
2002-12-30,2003-01-10,426.0674,0.9092758593216179,387.4128012639275,0.667,2002,12,30,2002.12,2002,3,91,13,0.033472466029203334,6.804896196951916,0.01756497507245775,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.19875440292315805,310.4128012639275,310.4128012639275,,2,155.20640063196376,155.20640063196376,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,349.4128012639275,965.3370640063196,990.0,0.157996871268463,0.032082560252785504,989.8099205684787,0.1704856425939176,0.1704856425939176,,,24.302370919565305,24.302370919565305,,,,0.620825602527855,0.620825602527855,,,0.92,0.92,,,0.97,0.97,,,33.02074302627624,33.02074302627624,,,66.04148605255249,1584.9956652612595,0.17046800166926154,56.51052664607407,112.47663954628204,167.2539767025929,219.08463635342846,0.665
2002-12-31,2003-01-11,436.3602,0.9070613323085696,395.8054643784338,0.659,2002,12,31,2002.12,2002,3,92,14,0.034197592122296686,8.39266311450632,0.021204010226806784,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.1945400125309525,318.8054643784338,318.8054643784338,,2,159.4027321892169,159.4027321892169,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,357.80546437843384,965.3790273218923,990.0,0.16078410256110348,0.033761092875686766,989.8054548045633,0.1798468866448302,0.1798468866448302,,,24.24658059602616,24.24658059602616,,,,0.6376109287568676,0.6376109287568676,,,0.92,0.92,,,0.97,0.97,,,33.83567387294325,33.83567387294325,,,67.6713477458865,1624.1123459012756,0.17097123166845718,56.451874931400546,112.35501768149892,167.06074678960502,218.80132925792478,0.66
2003-01-01,2003-01-12,446.8115,0.9024949264205592,403.2451118163597,0.647,2003,1,1,2003.01,2002,4,93,14,0.03484037766093348,7.439647437925885,0.018449442336486262,0.92,5,Dry,29,5,4,2,33,73.0,0.18103133270774685,330.24511181635967,330.24511181635967,,2,165.12255590817986,165.12255590817986,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,368.2451118163597,965.4146030031736,990.0,0.1642511441456545,0.03604902236327195,989.7996998334912,0.19300492655145896,0.19300492655145896,,,24.192091903766023,24.192091903766023,,,,0.6604902236327195,0.6604902236327195,,,0.92,0.92,,,0.97,0.97,,,34.97102768851295,34.97102768851295,,,69.9420553770259,1678.6093290486215,0.17344799311263054,56.40177895639921,112.25117724717327,166.8958648031865,218.55980652313426,0.645
2003-01-02,2003-01-13,457.4224,0.9069958559288028,414.8802212090072,0.637,2003,1,2,2003.01,2002,4,94,14,0.035845651112458216,11.63510939264745,0.0280445024801169,0.92,5,Dry,29,5,4,2,33,73.0,0.17595439904864554,341.8802212090072,341.8802212090072,,2,170.9401106045036,170.9401106045036,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,379.8802212090072,965.4669609954407,990.0,0.16811520261553742,0.03837604424180144,989.7935087531426,0.2068589671846853,0.2068589671846853,,,24.119688790517397,24.119688790517397,,,,0.6837604424180144,0.6837604424180144,,,0.92,0.92,,,0.97,0.97,,,36.09476756994203,36.09476756994203,,,72.18953513988406,1732.548843357217,0.1740009078512244,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
2003-01-03,2003-01-14,468.1939,0.9016040947784072,422.1255373902722,0.628,2003,1,3,2003.01,2002,4,95,14,0.03647164643051951,7.245316181264968,0.01716388974251131,0.92,5,Dry,29,5,4,2,33,73.0,0.17293433714366474,349.1255373902722,349.1255373902722,,2,174.5627686951361,174.5627686951361,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,387.1255373902722,965.4995649182562,990.0,0.1705213961812712,0.039825107478054435,989.7896534963407,0.21572611193702507,0.21572611193702507,,,24.074362466147555,24.074362466147555,,,,0.6982510747805444,0.6982510747805444,,,0.93,0.93,,,0.97,0.97,,,37.190336402490395,37.190336402490395,,,74.38067280498079,1785.1361473195388,0.17620510065519404,56.28076445284014,112.00048170461555,166.4981576266277,217.97805114656256,0.63
2003-01-04,2003-01-15,484.6547,0.9043235828522296,438.28467475017237,0.611,2003,1,4,2003.01,2002,4,96,14,0.037867795898414894,16.159137359900228,0.03686904491723589,0.92,5,Dry,29,5,4,2,33,73.0,0.1665584132997826,365.28467475017237,365.28467475017237,,2,182.64233737508619,182.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,403.28467475017237,965.5722810363758,990.0,0.17588789936352586,0.043056934950034466,989.7810551656863,0.2361661267108497,0.2361661267108497,,,23.972608002599806,23.972608002599806,,,,0.7305693495003447,0.7305693495003447,,,0.93,0.93,,,0.97,0.97,,,38.74720946650773,38.74720946650773,,,77.49441893301547,1859.8660543923709,0.17681297886399572,56.1756612546385,111.78291028114555,166.15339314659562,217.47463869833862,0.61
2003-01-05,2003-01-16,512.9077,0.9021170108306727,462.70276115603554,0.59,2003,1,5,2003.01,2002,4,97,14,0.039977518563881466,24.418086405863164,0.052772726803825463,0.92,5,Dry,29,5,4,2,33,73.0,0.15776867165783456,389.70276115603554,389.70276115603554,,2,194.85138057801777,194.85138057801777,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.70276115603554,965.682162425202,990.0,0.1839972269521889,0.04794055223120711,989.7680622208163,0.2687919365340465,0.2687919365340465,,,23.81710785908036,23.81710785908036,,,,0.7794055223120708,0.7794055223120708,,,0.93,0.93,,,0.97,0.97,,,41.06919599955595,41.06919599955595,,,82.1383919991119,1971.3214079786856,0.1775186986001423,56.01418214958085,111.4489144267864,165.62481857810462,216.7043799256374,0.59
2003-01-06,2003-01-17,512.9077,0.9021170108306727,462.70276115603554,0.59,2003,1,6,2003.01,2002,4,98,14,0.039977518563881466,0.0,0.0,0.92,5,Dry,29,5,4,2,33,73.0,0.15776867165783456,389.70276115603554,389.70276115603554,,2,194.85138057801777,194.85138057801777,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.70276115603554,965.682162425202,990.0,0.1839972269521889,0.04794055223120711,989.7680622208163,0.2687919365340465,0.2687919365340465,,,23.81710785908036,23.81710785908036,,,,0.7794055223120708,0.7794055223120708,,,0.93,0.93,,,0.97,0.97,,,41.06919599955595,41.06919599955595,,,82.1383919991119,1971.3214079786856,0.1775186986001423,56.01418214958085,111.4489144267864,165.62481857810462,216.7043799256374,0.59
2003-01-07,2003-01-18,521.0037,0.9034273086069746,470.68897046527564,0.5820000000000001,2003,1,7,2003.01,2002,4,99,15,0.04066752704819981,7.98620930924011,0.016967062774693342,0.92,5,Dry,29,5,4,2,33,73.0,0.15509180070193607,397.68897046527564,397.68897046527564,,2,198.84448523263782,198.84448523263782,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.68897046527564,965.7181003670937,990.0,0.1866494735862539,0.04953779409305513,989.7638127323207,0.2799167459794561,0.2799167459794561,,,23.76579561924756,23.76579561924756,,,,0.7953779409305513,0.7953779409305513,,,0.93,0.93,,,0.97,0.97,,,41.820536401811225,41.820536401811225,,,83.64107280362245,2007.3857472869388,0.17769924101034984,55.96067887468283,111.33832183533931,165.449970363362,216.44998101054287,0.58
2003-01-08,2003-01-19,528.0081,0.902386984931612,476.46763737846914,0.5770000000000001,2003,1,8,2003.01,2002,4,100,15,0.04116680386949973,5.778666913193492,0.012128141472499134,0.92,5,Dry,29,5,4,2,33,73.0,0.15321082540179834,403.46763737846914,403.46763737846914,,2,201.73381868923457,201.73381868923457,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,441.46763737846914,965.7441043682032,990.0,0.18856858805927015,0.050693527475693834,989.760737884465,0.2881060406966679,0.2881060406966679,,,23.72852747556523,23.72852747556523,,,,0.8069352747569383,0.8069352747569383,,,0.94,0.94,,,0.97,0.97,,,42.817183163547064,42.817183163547064,,,85.63436632709411,2055.224791850259,0.17972756092786374,55.92174939952943,111.25787561639076,165.32283748888338,216.26512922329601,0.575
2003-01-09,2003-01-20,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2003,1,9,2003.01,2002,4,101,15,0.041395737817008664,2.649698466538496,0.005530374854554754,0.92,5,Dry,29,5,4,2,33,73.0,0.15236351210555066,406.11733584500763,406.11733584500763,,2,203.05866792250384,203.05866792250384,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.11733584500763,965.7560280113023,990.0,0.18944856171974425,0.05122346716900153,989.7593279711112,0.2919002807295559,0.2919002807295559,,,23.71139967907916,23.71139967907916,,,,0.8122346716900153,0.8122346716900153,,,0.94,0.94,,,0.97,0.97,,,43.06726763000296,43.06726763000296,,,86.13453526000592,2067.2288462401416,0.17977753843553276,55.90384707929922,111.22088644940277,165.26439465069137,216.18018252531488,0.575
2003-01-10,2003-01-21,542.198,0.8983826513456414,487.10127679430406,0.5660000000000001,2003,1,10,2003.01,2002,4,102,15,0.04208555031502787,7.983940949296424,0.016390720635840027,0.92,5,Dry,29,5,4,2,33,73.0,0.14986616434353314,414.10127679430406,414.10127679430406,,2,207.05063839715203,207.05063839715203,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,452.10127679430406,965.7919557455743,990.0,0.19210005502393865,0.05282025535886081,989.7550796896173,0.3034818945726113,0.3034818945726113,,,23.659642049470268,23.659642049470268,,,,0.8282025535886081,0.8282025535886081,,,0.94,0.94,,,0.97,0.97,,,43.81807949979006,43.81807949979006,,,87.63615899958012,2103.2678159899233,0.17991363023379556,55.849664842027686,111.10896122440269,165.0876121503527,215.9233648477297,0.565
2003-01-11,2003-01-22,543.3914,0.8961543649204748,486.96257497024766,0.5660000000000001,2003,1,11,2003.01,2002,4,103,15,0.042073566477429394,0.13870182405639753,0.0002848305623175906,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.18687267703387656,395.96257497024766,395.96257497024766,,2,197.98128748512383,197.98128748512383,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.96257497024766,965.791331587366,990.0,0.1877366485141044,0.04919251499404953,989.7630708364917,0.2774929066231749,0.2774929066231749,,,23.694246342502503,23.694246342502503,,,,0.7919251499404953,0.7919251499404953,,,0.93,0.93,,,0.97,0.97,,,41.51363224643188,41.51363224643188,,,83.02726449286376,1992.6543478287306,0.17050029870968328,55.85060993145161,111.11091312920335,165.090694189208,215.927840079496,0.565
2003-01-12,2003-01-23,572.5422,0.8966911335018205,513.393514295626,0.547,2003,1,12,2003.01,2002,4,104,15,0.044357199635142085,26.43093932537835,0.05148280722174977,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1772519470271292,422.393514295626,422.393514295626,,2,211.196757147813,211.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.393514295626,965.9102708143305,990.0,0.19651445124208985,0.054478702859125205,989.7490068458987,0.31574759282697146,0.31574759282697146,,,23.52298843874152,23.52298843874152,,,,0.8447870285912521,0.8447870285912521,,,0.94,0.94,,,0.97,0.97,,,44.437368801083366,44.437368801083366,,,88.87473760216673,2132.9937024520013,0.1731123107858161,55.66887299757593,110.7357347053152,164.49869398230973,215.069158919632,0.545
2003-01-13,2003-01-24,584.9787,0.9032573939058632,528.3863360524398,0.54,2003,1,13,2003.01,2002,4,105,15,0.045652579434930785,14.992821756813786,0.028374734041808788,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.17222247017184164,437.3863360524398,437.3863360524398,,2,218.6931680262199,218.6931680262199,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.3863360524398,965.977738512236,990.0,0.20149361713918665,0.057477267210487966,989.7410291156503,0.33853733614450165,0.33853733614450165,,,23.42475326726986,23.42475326726986,,,,0.8747726721048795,0.8747726721048795,,,0.94,0.94,,,0.98,0.98,,,46.294902920511376,46.294902920511376,,,92.58980584102275,2222.155340184546,0.1752312645568368,55.56416186307308,110.51973060885143,164.1582530254821,214.576266134891,0.54
2003-01-14,2003-01-25,601.4039,0.9049755562485899,544.2558289325714,0.53,2003,1,14,2003.01,2002,4,106,16,0.04702370361977416,15.869492880131588,0.029158149598977806,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1672007816222656,453.25582893257143,453.25582893257143,,2,226.62791446628572,226.62791446628572,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.25582893257143,966.0491512301967,990.0,0.20676392842779126,0.06065116578651428,989.7325849057856,0.36351920291569295,0.36351920291569295,,,23.31991447267338,23.31991447267338,,,,0.9065116578651428,0.9065116578651428,,,0.94,0.94,,,0.98,0.98,,,47.75988717639832,47.75988717639832,,,95.51977435279665,2292.4745844671193,0.17550528496890147,55.45206249190305,110.28861042943336,163.79429275675918,214.05002303108836,0.53
2003-01-15,2003-01-26,619.4209999999998,0.9016230362380232,558.4842427295927,0.52,2003,1,15,2003.01,2002,4,107,16,0.0482530385718368,14.22841379702129,0.025476840183493617,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1629410340303199,467.4842427295927,467.4842427295927,,2,233.74212136479636,233.74212136479636,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,510.4842427295927,966.1131790922833,990.0,0.2125995610026624,0.06349684854591854,989.7239035904513,0.3866692423083889,0.3866692423083889,,,23.22405525585995,23.22405525585995,,,,0.9349684854591852,0.9349684854591852,,,0.94,0.94,,,0.98,0.98,,,49.05665976132452,49.05665976132452,,,98.11331952264904,2354.719668543577,0.17567786522162204,55.35044984205408,110.07921922636422,163.46481470447824,213.57424500880057,0.52
2003-01-16,2003-01-27,636.4584,0.8956556443648274,570.047558363407,0.511,2003,1,16,2003.01,2002,4,108,16,0.04925210904259837,11.563315633814339,0.0202848261766305,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.15963580347797446,479.047558363407,479.047558363407,,2,239.5237791817035,239.5237791817035,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,522.047558363407,966.1652140126351,990.0,0.21930293238458376,0.06580951167268141,989.7148875559427,0.4060064976948526,0.4060064976948526,,,23.14366704561259,23.14366704561259,,,,0.958095116726814,0.958095116726814,,,0.94,0.94,,,0.98,0.98,,,50.09608010516382,50.09608010516382,,,100.19216021032764,2404.6118450478634,0.17576105491614938,55.267119783472545,109.907575284648,163.19490994669783,213.18490247407556,0.51
2003-01-17,2003-01-28,639.106,0.8956556443648274,572.4188962474274,0.507,2003,1,17,2003.01,2002,4,109,16,0.049456992635777734,2.3713378840203645,0.004142661780674961,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.15897448633607889,481.41889624742737,481.41889624742737,,2,240.70944812371368,240.70944812371368,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,524.4188962474274,966.1758850331132,990.0,0.22067762101300134,0.06628377924948547,989.7130385997375,0.410030061995714,0.410030061995714,,,23.127123504628454,23.127123504628454,,,,0.9628377924948548,0.9628377924948548,,,0.94,0.94,,,0.98,0.98,,,50.308074279726,50.308074279726,,,100.616148559452,2414.7875654268482,0.17577363224564269,55.24993744237585,109.8721919464724,163.13929274919292,213.10472436379874,0.505
2003-01-18,2003-01-29,663.2533,0.8907150960760948,590.7697268322869,0.495,2003,1,18,2003.01,2002,4,110,16,0.05104250439830959,18.350830584859523,0.03106257777164185,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,966.2584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,22.99843231950691,22.99843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,51.93511768002627,51.93511768002627,,,103.87023536005256,2492.885648641261,0.17582186534338134,55.11607458544994,109.59661596338222,162.70633947379628,212.4810604737952,0.495
2003-01-19,2003-01-30,676.9182,0.8940659291259427,605.2094994252608,0.486,2003,1,19,2003.01,2002,4,111,16,0.05229010075034253,14.439772592973895,0.023859130774858413,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1503611560730928,514.2094994252609,514.2094994252609,,2,257.10474971263045,257.10474971263045,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,557.2094994252609,966.320837997701,990.0,0.2396866663334845,0.07568379977010432,989.6846295338963,0.4676909550486593,0.4676909550486593,,,22.896100581146776,22.896100581146776,,,,1.0284189988505217,1.0284189988505217,,,0.94,0.94,,,0.98,0.98,,,53.19790881604922,53.19790881604922,,,106.39581763209844,2553.499623170363,0.17579997956598106,55.01383222121218,109.38624320396048,162.37609019063302,212.00594998157288,0.485
2003-01-20,2003-01-31,679.6726,0.8882731187136144,603.7349001061907,0.487,2003,1,20,2003.01,2002,4,112,16,0.05216269536917489,1.4745993190699664,0.002442461614875336,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.15072840742516966,512.7349001061907,512.7349001061907,,2,256.3674500530953,256.3674500530953,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,555.7349001061907,966.3149396004249,990.0,0.23883182614851636,0.07509396004247629,989.6860742138091,0.4650168909542007,0.4650168909542007,,,22.906117722430047,22.906117722430047,,,,1.0254698002123814,1.0254698002123814,,,0.94,0.94,,,0.98,0.98,,,53.068560663986176,53.068560663986176,,,106.13712132797235,2547.2909118713364,0.17580087105997008,55.02353939517101,109.40621292706415,162.4074302982067,212.0510165203352,0.485
2003-01-21,2003-02-01,687.9793,0.8943005987939278,615.2602999478272,0.483,2003,1,21,2003.01,2002,4,113,17,0.05315848991549227,11.525399841636386,0.01873255895531325,0.68,3,Normal,41,6,4,3,66,120.0,0.1950394004134116,495.2602999478272,495.2602999478272,,2,247.6301499739136,247.6301499739136,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,546.2602999478272,966.3610411997913,990.0,0.23333930431758101,0.06905205998956544,989.6976086356927,0.4339092791946619,0.4339092791946619,,,22.902658156706877,22.902658156706877,,,,0.9905205998956544,0.9905205998956544,,,0.94,0.94,,,0.98,0.98,,,51.25218064937994,51.25218064937994,,,102.50436129875987,2460.104671170237,0.1666032430622487,54.947419267040026,109.24964110032042,162.1617669619072,211.6978897639655,0.485
2003-01-22,2003-02-02,696.3510000000001,0.8964100209249521,624.2160144811112,0.479,2003,1,22,2003.01,2002,4,114,17,0.053932263651168,8.95571453328398,0.014347139973216724,0.68,3,Normal,41,6,4,3,66,120.0,0.19224114283538807,504.21601448111124,504.21601448111124,,2,252.10800724055562,252.10800724055562,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.2160144811112,966.3968640579243,990.0,0.2385310228876007,0.07168640579244448,989.68978257132,0.4497180043910991,0.4497180043910991,,,22.84320050900444,22.84320050900444,,,,1.0084320289622224,1.0084320289622224,,,0.94,0.94,,,0.98,0.98,,,52.04350387228362,52.04350387228362,,,104.08700774456725,2498.088185869613,0.1667483776927625,54.887894411797724,109.12723952949655,161.96980390988512,211.42215433873773,0.48
2003-01-23,2003-02-03,704.7879,0.8974945481008082,632.5432978174176,0.474,2003,1,23,2003.01,2002,4,115,17,0.05465174093142488,8.327283336306436,0.013164764159290942,0.68,3,Normal,41,6,4,3,66,120.0,0.18971033352824768,512.5432978174176,512.5432978174176,,2,256.2716489087088,256.2716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,563.5432978174176,966.4301731912697,990.0,0.24335843351734354,0.07501731912696706,989.6816242473558,0.4646699963061152,0.4646699963061152,,,22.78678105978001,22.78678105978001,,,,1.0250865956348352,1.0250865956348352,,,0.94,0.94,,,0.98,0.98,,,52.772355510991204,52.772355510991204,,,105.54471102198241,2533.0730645275776,0.16685768608435667,54.832293787871436,109.01293102424809,161.79059119050945,211.1648673993812,0.475
2003-01-24,2003-02-04,709.0308,0.8974945481008082,636.3512774355545,0.474,2003,1,24,2003.01,2002,4,116,17,0.0549807503704319,3.807979618136869,0.005984084189290429,0.68,3,Normal,41,6,4,3,66,120.0,0.18857509092083627,516.3512774355545,516.3512774355545,,2,258.17563871777725,258.17563871777725,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,567.3512774355545,966.4454051097423,990.0,0.2455659579336548,0.0765405109742218,989.6778935310921,0.47158848591772995,0.47158848591772995,,,22.76089993543217,22.76089993543217,,,,1.032702554871109,1.032702554871109,,,0.94,0.94,,,0.98,0.98,,,53.10404783642693,53.10404783642693,,,106.20809567285386,2548.994296148493,0.16690167748364412,54.80673050155695,108.96038867416416,161.7082468407066,211.04672243178368,0.475
2003-01-25,2003-02-05,726.1668,0.9086868735793636,659.858239189131,0.466,2003,1,25,2003.01,2002,4,117,17,0.05701175186594092,23.50696175357655,0.03562426042063695,0.68,3,Normal,41,6,4,3,66,120.0,0.18185724277302712,539.858239189131,539.858239189131,,2,269.9291195945655,269.9291195945655,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,590.858239189131,966.5394329567564,990.0,0.2591931821386267,0.08594329567565243,989.6548635221858,0.5154237440299577,0.5154237440299577,,,22.600006821399322,22.600006821399322,,,,1.079716478378262,1.079716478378262,,,0.95,0.95,,,0.98,0.98,,,55.715623733746796,55.715623733746796,,,111.43124746749359,2674.3499392198464,0.16887149519331038,54.64792745204612,108.63408033181808,161.1970841444984,210.3138495836551,0.465
2003-01-26,2003-02-06,733.3846,0.9136167709276868,670.0324701000932,0.463,2003,1,26,2003.01,2002,4,118,17,0.05789080541664805,10.174230910962137,0.015184683377273125,0.68,3,Normal,41,6,4,3,66,120.0,0.1790957981216548,550.0324701000932,550.0324701000932,,3,183.34415670003102,183.34415670003102,183.34415670003102,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,601.0324701000932,966.5801298804004,990.0,0.2650912870145468,0.09001298804003728,989.6448957249454,0.2379848810963824,0.2379848810963824,0.2379848810963824,,22.82678096344865,22.82678096344865,22.82678096344865,,,0.7333766268001242,0.7333766268001242,0.7333766268001242,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.036968739784925,37.036968739784925,37.036968739784925,,111.11090621935476,2666.6617492645137,0.16582913691146398,54.57854762508151,108.49157855115044,160.97400158934468,209.99434764112067,0.465
2003-01-27,2003-02-07,737.7373,0.9111138679089168,672.162684903681,0.459,2003,1,27,2003.01,2002,4,119,17,0.05807485597567804,2.130214803587819,0.003169195272857304,0.68,3,Normal,41,6,4,3,66,120.0,0.17852820856485904,552.162684903681,552.162684903681,,3,184.054228301227,184.054228301227,184.054228301227,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,603.162684903681,966.5886507396145,990.0,0.26632619414706143,0.0908650739614724,989.6428087318916,0.23983205899001786,0.23983205899001786,0.23983205899001786,,22.81432593328681,22.81432593328681,22.81432593328681,,,0.7362169132049079,0.7362169132049079,0.7362169132049079,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.16012198150601,37.16012198150601,37.16012198150601,,111.48036594451806,2675.5287826684325,0.1658532501852477,54.56397369706824,108.46164899388648,160.92715843202134,209.92728306960115,0.46
2003-01-28,2003-02-08,750.8951,0.9169012381868608,688.4966469384468,0.453,2003,1,28,2003.01,2002,4,120,18,0.0594861102954818,16.333962034765705,0.023724098159952262,0.68,3,Normal,41,6,4,3,66,120.0,0.17429278782054589,568.4966469384467,568.4966469384467,,3,189.4988823128156,189.4988823128156,189.4988823128156,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.4966469384467,966.6539865877536,990.0,0.2757951576454764,0.09739865877537872,989.6268061835792,0.2542310064328837,0.2542310064328837,0.2542310064328837,,22.718588589392514,22.718588589392514,22.718588589392514,,,0.7579955292512623,0.7579955292512623,0.7579955292512623,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09883448320791,38.09883448320791,38.09883448320791,,114.29650344962371,2743.116082790969,0.16600880186979633,54.45158417908811,108.23090037380871,160.56615463079194,209.410773580325,0.455
2003-01-29,2003-02-09,764.2027,0.9119702135958982,696.9300995495622,0.45,2003,1,29,2003.01,2002,4,121,18,0.060214760601082176,8.433452611115513,0.012100858632115612,0.68,3,Normal,41,6,4,3,66,120.0,0.17218369543453216,576.9300995495622,576.9300995495622,,3,192.31003318318741,192.31003318318741,192.31003318318741,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.9300995495622,966.6877203981983,990.0,0.2806841156809056,0.10077203981982487,989.6185438444992,0.26182830635634663,0.26182830635634663,0.26182830635634663,,22.668995139944787,22.668995139944787,22.668995139944787,,,0.7692401327327496,0.7692401327327496,0.7692401327327496,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.579616156584,38.579616156584,38.579616156584,,115.738848469752,2777.7323632740477,0.16606952195716038,54.39314784883807,108.11096108718388,160.3786023047834,209.14264332579017,0.45
2003-01-30,2003-02-10,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,2003,1,30,2003.01,2002,4,122,18,0.061306308295926176,12.633653875509367,0.01780481854453048,0.68,3,Normal,41,6,4,3,66,120.0,0.1691179959809936,589.5637534250717,589.5637534250717,,3,196.52125114169053,196.52125114169053,196.52125114169053,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.5637534250717,966.7382550137004,990.0,0.2880079730000415,0.10582550137002864,989.60616652563,0.2734169701454877,0.2734169701454877,0.2734169701454877,,22.59449454178412,22.59449454178412,22.59449454178412,,,0.7860850045667621,0.7860850045667621,0.7860850045667621,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.294868596913616,39.294868596913616,39.294868596913616,,117.88460579074085,2829.2305389777807,0.16613673573616272,54.305121081925904,107.93033226770795,160.0962566747755,208.73924562475625,0.445
2003-01-31,2003-02-11,785.2032,0.9254874053024592,726.6956722031878,0.438,2003,1,31,2003.01,2002,4,123,18,0.06278650607835543,17.131918778116187,0.02357509399522888,0.68,3,Normal,41,6,4,3,66,120.0,0.16513102332945695,606.6956722031878,606.6956722031878,,3,202.231890734396,202.231890734396,202.231890734396,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.6956722031878,966.8067826888127,990.0,0.29793952011779,0.11200870166095632,989.5900517782213,0.28952958005040835,0.28952958005040835,0.28952958005040835,,22.493739509358047,22.493739509358047,22.493739509358047,,,0.8089275629375837,0.8089275629375837,0.8089275629375837,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.2564054837437,40.2564054837437,40.2564054837437,,120.76921645123112,2898.461194829547,0.166189535827404,54.18477103779624,107.68346560754415,159.71059105742603,208.18873693136868,0.44
2003-02-01,2003-02-12,792.7923,0.9233023561049288,731.9869984918455,0.435,2003,2,1,2003.02,2002,5,124,18,0.06324367666969545,5.291326288657729,0.0072287162197685875,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.18716179424261484,594.9869984918455,594.9869984918455,,3,198.32899949728184,198.32899949728184,198.32899949728184,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,649.9869984918455,966.8279479939673,990.0,0.2934707237633887,0.1079947993967382,989.5985344768401,0.2784680156607911,0.2784680156607911,0.2784680156607911,,22.492118467211867,22.492118467211867,22.492118467211867,,,0.7933159979891273,0.7933159979891273,0.7933159979891273,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.4766483918602,39.4766483918602,39.4766483918602,,118.4299451755806,2842.3186842139344,0.1617924162855195,54.14737647605756,107.60678053569595,159.59083978184003,208.01791571096382,0.435
2003-02-02,2003-02-13,800.4284,0.9168437076495652,733.8677419640093,0.434,2003,2,2,2003.02,2002,5,125,18,0.06340617290569041,1.880743472163772,0.0025627825895854803,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.18668213925489427,596.8677419640093,596.8677419640093,,3,198.9559139880031,198.9559139880031,198.9559139880031,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,651.8677419640093,966.8354709678559,990.0,0.29456100983420824,0.10874709678560372,989.5966918933802,0.28023039773520075,0.28023039773520075,0.28023039773520075,,22.480990527788983,22.480990527788983,22.480990527788983,,,0.7958236559520123,0.7958236559520123,0.7958236559520123,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.58184063995418,39.58184063995418,39.58184063995418,,118.74552191986254,2849.892526076701,0.16180779605064874,54.13404701206058,107.57944918848877,159.54816755960334,207.9570646274147,0.435
2003-02-03,2003-02-14,808.1115,0.9184798300739824,742.234113200831,0.428,2003,2,3,2003.02,2002,5,126,18,0.06412902738055179,8.366371236821692,0.011271876471349885,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.18457788124180574,605.234113200831,605.234113200831,,3,201.744704400277,201.744704400277,201.744704400277,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,660.234113200831,966.8689364528032,990.0,0.29941108011642376,0.11157023396024927,989.5890186859233,0.2881371159099073,0.2881371159099073,0.2881371159099073,,22.43194511721012,22.43194511721012,22.43194511721012,,,0.8069788176011079,0.8069788176011079,0.8069788176011079,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.04910062570533,40.04910062570533,40.04910062570533,,120.14730187711599,2883.5352450507835,0.16187251399560365,54.07465807219306,107.45768373571858,159.35807667197534,207.68604062941483,0.43
2003-02-04,2003-02-15,828.3093,0.9228252692239536,764.3847527732048,0.42,2003,2,4,2003.02,2002,5,127,19,0.06604284263960489,22.150639572373734,0.028978390126190683,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.179229111390515,627.3847527732047,627.3847527732047,,3,209.12825092440158,209.12825092440158,209.12825092440158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,682.3847527732047,966.9575390110926,990.0,0.3122520305931622,0.11821542583196144,989.5695325435747,0.30959804471516755,0.30959804471516755,0.30959804471516755,,22.30239548776691,22.30239548776691,22.30239548776691,,,0.8365130036976065,0.8365130036976065,0.8365130036976065,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.275078533738544,41.275078533738544,41.275078533738544,,123.82523560121565,2971.8056544291753,0.16199333536151125,53.91611600020985,107.13274072255224,158.85108743015968,206.96386226001786,0.42
2003-02-05,2003-02-16,850.4204,0.9261387421267372,787.6072795349165,0.41,2003,2,5,2003.02,2002,5,128,19,0.06804926895181679,23.22252676171184,0.029484906202777574,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.17394455785235852,650.6072795349165,650.6072795349165,,3,216.86909317830555,216.86909317830555,216.86909317830555,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.6072795349165,967.0504291181396,990.0,0.3257143649477777,0.12518218386047494,989.5491034511915,0.3329193551175326,0.3329193551175326,0.3329193551175326,,22.16575497793459,22.16575497793459,22.16575497793459,,,0.8674763727132221,0.8674763727132221,0.8674763727132221,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.44133152293563,43.44133152293563,43.44133152293563,,130.3239945688069,3127.775869651365,0.16546824534908242,53.74795796028906,106.78826196271051,158.31404307983738,206.19986115319665,0.41
2003-02-06,2003-02-17,871.2888,0.9210030379331314,802.4596317171124,0.403,2003,2,6,2003.02,2002,5,129,19,0.06933251218035852,14.852352182196,0.018508535003081417,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.17072509891475265,665.4596317171123,665.4596317171123,,3,221.81987723903748,221.81987723903748,221.81987723903748,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.4596317171124,967.1098385268684,990.0,0.3343244241838333,0.12963788951513372,989.5360376863009,0.3482759771944994,0.3482759771944994,0.3482759771944994,,22.077923182238102,22.077923182238102,22.077923182238102,,,0.8872795089561499,0.8872795089561499,0.8872795089561499,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.25696368653986,44.25696368653986,44.25696368653986,,132.7708910596196,3186.5013854308704,0.16545491612520732,53.63936582237047,106.5658985196833,157.96760392963463,205.70754334956214,0.405
2003-02-07,2003-02-18,871.2888,0.9210030379331314,802.4596317171124,0.403,2003,2,7,2003.02,2002,5,130,19,0.06933251218035852,0.0,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.17072509891475265,665.4596317171123,665.4596317171123,,3,221.81987723903748,221.81987723903748,221.81987723903748,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.4596317171124,967.1098385268684,990.0,0.3343244241838333,0.12963788951513372,989.5360376863009,0.3482759771944994,0.3482759771944994,0.3482759771944994,,22.077923182238102,22.077923182238102,22.077923182238102,,,0.8872795089561499,0.8872795089561499,0.8872795089561499,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.25696368653986,44.25696368653986,44.25696368653986,,132.7708910596196,3186.5013854308704,0.16545491612520732,53.63936582237047,106.5658985196833,157.96760392963463,205.70754334956214,0.405
2003-02-08,2003-02-19,871.2888,0.9210030379331314,802.4596317171124,0.403,2003,2,8,2003.02,2002,5,131,19,0.06933251218035852,0.0,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.17072509891475265,665.4596317171123,665.4596317171123,,3,221.81987723903748,221.81987723903748,221.81987723903748,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.4596317171124,967.1098385268684,990.0,0.3343244241838333,0.12963788951513372,989.5360376863009,0.3482759771944994,0.3482759771944994,0.3482759771944994,,22.077923182238102,22.077923182238102,22.077923182238102,,,0.8872795089561499,0.8872795089561499,0.8872795089561499,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.25696368653986,44.25696368653986,44.25696368653986,,132.7708910596196,3186.5013854308704,0.16545491612520732,53.63936582237047,106.5658985196833,157.96760392963463,205.70754334956214,0.405
2003-02-09,2003-02-20,879.4018,0.9265360667890472,814.7974848992084,0.4,2003,2,9,2003.02,2002,5,132,19,0.0703985026952916,12.33785318209584,0.015142232776555575,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.16813993972618496,677.7974848992084,677.7974848992084,,3,225.93249496640283,225.93249496640283,225.93249496640283,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,732.7974848992084,967.1591899395967,990.0,0.3414768028401208,0.13333924546976253,989.5251839516901,0.3612943931557923,0.3612943931557923,0.3612943931557923,,22.00469961893753,22.00469961893753,22.00469961893753,,,0.9037299798656112,0.9037299798656112,0.9037299798656112,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.927999306266116,44.927999306266116,44.927999306266116,,134.78399791879838,3234.815950051161,0.16542024296438684,53.54854117510021,106.37997154303177,157.67806552192954,205.29639639862904,0.4
2003-02-10,2003-02-21,895.7732,0.919139535583806,823.3405630364197,0.396,2003,2,10,2003.02,2002,5,133,19,0.07113662464634665,8.543078137211296,0.010376117150969763,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.16639530001382907,686.3405630364198,686.3405630364198,,3,228.78018767880658,228.78018767880658,228.78018767880658,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,741.3405630364197,967.1933622521457,990.0,0.3464293119051708,0.1359021689109259,989.517668519184,0.3704478543836669,0.3704478543836669,0.3704478543836669,,21.953858412654643,21.953858412654643,21.953858412654643,,,0.9151207507152262,0.9151207507152262,0.9151207507152262,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.389166488643006,45.389166488643006,45.389166488643006,,136.16749946592904,3268.019987182297,0.165384174640629,53.48529321897604,106.25052804003731,157.47656417724374,205.01044242840976,0.395
2003-02-11,2003-02-22,909.0105,0.9262060974046922,841.9310677048877,0.391,2003,2,11,2003.02,2002,5,134,20,0.0727428442497023,18.59050466846816,0.02208079186238613,0.64,3,Normal,43,7,5,4,78,137.0,0.16272116002734446,704.9310677048877,704.9310677048877,,3,234.9770225682959,234.9770225682959,234.9770225682959,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.9310677048877,967.2677242708196,990.0,0.3572064160608045,0.14246553385244387,989.5003280500869,0.3907600604905016,0.3907600604905016,0.3907600604905016,,21.841843718776765,21.841843718776765,21.841843718776765,,,0.9399080902731836,0.9399080902731836,0.9399080902731836,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.380735196646754,46.380735196646754,46.380735196646754,,139.1422055899403,3339.4129341585667,0.16526555549166666,53.34685169568945,105.96726340336022,157.03578674507094,204.3853317273657,0.39
