Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2003-02-12,2003-02-23,924.0519,0.9304441821848726,859.7787143918778,0.383,2003,2,12,2003.02,2002,5,135,20,0.07428488092345824,17.84764668698995,0.020758418867828803,0.64,3,Normal,43,7,5,4,78,137.0,0.1593433260288378,722.7787143918778,722.7787143918778,,3,240.92623813062596,240.92623813062596,240.92623813062596,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,777.7787143918778,967.3391148575674,990.0,0.3675528779083349,0.1513893571959389,989.4810577648956,0.4107678726436087,0.4107678726436087,0.4107678726436087,,21.73117503468465,21.73117503468465,21.73117503468465,,,0.9637049525225038,0.9637049525225038,0.9637049525225038,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.31406324359249,47.31406324359249,47.31406324359249,,141.94218973077744,3406.6125535386586,0.16509153733955054,53.21272639862514,105.69293561217684,156.6091755537523,203.7809179752518,0.385
2003-02-13,2003-02-24,937.5556,0.9418638351561232,883.0497130881001,0.375,2003,2,13,2003.02,2002,5,136,20,0.07629549521081186,23.270998696222364,0.02635298823080039,0.64,3,Normal,43,7,5,4,78,137.0,0.15514415323334324,746.0497130881001,746.0497130881001,,3,248.6832376960334,248.6832376960334,248.6832376960334,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881001,967.4321988523525,990.0,0.3874559123914862,0.16302485654405008,989.4495192310643,0.4376018049022062,0.4376018049022062,0.4376018049022062,,21.57971857380984,21.57971857380984,21.57971857380984,,,0.9947329507841336,0.9947329507841336,0.9947329507841336,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.49703931762804,48.49703931762804,48.49703931762804,,145.4911179528841,3491.7868308692186,0.1647598269910414,53.036187665670035,105.33200215699628,156.04823523930898,202.98701269664062,0.375
2003-02-14,2003-02-25,954.6127,0.9330731942182652,890.7235212303226,0.374,2003,2,14,2003.02,2002,5,137,20,0.07695851223429986,7.673808142222469,0.008615252611296184,0.64,3,Normal,43,7,5,4,78,137.0,0.15380754716207234,753.7235212303226,753.7235212303226,,3,251.24117374344087,251.24117374344087,251.24117374344087,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.7235212303226,967.4628940849212,990.0,0.3944876887767896,0.1668617606151613,989.438650550608,0.4466357427630815,0.4466357427630815,0.4466357427630815,,21.529120722923828,21.529120722923828,21.529120722923828,,,1.0049646949737634,1.0049646949737634,1.0049646949737634,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.88099564650428,48.88099564650428,48.88099564650428,,146.64298693951284,3519.431686548308,0.16463356299041082,52.97754268307913,105.2121393448592,155.86204287807354,202.7237049989779,0.375
2003-02-15,2003-02-26,958.0479,0.9405539443875846,901.0957312572424,0.368,2003,2,15,2003.02,2002,5,138,20,0.07785467118062574,10.372210026919674,0.0115106638142076,0.64,3,Normal,43,7,5,4,78,137.0,0.15203712019460186,764.0957312572424,764.0957312572424,,3,254.69857708574744,254.69857708574744,254.69857708574744,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,819.0957312572424,967.504382925029,990.0,0.40399210433930577,0.1720478656286212,989.423960030032,0.4589923538158499,0.4589923538158499,0.4589923538158499,,21.460584751187252,21.460584751187252,21.460584751187252,,,1.0187943083429898,1.0187943083429898,1.0187943083429898,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.3959118233317,49.3959118233317,49.3959118233317,,148.18773546999512,3556.505651279883,0.16445282152567525,52.89794457066123,105.04947931437529,155.60944005418818,202.36664482775345,0.37
2003-02-16,2003-02-27,971.8681,0.9382203784924132,911.8264566267025,0.363,2003,2,16,2003.02,2002,5,139,20,0.0787818058525471,10.730725369460174,0.011768385630263944,0.64,3,Normal,43,7,5,4,78,137.0,0.150247888734037,774.8264566267026,774.8264566267026,,3,258.2754855422341,258.2754855422341,258.2754855422341,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,829.8264566267026,967.5473058265068,990.0,0.41382503993681896,0.17741322831335124,989.40876173175,0.4719527018613492,0.4719527018613492,0.4719527018613492,,21.389503203381786,21.389503203381786,21.389503203381786,,,1.0331019421689367,1.0331019421689367,1.0331019421689367,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.92370646552265,49.92370646552265,49.92370646552265,,149.771119396568,3594.506865517632,0.16425397432604175,52.8152031553956,104.88042928833609,155.34699634584783,201.9958671278546,0.365
2003-02-17,2003-02-28,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,2003,2,17,2003.02,2002,5,140,20,0.07998915303339013,13.973925704201749,0.015093886296546288,0.64,3,Normal,43,7,5,4,78,137.0,0.1479800641851893,788.8003823309042,788.8003823309042,,3,262.93346077696805,262.93346077696805,262.93346077696805,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.8003823309042,967.6032015293235,990.0,0.4266298324147728,0.1844001911654521,989.3889699764197,0.4890993925058922,0.4890993925058922,0.4890993925058922,,21.29666905459041,21.29666905459041,21.29666905459041,,,1.0517338431078722,1.0517338431078722,1.0517338431078722,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.60349074412299,50.60349074412299,50.60349074412299,,151.81047223236897,3643.4513335768547,0.1639775432476632,52.70684844439949,104.65909992130828,155.0035181623884,201.51090232105216,0.355
2003-02-18,2003-03-01,1012.3131,0.9317677567952912,943.2407063614872,0.35100000000000003,2003,2,18,2003.02,2002,5,141,21,0.0814959970296325,17.440324030583042,0.018489791537791442,0.64,3,Normal,43,7,5,4,78,137.0,0.14524394364665616,806.2407063614872,806.2407063614872,,3,268.74690212049575,268.74690212049575,268.74690212049575,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,861.2407063614872,967.672962825446,990.0,0.4426110058292513,0.1949925650891898,989.3623964290816,0.5109268657847327,0.5109268657847327,0.5109268657847327,,21.178506737851,21.178506737851,21.178506737851,,,1.074987608481983,1.074987608481983,1.074987608481983,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.43535467845477,51.43535467845477,51.43535467845477,,154.3060640353643,3703.345536848744,0.16359139612474285,52.57066059715421,104.3809984787232,154.57213604694275,200.9022917576381,0.35
2003-02-19,2003-03-02,1037.4531,0.931531174382734,966.419904610008,0.34400000000000003,2003,2,19,2003.02,2002,5,142,21,0.08349867975830469,23.179198248520716,0.02398460352270427,0.64,3,Normal,43,7,5,4,78,137.0,0.1417603252442171,829.419904610008,829.419904610008,,4,207.354976152502,207.354976152502,207.354976152502,207.354976152502,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,884.419904610008,967.7656796184401,990.0,0.4638509086067802,0.2135359236880064,989.3226131677052,0.3043740264382915,0.3043740264382915,0.3043740264382915,0.3043740264382915,21.252559522826893,21.252559522826893,21.252559522826893,21.252559522826893,,0.8294199046100079,0.8294199046100079,0.8294199046100079,0.8294199046100079,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99863383859804,38.99863383859804,38.99863383859804,38.99863383859804,155.99453535439216,3743.868848505412,0.1614148618113807,52.38804381619653,104.00822369595328,153.99423708488354,200.0877596608005,0.345
2003-02-20,2003-03-03,1061.1535,0.92631987069611,982.9675729087244,0.337,2003,2,20,2003.02,2002,5,143,21,0.08492839829931377,16.547668298716413,0.016834398971829548,0.64,3,Normal,43,7,5,4,78,137.0,0.13937387537067966,845.9675729087244,845.9675729087244,,4,211.4918932271811,211.4918932271811,211.4918932271811,211.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087244,967.8318702916347,990.0,0.4790141106334924,0.2267740583269795,989.2942118310395,0.31662991226697496,0.31662991226697496,0.31662991226697496,0.31662991226697496,21.145711627137658,21.145711627137658,21.145711627137658,21.145711627137658,,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.00226894924924,40.00226894924924,40.00226894924924,40.00226894924924,160.00907579699697,3840.217819127927,0.16278164225042546,52.25655871104513,103.73991755591798,153.57852388199672,199.50236711244116,0.335
2003-02-21,2003-03-04,1061.1535,0.92631987069611,982.9675729087244,0.337,2003,2,21,2003.02,2002,5,144,21,0.08492839829931377,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.13937387537067966,845.9675729087244,845.9675729087244,,4,211.4918932271811,211.4918932271811,211.4918932271811,211.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087244,967.8318702916347,990.0,0.4790141106334924,0.2267740583269795,989.2942118310395,0.31662991226697496,0.31662991226697496,0.31662991226697496,0.31662991226697496,21.145711627137658,21.145711627137658,21.145711627137658,21.145711627137658,,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.00226894924924,40.00226894924924,40.00226894924924,40.00226894924924,160.00907579699697,3840.217819127927,0.16278164225042546,52.25655871104513,103.73991755591798,153.57852388199672,199.50236711244116,0.335
2003-02-22,2003-03-05,1083.3372,0.9292266012533594,1006.6657443673308,0.331,2003,2,22,2003.02,2002,5,145,21,0.08697592031333737,23.69817145860645,0.023541251494060004,0.56,3,Normal,43,7,5,4,78,137.0,0.1360928399188767,869.6657443673308,869.6657443673308,,4,217.4164360918327,217.4164360918327,217.4164360918327,217.4164360918327,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.6657443673308,967.9209494822973,990.0,0.5007295665517374,0.2457325954938647,989.2535378379544,0.33460021478117946,0.33460021478117946,0.33460021478117946,0.33460021478117946,20.997988140875915,20.997988140875915,20.997988140875915,20.997988140875915,,0.8696657443673308,0.8696657443673308,0.8696657443673308,0.8696657443673308,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25655827820083,41.25655827820083,41.25655827820083,41.25655827820083,165.0262331128033,3960.6295947072804,0.16393349434624796,52.07813764985511,103.37595787652364,153.014909746276,198.70941982553046,0.33
2003-02-23,2003-03-06,1098.2906,0.922996705259988,1013.7186052180156,0.325,2003,2,23,2003.02,2002,5,146,21,0.08758528749083656,7.052860850684737,0.006957414823384753,0.56,3,Normal,43,7,5,4,78,137.0,0.13514598557706858,876.7186052180156,876.7186052180156,,4,219.1796513045039,219.1796513045039,219.1796513045039,219.1796513045039,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,931.7186052180156,967.9431156163997,990.0,0.5071923474109306,0.25137488417441245,989.2414327684146,0.3400435502507049,0.3400435502507049,0.3400435502507049,0.3400435502507049,20.958273601764397,20.958273601764397,20.958273601764397,20.958273601764397,,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.8767186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.51247948095241,41.51247948095241,41.51247948095241,41.51247948095241,166.04991792380963,3985.198030171431,0.16380277235623794,52.033481492288935,103.28488571035595,152.87393221659715,198.51120411667043,0.325
2003-02-24,2003-03-07,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2003,2,24,2003.02,2002,5,147,21,0.08811122321669823,6.087219049324857,0.005968998121478764,0.56,3,Normal,43,7,5,4,78,137.0,0.13433929944303366,882.8058242673404,882.8058242673404,,4,220.7014560668351,220.7014560668351,220.7014560668351,220.7014560668351,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,937.8058242673404,967.9622468762688,990.0,0.5127702772170848,0.2562446594138724,989.2309850633693,0.3447767060363962,0.3447767060363962,0.3447767060363962,0.3447767060363962,20.92396148106393,20.92396148106393,20.92396148106393,20.92396148106393,,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.732273691774814,41.732273691774814,41.732273691774814,41.732273691774814,166.92909476709926,4006.298274410382,0.16368713611439334,51.99485679618915,103.20612103231231,152.7520233913483,198.33983910619895,0.325
2003-02-25,2003-03-08,1122.8717,0.922980414995918,1036.388587653172,0.319,2003,2,25,2003.02,2002,5,148,22,0.08954397397323406,16.582763385831527,0.016000526813385714,0.56,3,Normal,43,7,5,4,78,137.0,0.13218979988020393,899.388587653172,899.388587653172,,4,224.847146913293,224.847146913293,224.847146913293,224.847146913293,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,954.388587653172,968.0143641326242,990.0,0.5279656380885639,0.2695108701225376,989.202523491789,0.3578356786051265,0.3578356786051265,0.3578356786051265,0.3578356786051265,20.8303236805596,20.8303236805596,20.8303236805596,20.8303236805596,,0.899388587653172,0.899388587653172,0.899388587653172,0.899388587653172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.325913135207905,42.325913135207905,42.325913135207905,42.325913135207905,169.30365254083162,4063.2876609799596,0.16335924049897896,51.889240654411395,102.99077816207131,152.41880558337382,197.8716317762609,0.32
2003-02-26,2003-03-09,1140.0949,0.936433295005044,1067.6228238254464,0.314,2003,2,26,2003.02,2002,5,149,22,0.09224261197851856,31.23423617227445,0.029255871526198438,0.56,3,Normal,43,7,5,4,78,137.0,0.1283224720778348,930.6228238254463,930.6228238254463,,4,232.65570595636157,232.65570595636157,232.65570595636157,232.65570595636157,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,985.6228238254463,968.11252887488,990.0,0.5565866513141541,0.29449825906035715,989.1489150896256,0.38308801216324057,0.38308801216324057,0.38308801216324057,0.38308801216324057,20.65329820258232,20.65329820258232,20.65329820258232,20.65329820258232,,0.9306228238254464,0.9306228238254464,0.9306228238254464,0.9306228238254464,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.423623503751536,43.423623503751536,43.423623503751536,43.423623503751536,173.69449401500614,4168.667856360148,0.16269275079061515,51.68879337423632,102.58220814475379,151.78690331484955,196.98447268143616,0.315
2003-02-27,2003-03-10,1155.5461,0.9423826326999282,1088.9665759241343,0.309,2003,2,27,2003.02,2002,5,150,22,0.0940867121598452,21.3437520986879,0.0196000066214841,0.56,3,Normal,43,7,5,4,78,137.0,0.12580735077542404,951.9665759241344,951.9665759241344,,4,237.9916439810336,237.9916439810336,237.9916439810336,237.9916439810336,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9665759241344,968.1796092386188,990.0,0.5761446711655414,0.3115732607393075,989.1122820680949,0.4008364326806789,0.4008364326806789,0.4008364326806789,0.4008364326806789,20.53183639679568,20.53183639679568,20.53183639679568,20.53183639679568,,0.9519665759241344,0.9519665759241344,0.9519665759241344,0.9519665759241344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.15830966628014,44.15830966628014,44.15830966628014,44.15830966628014,176.6332386651205,4239.197727962892,0.16220262638935773,51.550702827667905,102.30083179483836,151.35195021967854,196.37435850262338,0.31
2003-02-28,2003-03-11,1165.2711,0.9387956563507877,1093.951447151104,0.309,2003,2,28,2003.02,2002,5,151,22,0.0945174050338554,4.984871226969744,0.004556757285665165,0.56,3,Normal,43,7,5,4,78,137.0,0.12523407721318788,956.9514471511039,956.9514471511039,,4,239.23786178777598,239.23786178777598,239.23786178777598,239.23786178777598,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1011.9514471511039,968.1952759767605,990.0,0.5807124814532029,0.3155611577208832,989.1037263608258,0.4050391914831607,0.4050391914831607,0.4050391914831607,0.4050391914831607,20.503411192582032,20.503411192582032,20.503411192582032,20.503411192582032,,0.956951447151104,0.956951447151104,0.956951447151104,0.956951447151104,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32808504560037,44.32808504560037,44.32808504560037,44.32808504560037,177.31234018240147,4255.496164377635,0.16208428687046644,51.518292242668466,102.23480441570894,151.249917307138,196.231312243501,0.31
2003-03-01,2003-03-12,1175.0486,0.9392146752102744,1103.6228892052877,0.306,2003,3,1,2003.03,2002,6,152,22,0.09535301762733683,9.671442054183672,0.008763357618604684,0.63,3,Normal,49,9,9,9,107,183.0,0.16581751048293064,920.6228892052876,920.6228892052876,,4,230.155722301322,230.155722301322,230.155722301322,230.155722301322,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,987.6228892052876,968.2256719375024,990.0,0.5584193805466781,0.2864983113642302,989.1550823080893,0.3749100750648908,0.3749100750648908,0.3749100750648908,0.3749100750648908,20.55450029552199,20.55450029552199,20.55450029552199,20.55450029552199,,0.9206228892052876,0.9206228892052876,0.9206228892052876,0.9206228892052876,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.751527524819416,42.751527524819416,42.751527524819416,42.751527524819416,171.00611009927766,4104.146642382664,0.1549497675083725,51.45533390003022,102.10655095144554,151.0517413091985,195.95351383483168,0.305
2003-03-02,2003-03-13,1184.8787,0.9392824439313104,1112.935761098154,0.303,2003,3,2,2003.03,2002,6,153,22,0.09615764975888053,9.31287189286627,0.008367843157162179,0.63,3,Normal,49,9,9,9,107,183.0,0.1644299755624984,929.935761098154,929.935761098154,,4,232.4839402745385,232.4839402745385,232.4839402745385,232.4839402745385,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,996.935761098154,968.2549409634512,990.0,0.5669530878588662,0.2939486088785232,989.1390983032626,0.382523325559249,0.382523325559249,0.382523325559249,0.382523325559249,20.501634014252037,20.501634014252037,20.501634014252037,20.501634014252037,,0.929935761098154,0.929935761098154,0.929935761098154,0.929935761098154,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.07292558721483,43.07292558721483,43.07292558721483,43.07292558721483,172.29170234885933,4135.000856372623,0.1548083082341212,51.394512497131345,101.98266691821146,150.86035715411973,195.68533074699118,0.305
2003-03-03,2003-03-14,1224.7272,0.9341508897143792,1144.080003537401,0.294,2003,3,3,2003.03,2002,6,154,22,0.09884851230563142,31.144242439246913,0.027222084419753413,0.63,3,Normal,49,9,9,9,107,183.0,0.15995384888659805,961.0800035374008,961.0800035374008,,4,240.27000088435025,240.27000088435025,240.27000088435025,240.27000088435025,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1028.080003537401,968.3528228682603,990.0,0.5954916367075785,0.3188640028299207,989.0856443604623,0.4085364969609445,0.4085364969609445,0.4085364969609445,0.4085364969609445,20.324284995241047,20.324284995241047,20.324284995241047,20.324284995241047,,0.9610800035374008,0.9610800035374008,0.9610800035374008,0.9610800035374008,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.130389722205784,44.130389722205784,44.130389722205784,44.130389722205784,176.52155888882308,4236.517413331754,0.15429127188923242,51.189877324032494,101.56595762516693,150.21684954489382,194.78418884068523,0.295
2003-03-04,2003-03-15,1240.9046,0.9313119762061414,1155.6693153092915,0.29,2003,3,4,2003.03,2002,6,155,23,0.09984982884272277,11.589311771890607,0.010028224872258516,0.63,3,Normal,49,9,9,9,107,183.0,0.15834979572078,972.6693153092917,972.6693153092917,,4,243.16732882732288,243.16732882732288,243.16732882732288,243.16732882732288,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1039.6693153092917,968.3892464195436,990.0,0.6096258159103176,0.3281354522474332,989.0622387318422,0.4184337403989841,0.4184337403989841,0.4184337403989841,0.4184337403989841,20.25455857189969,20.25455857189969,20.25455857189969,20.25455857189969,,0.9726693153092916,0.9726693153092916,0.9726693153092916,0.9726693153092916,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.509318369102004,44.509318369102004,44.509318369102004,44.509318369102004,178.03727347640805,4272.894563433792,0.15405555128783527,51.11322647864053,101.4099107876502,149.9759749790844,194.44711892514044,0.29
2003-03-05,2003-03-16,1259.2675,0.9295240656902062,1170.5194463915414,0.28700000000000003,2003,3,5,2003.03,2002,6,156,23,0.10113288016822918,14.850131082249849,0.012686787159350144,0.63,3,Normal,49,9,9,9,107,183.0,0.1563408455657439,987.5194463915415,987.5194463915415,,4,246.8798615978853,246.8798615978853,246.8798615978853,246.8798615978853,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1054.5194463915414,968.4359182600875,990.0,0.6310589947919153,0.34001555711323306,989.0289254480948,0.4312879814785579,0.4312879814785579,0.4312879814785579,0.4312879814785579,20.161719206528605,20.161719206528605,20.161719206528605,20.161719206528605,,0.9875194463915412,0.9875194463915412,0.9875194463915412,0.9875194463915412,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.98173098546983,44.98173098546983,44.98173098546983,44.98173098546983,179.92692394187932,4318.246174605104,0.1537154504323317,51.014617589823686,101.2091935298583,149.6662264950531,194.01385706901115,0.285
2003-03-06,2003-03-17,1275.736,0.9317092534361888,1188.6150361416694,0.28400000000000003,2003,3,6,2003.03,2002,6,157,23,0.10269633912264024,18.095589750128056,0.015224096280043413,0.63,3,Normal,49,9,9,9,107,183.0,0.1539606974803476,1005.6150361416693,1005.6150361416693,,4,251.40375903541732,251.40375903541732,251.40375903541732,251.40375903541732,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1072.6150361416694,968.492790113588,990.0,0.6571763408230279,0.3572995469841702,988.9855241121927,0.4472130550772384,0.4472130550772384,0.4472130550772384,0.4472130550772384,20.04552094352741,20.04552094352741,20.04552094352741,20.04552094352741,,1.0056150361416694,1.0056150361416694,1.0056150361416694,1.0056150361416694,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.54199496142288,45.54199496142288,45.54199496142288,45.54199496142288,182.16797984569152,4372.031516296596,0.1532607062056206,50.89392867216382,100.96357595984742,149.2872949931996,193.48407856398867,0.285
2003-03-07,2003-03-18,1296.5155,0.9274100830337502,1202.4015475095441,0.281,2003,3,7,2003.03,2002,6,158,23,0.1038874937048246,13.786511367874713,0.011465813060894515,0.63,3,Normal,49,9,9,9,107,183.0,0.15219541290431302,1019.4015475095441,1019.4015475095441,,4,254.85038687738603,254.85038687738603,254.85038687738603,254.85038687738603,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1086.4015475095441,968.5361191493156,990.0,0.6770743984673833,0.3752220117624073,988.9477035897702,0.459538761846595,0.459538761846595,0.459538761846595,0.459538761846595,19.952045678607877,19.952045678607877,19.952045678607877,19.952045678607877,,1.019401547509544,1.019401547509544,1.019401547509544,1.019401547509544,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.95107377039977,45.95107377039977,45.95107377039977,45.95107377039977,183.8042950815991,4411.303081958377,0.1528643201285801,50.801544021100725,100.77559682423436,148.99737466954898,193.07895346660442,0.28
2003-03-08,2003-03-19,1317.5113,0.9235993654293908,1216.8526006260518,0.275,2003,3,8,2003.03,2002,6,159,23,0.10513606469409087,14.451053116507635,0.011875763020987749,0.63,3,Normal,49,9,9,9,107,183.0,0.15038797624778,1033.8526006260518,1033.8526006260518,,4,258.4631501565129,258.4631501565129,258.4631501565129,258.4631501565129,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1100.8526006260518,968.5815367448247,990.0,0.6979315885324459,0.3940083808138672,988.9080600306537,0.4726376336440576,0.4726376336440576,0.4726376336440576,0.4726376336440576,19.853885652184953,19.853885652184953,19.853885652184953,19.853885652184953,,1.0338526006260518,1.0338526006260518,1.0338526006260518,1.0338526006260518,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.37320219431396,46.37320219431396,46.37320219431396,46.37320219431396,185.49280877725585,4451.82741065414,0.15243654710671012,50.704309507207014,100.57778185766053,148.69236495640155,192.6529326222144,0.275
2003-03-09,2003-03-20,1338.7244,0.9207047267763199,1232.5698829307928,0.271,2003,3,9,2003.03,2002,6,160,23,0.10649403788522052,15.717282304741044,0.012751635848320944,0.63,3,Normal,49,9,9,9,107,183.0,0.14847028353870234,1049.5698829307928,1049.5698829307928,,4,262.3924707326982,262.3924707326982,262.3924707326982,262.3924707326982,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1116.5698829307928,968.6309339177824,990.0,0.7206163258794948,0.4144408478100306,988.8649428263104,0.4870922934529232,0.4870922934529232,0.4870922934529232,0.4870922934529232,19.746916615074998,19.746916615074998,19.746916615074998,19.746916615074998,,1.0495698829307931,1.0495698829307931,1.0495698829307931,1.0495698829307931,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.8245484423355,46.8245484423355,46.8245484423355,46.8245484423355,187.298193769342,4495.156650464208,0.15195746412689085,50.598097923481035,100.361741151625,148.35934571129627,192.1880081391015,0.27
2003-03-10,2003-03-21,1351.557,0.9235412334008892,1248.2186187916054,0.268,2003,3,10,2003.03,2002,6,161,23,0.10784608866359473,15.648735860812616,0.012536855023010385,0.63,3,Normal,49,9,9,9,107,183.0,0.14660893311875242,1065.2186187916054,1065.2186187916054,,4,266.30465469790136,266.30465469790136,266.30465469790136,266.30465469790136,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1132.2186187916054,968.6801156590593,990.0,0.7432021302146883,0.4347842044290871,988.8220136653563,0.5016992687922299,0.5016992687922299,0.5016992687922299,0.5016992687922299,19.640198737504626,19.640198737504626,19.640198737504626,19.640198737504626,,1.0652186187916055,1.0652186187916055,1.0652186187916055,1.0652186187916055,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.26586086385696,47.26586086385696,47.26586086385696,47.26586086385696,189.06344345542783,4537.522642930268,0.1514666105833762,50.491882190996606,100.14573011492523,148.02646682871514,191.72350295993192,0.27
2003-03-11,2003-03-22,1383.9838,0.9154651887962216,1266.9889907579122,0.265,2003,3,11,2003.03,2002,6,162,24,0.1094678488014836,18.770371966306808,0.014814944804751918,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.14443692986671453,1083.9889907579122,1083.9889907579122,,4,270.9972476894781,270.9972476894781,270.9972476894781,270.9972476894781,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1150.9889907579122,968.7391082566676,990.0,0.7702933887227599,0.4591856879852858,988.7705209232919,0.5195035266855794,0.5195035266855794,0.5195035266855794,0.5195035266855794,19.511909139938727,19.511909139938727,19.511909139938727,19.511909139938727,,1.0839889907579123,1.0839889907579123,1.0839889907579123,1.0839889907579123,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.78455893789357,47.78455893789357,47.78455893789357,47.78455893789357,191.13823575157429,4587.317658037783,0.15086021831747368,50.363867917547424,99.88543711078013,147.625471785459,191.16423899854755,0.265
2003-03-12,2003-03-23,1414.6961,0.9198994486422936,1301.3781623864031,0.258,2003,3,12,2003.03,2002,6,163,24,0.11243907323018523,34.389171628490885,0.026425194937518943,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.14062015583880985,1118.3781623864031,1100.0,,4,275.0,275.0,275.0,275.0,18.378162386403122,4.92092872641395,0.9038440517903172,0.9038440517903172,0.9038440517903172,10.745701504618218,53.920928726413955,9.903844051790315,9.903844051790315,9.903844051790315,117.74570150461821,1173.7286168299945,968.8471885103572,990.0,0.8031134675896828,0.48,988.7168865324104,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.334763242053057,19.334763242053057,19.334763242053057,19.334763242053057,,1.1,1.1,1.1,1.1,0.9316645187366288,0.9316645187366288,0.9316645187366288,0.9316645187366288,0.98,0.98,0.98,0.98,47.62403531311677,47.62403531311677,47.62403531311677,47.62403531311677,190.49614125246708,4571.90739005921,0.1463803118558134,50.127627757485314,99.40522612166048,146.88602698337846,190.13375840663525,0.26
2003-03-13,2003-03-24,1448.0846,0.9319764188284002,1349.5806996685562,0.252,2003,3,13,2003.03,2002,6,164,24,0.11660377245136325,48.20253728215312,0.035716676515892075,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.13559767122110075,1166.5806996685562,1100.0,,4,275.0,275.0,275.0,275.0,66.58069966855624,17.827619036935825,3.274460639437192,3.274460639437192,3.274460639437192,38.929698713308845,66.82761903693583,12.274460639437194,12.274460639437194,12.274460639437194,145.92969871330882,1191.3765403158102,968.9986821989585,990.0,0.8285846973630251,0.48,988.691415302637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.157798323678623,19.157798323678623,19.157798323678623,19.157798323678623,,1.1,1.1,1.1,1.1,0.9318837503717271,0.9318837503717271,0.9318837503717271,0.9318837503717271,0.98,0.98,0.98,0.98,47.19925164134796,47.19925164134796,47.19925164134796,47.19925164134796,188.79700656539185,4531.128157569405,0.13989308428296174,49.79281629591076,98.72494708895228,145.83925684366773,188.6767568198569,0.25
2003-03-14,2003-03-25,1493.3847,0.9398350297022317,1403.5352538813586,0.244,2003,3,14,2003.03,2002,6,165,24,0.12126544593534935,53.95455421280235,0.03844189453994516,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.13038503984415706,1220.5352538813586,1100.0,,4,275.0,275.0,275.0,275.0,120.53525388135859,32.27446688626541,5.927963305640586,5.927963305640586,5.927963305640586,70.4768970781714,81.27446688626542,14.927963305640585,14.927963305640585,14.927963305640585,177.47689707817142,1211.1303934975465,969.1729600510013,990.0,0.8570954132954279,0.48,988.6629045867046,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.955009755703326,18.955009755703326,18.955009755703326,18.955009755703326,,1.1,1.1,1.1,1.1,0.9320194589390256,0.9320194589390256,0.9320194589390256,0.9320194589390256,0.98,0.98,0.98,0.98,46.70644028484341,46.70644028484341,46.70644028484341,46.70644028484341,186.82576113937364,4483.818267344967,0.13311084322443822,49.402441344827864,97.9321977849864,144.62048185264484,186.9828429891291,0.245
2003-03-15,2003-03-26,1516.372,0.9463426663005948,1435.007521583566,0.24,2003,3,15,2003.03,2002,6,166,24,0.12398464986482008,31.472267702207322,0.02193177891324005,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.12752546397670098,1252.007521583566,1100.0,,4,275.0,275.0,275.0,275.0,152.0075215835659,40.701467527840045,7.475779750011437,7.475779750011437,7.475779750011437,88.87871480569153,89.70146752784004,16.475779750011434,16.475779750011434,16.475779750011434,195.87871480569152,1222.6530270278631,969.274639685116,990.0,0.8737260183907299,0.48,988.6462739816092,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.836699516493198,18.836699516493198,18.836699516493198,18.836699516493198,,1.1,1.1,1.1,1.1,0.9320416496698832,0.9320416496698832,0.9320416496698832,0.9320416496698832,0.98,0.98,0.98,0.98,46.41602087138285,46.41602087138285,46.41602087138285,46.41602087138285,185.6640834855314,4455.938003652754,0.1293819584169472,49.172154039164866,97.46475061883018,143.90234004513883,185.9859486766725,0.24
2003-03-16,2003-03-27,1563.0265,0.9498905583950592,1484.7041148712756,0.234,2003,3,16,2003.03,2002,6,167,24,0.12827843552487814,49.69659328770922,0.03347238873384408,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.123256882073009,1301.7041148712756,1100.0,,4,275.0,275.0,275.0,275.0,201.7041148712756,50.99999999999999,9.0,9.919874501866012,9.919874501866012,121.86436586754357,100.0,18.0,18.91987450186601,18.91987450186601,228.8643658675436,1236.919874501866,969.4351979095841,990.0,0.9060193429557142,0.48,988.6139806570444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.643847967460214,18.643847967460214,18.643847967460214,18.643847967460214,,1.1,1.1,1.1,1.1,0.9319878096108466,0.9319878096108466,0.9319878096108466,0.9319878096108466,0.98,0.98,0.98,0.98,45.93815634808325,45.93815634808325,45.93815634808325,45.93815634808325,183.752625392333,4410.0630094159915,0.12376380152234198,48.804791777701425,96.71936658771894,142.75795876716302,184.39916071522163,0.235
2003-03-17,2003-03-28,1598.6159,0.9485464273722274,1516.361400685438,0.228,2003,3,17,2003.03,2002,6,168,24,0.13101362501922187,31.65728581416284,0.02087713773237228,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.12068363116950805,1333.361400685438,1100.0,,4,275.0,275.0,275.0,275.0,233.361400685438,51.00000000000001,8.999999999999998,11.476790197644489,11.476790197644489,150.40782029014898,100.0,18.0,20.47679019764449,20.47679019764449,257.4078202901489,1238.4767901976445,969.5374752945222,990.0,0.9101030562561168,0.48,988.6098969437437,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53748686922161,18.53748686922161,18.53748686922161,18.53748686922161,,1.1,1.1,1.1,1.1,0.9319103789711756,0.9319103789711756,0.9319103789711756,0.9319103789711756,0.98,0.98,0.98,0.98,45.67228940554861,45.67228940554861,45.67228940554861,45.67228940554861,182.68915762219444,4384.539782932668,0.12047863889150293,48.56846140534022,96.24003741960901,142.02252001279624,183.38052627449284,0.23
2003-03-18,2003-03-29,1634.7221,0.9499386396027996,1552.8856878026315,0.223,2003,3,18,2003.03,2002,6,169,25,0.13416932342614735,36.52428711719358,0.023520267720978403,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1178451198548614,1369.8856878026315,1100.0,,4,275.0,275.0,275.0,275.0,269.8856878026316,51.0,8.999999999999998,13.273066613244175,13.273066613244175,183.3395545761432,100.0,18.0,22.273066613244172,22.273066613244172,290.3395545761432,1240.2730666132445,969.6554768375162,990.0,0.914814600952772,0.48,988.6051853990473,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.414773781531,18.414773781531,18.414773781531,18.414773781531,,1.1,1.1,1.1,1.1,0.9317788785190592,0.9317788785190592,0.9317788785190592,0.9317788785190592,0.98,0.98,0.98,0.98,45.3635492696806,45.3635492696806,45.3635492696806,45.3635492696806,181.45419707872242,4354.9007298893375,0.1168496808902168,48.293556389696725,95.68265368388998,141.1677780650593,182.19773325540558,0.225
2003-03-19,2003-03-30,1671.3483,0.9553976545022131,1596.8022456762617,0.218,2003,3,19,2003.03,2002,6,170,25,0.137963714026429,43.916557873630154,0.027502815700907943,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.11460404724224175,1413.8022456762617,1100.0,,4,275.0,275.0,275.0,275.0,313.8022456762617,51.0,9.000000000000002,15.432897328340738,15.432897328340738,222.93645101958026,100.0,18.0,24.432897328340736,24.432897328340736,329.9364510195802,1242.4328973283407,969.7973611014155,990.0,0.9204797306972872,0.48,988.5995202693028,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.267224387887108,18.267224387887108,18.267224387887108,18.267224387887108,,1.1,1.1,1.1,1.1,0.9315609476594952,0.9315609476594952,0.9315609476594952,0.9315609476594952,0.98,0.98,0.98,0.98,44.9895463950972,44.9895463950972,44.9895463950972,44.9895463950972,179.9581855803888,4318.996453929331,0.11269910602121848,47.95990821666504,95.00641975187493,140.13141535769623,180.76512240977073,0.22
2003-03-20,2003-03-31,1708.4979,0.9657705237959294,1650.0169117872456,0.214,2003,3,20,2003.03,2002,6,171,25,0.142561461178418,53.2146661109839,0.03225098223589931,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.11090795415047004,1467.0169117872456,1100.0,,4,275.0,275.0,275.0,275.0,367.01691178724565,51.0,9.0,16.0,18.05001205511044,272.96689973213506,100.0,18.0,25.0,27.05001205511044,379.9668997321352,1243.0,969.9692854073128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.093812599572587,18.093812599572587,18.093812599572587,18.093812599572587,,1.1,1.1,1.1,1.1,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.9312213302931736,0.98,0.98,0.98,0.98,44.54621205247753,44.54621205247753,44.54621205247753,44.54621205247753,178.18484820991011,4276.436357037845,0.10798971024903377,47.55117249021377,94.17836557742106,138.86329441836068,179.01431694174832,0.215
2003-03-21,2003-04-01,1758.8504,0.9718414202213806,1709.323670692943,0.20600000000000002,2003,3,21,2003.03,2002,6,172,25,0.1476855651478703,59.30675890569773,0.0346960379257226,0.68,3,Normal,49,9,9,9,107,183.0,0.10705988756700104,1526.323670692943,1100.0,,4,275.0,275.0,275.0,275.0,426.3236706929431,51.0,9.0,16.0,20.966737902931627,329.35693279001146,100.0,18.0,25.0,29.966737902931627,436.35693279001146,1243.0,970.1608918591617,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.902206147723476,17.902206147723476,17.902206147723476,17.902206147723476,,1.1,1.1,1.1,1.1,0.9307411699129944,0.9307411699129944,0.9307411699129944,0.9307411699129944,0.98,0.98,0.98,0.98,44.05175908155872,44.05175908155872,44.05175908155872,44.05175908155872,176.20703632623488,4228.968871829638,0.10308582239126328,47.090146428325205,93.24483227751423,137.43477496010783,177.0447699205844,0.205
2003-03-22,2003-04-02,1810.1471,0.9801984059924232,1774.3033020318076,0.2,2003,3,22,2003.03,2002,6,173,25,0.1532998052955482,64.97963133886424,0.03662261760120388,0.68,3,Normal,49,9,9,9,107,183.0,0.10313907424420686,1591.3033020318076,1100.0,,4,275.0,275.0,275.0,275.0,491.3033020318076,51.0,9.000000000000004,16.000000000000004,24.162457476974144,391.1408445548334,100.0,18.0,25.0,33.16245747697414,498.1408445548334,1243.0,970.370826052718,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.692271954167108,17.692271954167108,17.692271954167108,17.692271954167108,,1.1,1.1,1.1,1.1,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.98,0.98,0.98,0.98,43.504654203796605,43.504654203796605,43.504654203796605,43.504654203796605,174.01861681518642,4176.446803564473,0.09807715322172512,46.57835052851396,92.20905209968359,135.85118659249935,174.86474554752476,0.2
2003-03-23,2003-04-03,1836.1519,0.9811635990665072,1801.5654066368047,0.197,2003,3,23,2003.03,2002,6,174,25,0.15565525113341994,27.26210460499715,0.015132453423320638,0.68,3,Normal,49,9,9,9,107,183.0,0.101578327007082,1618.5654066368047,1100.0,,4,275.0,275.0,275.0,275.0,518.5654066368047,51.0,9.0,16.0,25.503216719842854,417.0621899169618,100.0,18.0,25.0,34.503216719842854,524.0621899169619,1243.0,970.458903621442,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.60419438544325,17.60419438544325,17.60419438544325,17.60419438544325,,1.1,1.1,1.1,1.1,0.929775492836836,0.929775492836836,0.929775492836836,0.929775492836836,0.98,0.98,0.98,0.98,43.273500432901535,43.273500432901535,43.273500432901535,43.273500432901535,173.0940017316061,4154.256041558547,0.09607977656206286,46.361586865331596,91.77053393185764,135.18117145778135,173.9434024323608,0.195
2003-03-24,2003-04-04,1888.8793,0.9952258819933282,1879.8615673214404,0.19,2003,3,24,2003.03,2002,6,175,25,0.16242003941657246,78.29616068463565,0.0416499608512118,0.68,3,Normal,49,9,9,9,107,183.0,0.09734759366390544,1696.8615673214404,1100.0,,4,275.0,275.0,275.0,275.0,596.8615673214404,51.0,9.0,16.0,29.353847573185593,491.5077197482548,100.0,18.0,25.0,38.35384757318559,598.5077197482548,1243.0,970.7118604482692,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.351237558616006,17.351237558616006,17.351237558616006,17.351237558616006,,1.1,1.1,1.1,1.1,0.9287467548385144,0.9287467548385144,0.9287467548385144,0.9287467548385144,0.98,0.98,0.98,0.98,42.604506784648564,42.604506784648564,42.604506784648564,42.604506784648564,170.41802713859425,4090.032651326262,0.09065456207044964,45.73298150829543,90.49936496643045,133.24023165996178,171.2774823061221,0.19
2003-03-25,2003-04-05,1907.5612,0.9911313961679026,1890.64379543172,0.189,2003,3,25,2003.03,2002,6,176,26,0.16335162392530062,10.782228110279677,0.005702939991304709,0.68,3,Normal,49,9,9,9,107,183.0,0.09679242617894228,1707.64379543172,1100.0,,4,275.0,275.0,275.0,275.0,607.64379543172,51.0,8.999999999999996,15.999999999999995,29.884121086805898,501.7596743449142,100.0,18.0,25.0,38.884121086805905,608.7596743449143,1243.0,970.7466953390872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.316402667798187,17.316402667798187,17.316402667798187,17.316402667798187,,1.1,1.1,1.1,1.1,0.9285900487006054,0.9285900487006054,0.9285900487006054,0.9285900487006054,0.98,0.98,0.98,0.98,42.51179846880157,42.51179846880157,42.51179846880157,42.51179846880157,170.04719387520623,4081.13265300495,0.08994142327924692,45.645634486613424,90.3227980881641,132.9707998561453,170.90781211474547,0.19
2003-03-26,2003-04-06,1923.6683,0.9984634594221672,1920.7125055987592,0.187,2003,3,26,2003.03,2002,6,177,26,0.1659495604837328,30.06871016703917,0.015654977035548384,0.68,3,Normal,49,9,9,9,107,183.0,0.09527714296989592,1737.7125055987592,1100.0,,4,275.0,275.0,275.0,275.0,637.7125055987592,51.0,9.0,16.0,31.362910111414386,530.3495954873448,100.0,18.0,25.0,40.36291011141439,637.3495954873447,1243.0,970.8438404027036,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.219257604181582,17.219257604181582,17.219257604181582,17.219257604181582,,1.1,1.1,1.1,1.1,0.9281338059775116,0.9281338059775116,0.9281338059775116,0.9281338059775116,0.98,0.98,0.98,0.98,42.25253709065968,42.25253709065968,42.25253709065968,42.25253709065968,169.01014836263872,4056.2435607033294,0.08799346485743416,45.40128998202259,89.82893515230234,132.2173540820272,169.87444823618318,0.185
2003-03-27,2003-04-07,1942.5703,1.004562227560118,1951.4327477601266,0.183,2003,3,27,2003.03,2002,6,178,26,0.16860378940647494,30.72024216136743,0.01574240372701976,0.68,3,Normal,49,9,9,9,107,183.0,0.09377725171930684,1768.4327477601266,1100.0,,4,275.0,275.0,275.0,275.0,668.4327477601266,51.0,9.0,16.0,32.873741693120984,559.5590060670057,100.0,18.0,25.0,41.87374169312098,666.5590060670057,1243.0,970.9430904158403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.120007591044853,17.120007591044853,17.120007591044853,17.120007591044853,,1.1,1.1,1.1,1.1,0.927638439017884,0.927638439017884,0.927638439017884,0.927638439017884,0.98,0.98,0.98,0.98,41.986576657972094,41.986576657972094,41.986576657972094,41.986576657972094,167.94630663188838,4030.711359165321,0.08606307689806822,45.15025207887637,89.32166471791997,131.44375686514806,168.81417325102413,0.185
2003-03-28,2003-04-08,1954.7091,1.0055924901309194,1965.6407913505689,0.182,2003,3,28,2003.03,2002,6,179,26,0.16983136437268911,14.208043590442006,0.00722819940090876,0.68,3,Normal,49,9,9,9,107,183.0,0.09309941104461046,1782.6407913505689,1100.0,,4,275.0,275.0,275.0,275.0,682.6407913505689,51.0,9.0,16.0,33.57249793527388,573.068293415295,100.0,18.0,25.0,42.57249793527388,680.068293415295,1243.0,970.9889933259019,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.074104680983353,17.074104680983353,17.074104680983353,17.074104680983353,,1.1,1.1,1.1,1.1,0.9273993384897932,0.9273993384897932,0.9273993384897932,0.9273993384897932,0.98,0.98,0.98,0.98,41.8632073185281,41.8632073185281,41.8632073185281,41.8632073185281,167.45282927411242,4018.8679025786982,0.08518994417034739,45.03366067495797,89.08611170150112,131.0846401719952,168.32223071973337,0.18
2003-03-29,2003-04-09,1965.396,1.0003166769134142,1966.0183955389166,0.182,2003,3,29,2003.03,2002,6,180,26,0.1698639893745624,0.3776041883479593,0.00019206544008173028,0.68,3,Normal,49,9,9,9,107,183.0,0.09308152986525683,1783.0183955389166,1100.0,,4,275.0,275.0,275.0,275.0,683.0183955389166,51.0,9.0,16.0,33.59106863306147,573.4273269058551,100.0,18.0,25.0,42.59106863306147,680.4273269058551,1243.0,970.990213277895,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.072884728990246,17.072884728990246,17.072884728990246,17.072884728990246,,1.1,1.1,1.1,1.1,0.9273928977338664,0.9273928977338664,0.9273928977338664,0.9273928977338664,0.98,0.98,0.98,0.98,41.85992545694307,41.85992545694307,41.85992545694307,41.85992545694307,167.43970182777227,4018.5528438665333,0.08516690495252176,45.03055832149454,89.07984425135072,131.07508583046172,168.3091444872203,0.18
2003-03-30,2003-04-10,1978.2667,1.001264098139045,1980.7674232540048,0.18,2003,3,30,2003.03,2002,6,181,26,0.17113830536914598,14.749027715088232,0.007446117874282549,0.68,3,Normal,49,9,9,9,107,183.0,0.0923884338219616,1797.7674232540048,1100.0,,4,275.0,275.0,275.0,275.0,697.7674232540048,51.0,9.0,16.0,34.3164306518363,587.4509926021685,100.0,18.0,25.0,43.3164306518363,694.4509926021684,1243.0,971.0378639828208,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.025234024064574,17.025234024064574,17.025234024064574,17.025234024064574,,1.1,1.1,1.1,1.1,0.9271378319983996,0.9271378319983996,0.9271378319983996,0.9271378319983996,0.98,0.98,0.98,0.98,41.731612887412744,41.731612887412744,41.731612887412744,41.731612887412744,166.92645154965098,4006.234837191623,0.08427362525753991,44.910148698432906,88.83660431953268,130.7043179690568,167.8014047187974,0.18
2003-03-31,2003-04-11,1986.8752,1.0022662529077313,1991.3779616992992,0.18,2003,3,31,2003.03,2002,6,182,26,0.17205505589081946,10.610538445294424,0.00532823936458559,0.68,3,Normal,49,9,9,9,107,183.0,0.091896166132039,1808.3779616992992,1100.0,,4,275.0,275.0,275.0,275.0,708.3779616992994,51.0,9.0,16.0,34.83826041144095,597.5397012878583,100.0,18.0,25.0,43.838260411440956,704.5397012878583,1243.0,971.0721441839515,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.990953822933605,16.990953822933605,16.990953822933605,16.990953822933605,,1.1,1.1,1.1,1.1,0.9269501232761556,0.9269501232761556,0.9269501232761556,0.9269501232761556,0.98,0.98,0.98,0.98,41.63915456035526,41.63915456035526,41.63915456035526,41.63915456035526,166.55661824142103,3997.358837794105,0.0836388779251597,44.82522351948787,88.66506553664364,130.4428907254152,167.44351273034454,0.18
2003-04-01,2003-04-12,2008.4951,1.0082375968889064,2025.040272987144,0.177,2003,4,1,2003.04,2002,7,183,27,0.17496347958608927,33.66231128784466,0.01662303300180261,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.07308496624695998,1877.040272987144,1100.0,,4,275.0,275.0,275.0,275.0,777.0402729871439,55.0,7.0,15.0,52.50272114778,647.5375518393639,100.0,18.0,25.0,62.50272114778,719.5375518393639,1243.0,971.1604420382448,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.902655968640445,16.902655968640445,16.902655968640445,16.902655968640445,,1.1,1.1,1.1,1.1,0.9264503940368606,0.9264503940368606,0.9264503940368606,0.9264503940368606,0.98,0.98,0.98,0.98,41.400434522891146,41.400434522891146,41.400434522891146,41.400434522891146,165.60173809156458,3974.4417141975514,0.08177700972202638,44.5957772664317,88.20165495319208,129.7367566250953,166.4770830148369,0.175
2003-04-02,2003-04-13,2030.2561,1.0068784800852906,2044.2211761518897,0.17400000000000002,2003,4,2,2003.04,2002,7,184,27,0.17662070961952328,19.180903164745814,0.009382988195461602,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.07239921087139903,1896.2211761518897,1100.0,,4,275.0,275.0,275.0,275.0,796.2211761518898,55.00000000000003,7.0,15.0,53.79872811837093,665.4224480335189,100.0,18.0,25.0,63.79872811837093,737.4224480335188,1243.0,971.2067407700218,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.856357236863417,16.856357236863417,16.856357236863417,16.856357236863417,,1.1,1.1,1.1,1.1,0.9261790149376466,0.9261790149376466,0.9261790149376466,0.9261790149376466,0.98,0.98,0.98,0.98,41.274939016913,41.274939016913,41.274939016913,41.274939016913,165.09975606765198,3962.394145623648,0.08076413550242215,44.47687047976824,87.96153987823735,129.37097508726993,165.97670737499217,0.175
