Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2003-05-24,2003-06-04,2679.9646,1.0203003171795997,2734.368731410098,0.11,2003,5,24,2003.05,2002,8,236,34,0.2362494583938325,66.80312860332242,0.02443091446882968,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.11739455484281455,2413.368731410098,1100.0,,4,275.0,275.0,275.0,275.0,1313.368731410098,35.0,4.0,8.0,57.0,1209.368731410098,100.0,18.0,25.0,80.0,1411.368731410098,1243.0,972.8726141792656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.190483827619529,15.190483827619529,15.190483827619529,15.190483827619529,,1.1,1.1,1.1,1.1,0.9121361378847478,0.9121361378847478,0.9121361378847478,0.9121361378847478,0.98,0.98,0.98,0.98,36.6318663431796,36.6318663431796,36.6318663431796,36.6318663431796,146.5274653727184,3516.6591689452416,0.05358731018590717,40.029195451957406,78.99645107347905,115.7549806983054,147.44934493232012,0.11
2003-05-25,2003-06-05,2646.5462,1.0241604977462724,2710.488073500506,0.112,2003,5,25,2003.05,2002,8,237,34,0.2341861695504437,23.88065790959217,0.008810464116431655,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.11842885535572165,2389.488073500506,1100.0,,4,275.0,275.0,275.0,275.0,1289.4880735005056,35.0,4.0,8.0,57.0,1185.4880735005056,100.0,18.0,25.0,80.0,1387.4880735005054,1243.0,972.8149712118976,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.24812679498753,15.24812679498753,15.24812679498753,15.24812679498753,,1.1,1.1,1.1,1.1,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.9127611077827704,0.98,0.98,0.98,0.98,36.79606677672658,36.79606677672658,36.79606677672658,36.79606677672658,147.18426710690633,3532.4224105657518,0.054301757881126816,40.18799826418605,79.31604347070855,116.23910384263607,148.1050295563544,0.11
2003-05-26,2003-06-06,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,2003,5,26,2003.05,2002,8,238,34,0.2278011108679329,73.9011421586897,0.028029093704518903,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.12174830883980607,2315.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1215.586931341816,34.999999999999964,4.0,8.0,57.0,1111.586931341816,100.0,18.0,25.0,80.0,1313.586931341816,1243.0,972.636589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.426508862267113,15.426508862267113,15.426508862267113,15.426508862267113,,1.1,1.1,1.1,1.1,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.9146319872016831,0.98,0.98,0.98,0.98,37.302832974820106,37.302832974820106,37.302832974820106,37.302832974820106,149.21133189928042,3581.0719655827306,0.056592608468761386,40.67735774563155,80.3011127208794,117.73187627309451,150.12820155366873,0.12
2003-05-27,2003-06-07,2547.8011,1.0183164052493892,2594.467657442439,0.121,2003,5,27,2003.05,2002,8,239,35,0.22416200560302674,42.119273899377276,0.016234264388902582,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.12372480307441325,2273.467657442439,1100.0,,4,275.0,275.0,275.0,275.0,1173.4676574424388,35.000000000000036,4.0,8.000000000000009,57.0,1069.4676574424388,100.0,18.0,25.0,80.0,1271.4676574424388,1243.0,972.5349219317577,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.52817607512766,15.52817607512766,15.52817607512766,15.52817607512766,,1.1,1.1,1.1,1.1,0.9156555699144624,0.9156555699144624,0.9156555699144624,0.9156555699144624,0.98,0.98,0.98,0.98,37.590695871608155,37.590695871608155,37.590695871608155,37.590695871608155,150.36278348643262,3608.706803674384,0.0579551581824907,40.95489164917704,80.85992969357522,118.57907930165798,151.2773299691439,0.12
2003-05-28,2003-06-08,2498.0372,1.0126150162696577,2529.5499799202107,0.126,2003,5,28,2003.05,2002,8,240,35,0.2185531182651062,64.91767752222813,0.02566372597400737,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.126900042516703,2208.5499799202107,1100.0,,4,275.0,275.0,275.0,275.0,1108.5499799202107,35.000000000000036,4.0,8.0,57.0,1004.5499799202107,100.0,18.0,25.0,80.0,1206.5499799202107,1243.0,972.3782240894626,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.68487391742265,15.68487391742265,15.68487391742265,15.68487391742265,,1.1,1.1,1.1,1.1,0.9171724716262116,0.9171724716262116,0.9171724716262116,0.9171724716262116,0.98,0.98,0.98,0.98,38.03293314861187,38.03293314861187,38.03293314861187,38.03293314861187,152.13173259444747,3651.161582266739,0.060141817241043866,41.380550571346895,81.71721767296877,119.87933862601581,153.04231927746852,0.125
2003-05-29,2003-06-09,2451.3078,1.0129181291505327,2482.9741107481077,0.129,2003,5,29,2003.05,2002,8,241,35,0.2145289631686365,46.575869172103005,0.018758096981554888,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.12928044582119474,2161.9741107481077,1100.0,,4,275.0,275.0,275.0,275.0,1061.9741107481077,35.0,4.0,8.000000000000009,57.0,957.9741107481076,100.0,18.0,25.0,80.0,1159.9741107481075,1243.0,972.2657995776677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.797298429217406,15.797298429217406,15.797298429217406,15.797298429217406,,1.1,1.1,1.1,1.1,0.9182154047581512,0.9182154047581512,0.9182154047581512,0.9182154047581512,0.98,0.98,0.98,0.98,38.34909981606757,38.34909981606757,38.34909981606757,38.34909981606757,153.39639926427031,3681.513582342487,0.06177929870483132,41.68450642648504,82.32954034978202,120.80842859219669,154.30438078448455,0.13
2003-05-30,2003-06-10,2422.0679,1.007552175674587,2440.3597822765782,0.132,2003,5,30,2003.05,2002,8,242,35,0.21084708518869635,42.61432847152946,0.017462313869053822,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.1315379815432557,2119.3597822765782,1100.0,,4,275.0,275.0,275.0,275.0,1019.3597822765782,35.000000000000036,4.0,8.0,57.0,915.3597822765782,100.0,18.0,25.0,80.0,1117.3597822765782,1243.0,972.1629374054953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.900160601390054,15.900160601390054,15.900160601390054,15.900160601390054,,1.1,1.1,1.1,1.1,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.9191364132535432,0.98,0.98,0.98,0.98,38.637521496178046,38.637521496178046,38.637521496178046,38.637521496178046,154.55008598471218,3709.202063633093,0.06333086092761885,41.961400828075966,82.88746938895648,121.65529331307232,155.45549269538867,0.13
2003-05-31,2003-06-11,2373.8032,1.0080375719135228,2392.8828139285506,0.138,2003,5,31,2003.05,2002,8,243,35,0.2067450751234268,47.47696834802764,0.019840908243258945,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.1341478145655589,2071.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,971.8828139285506,35.0,4.0,8.000000000000009,57.0,867.8828139285506,100.0,18.0,25.0,80.0,1069.8828139285506,1243.0,972.0483378267243,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.014760180161108,16.014760180161108,16.014760180161108,16.014760180161108,,1.1,1.1,1.1,1.1,0.920125134736992,0.920125134736992,0.920125134736992,0.920125134736992,0.98,0.98,0.98,0.98,38.95786163185922,38.95786163185922,38.95786163185922,38.95786163185922,155.83144652743687,3739.9547166584853,0.06512289094157449,42.26850968432132,83.5064161681129,122.59512032241852,156.73379967567288,0.14
2003-06-01,2003-06-12,2349.8899,1.004629396651821,2360.768472435208,0.141,2003,6,1,2003.06,2002,9,244,35,0.203970396018402,32.11434149334264,0.013603342245678022,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.10886285673533087,2103.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1003.768472435208,38.0,6.0,11.0,62.49142240841761,886.2770500267903,100.0,18.0,25.0,78.49142240841762,1039.2770500267902,1243.0,971.9708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09227755617958,16.09227755617958,16.09227755617958,16.09227755617958,,1.1,1.1,1.1,1.1,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.9207715865064648,0.98,0.98,0.98,0.98,39.173935209588215,39.173935209588215,39.173935209588215,39.173935209588215,156.69574083835286,3760.697780120469,0.06637488710475542,42.47539609911049,83.92345769566862,123.22857722611195,157.5959015301326,0.14
2003-06-02,2003-06-13,2302.4999,1.0111125822892568,2328.0866196097554,0.14400000000000002,2003,6,2,2003.06,2002,9,245,35,0.20114668393428284,32.68185282545255,0.014038074249544391,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.11039108160119898,2071.0866196097554,1100.0,,4,275.0,275.0,275.0,275.0,971.0866196097554,38.0,6.0,11.000000000000007,60.456754528233795,855.6298650815216,100.0,18.0,25.0,76.4567545282338,1008.6298650815216,1243.0,971.8919332197477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.171164787137588,16.171164787137588,16.171164787137588,16.171164787137588,,1.1,1.1,1.1,1.1,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.9214109546141356,0.98,0.98,0.98,0.98,39.39330792748709,39.39330792748709,39.39330792748709,39.39330792748709,157.57323170994837,3781.757561038761,0.06768357774263636,42.68529906848826,84.34664181332303,123.87151988466948,158.47128882948925,0.145
2003-06-03,2003-06-14,2274.3445,1.0091162618538574,2295.0780200078807,0.147,2003,6,3,2003.06,2002,9,246,36,0.1982947409286809,33.00859960187472,0.014382343133485884,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.11197876401566406,2038.078020007881,1100.0,,4,275.0,275.0,275.0,275.0,938.0780200078807,38.0,6.0,11.000000000000007,58.40174443628829,824.6762755715924,100.0,18.0,25.0,74.40174443628828,977.6762755715924,1243.0,971.8122572896742,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.250840717211034,16.250840717211034,16.250840717211034,16.250840717211034,,1.1,1.1,1.1,1.1,0.9220377644981772,0.9220377644981772,0.9220377644981772,0.9220377644981772,0.98,0.98,0.98,0.98,39.6143304119099,39.6143304119099,39.6143304119099,39.6143304119099,158.4573216476396,3802.9757195433504,0.06904223746044827,42.89654268986597,84.77260134875061,124.51886174097605,159.35310642612558,0.145
2003-06-04,2003-06-15,2248.7184,1.0072760181955318,2265.0801159950274,0.15,2003,6,4,2003.06,2002,9,247,36,0.1957029220219704,29.99790401285327,0.013243639287202643,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.11346177037411433,2008.0801159950274,1100.0,,4,275.0,275.0,275.0,275.0,908.0801159950273,38.0,6.0,11.0,56.53417064560482,796.5459453494226,100.0,18.0,25.0,72.53417064560483,949.5459453494226,1243.0,971.73984855585,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.323249451035124,16.323249451035124,16.323249451035124,16.323249451035124,,1.1,1.1,1.1,1.1,0.9225908850224068,0.9225908850224068,0.9225908850224068,0.9225908850224068,0.98,0.98,0.98,0.98,39.814709745718716,39.814709745718716,39.814709745718716,39.814709745718716,159.25883898287486,3822.212135588997,0.07031046622071202,43.0878740176576,85.1584700847145,125.10543023209516,160.15250856668212,0.15
2003-06-05,2003-06-16,2220.9618,1.0013386428720137,2223.9348746825845,0.154,2003,6,5,2003.06,2002,9,248,36,0.1921479731725753,41.14524131244298,0.018501099911172315,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.11556093792390427,1966.9348746825845,1100.0,,4,275.0,275.0,275.0,275.0,866.9348746825846,38.0,6.0,11.0,53.97259920202861,757.9622754805561,100.0,18.0,25.0,69.9725992020286,910.9622754805561,1243.0,971.6405324561304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.422565550754896,16.422565550754896,16.422565550754896,16.422565550754896,,1.1,1.1,1.1,1.1,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.9233239647143896,0.98,0.98,0.98,0.98,40.08878451160883,40.08878451160883,40.08878451160883,40.08878451160883,160.35513804643531,3848.5233131144482,0.07210424184265841,43.34929148384733,85.68578049512054,125.90724651982373,161.24583623622118,0.155
2003-06-06,2003-06-17,2141.187,1.0046960577600612,2151.242137827092,0.162,2003,6,6,2003.06,2002,9,249,36,0.1858673207082608,72.69273685549251,0.033791052888596435,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.11946586368914675,1894.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,794.2421378270918,38.0,6.0,11.0,49.44698134332089,689.795156483771,100.0,18.0,25.0,65.4469813433209,842.795156483771,1243.0,971.4650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59803077764748,16.59803077764748,16.59803077764748,16.59803077764748,,1.1,1.1,1.1,1.1,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.9245468003934832,0.98,0.98,0.98,0.98,40.570769260991575,40.570769260991575,40.570769260991575,40.570769260991575,162.2830770439663,3894.7938490551924,0.0754369181369252,43.8082399641669,86.61180315999884,127.31601054210026,163.16840255382132,0.16
2003-06-07,2003-06-18,2107.5344,1.0060703110441789,2120.327789344307,0.166,2003,6,7,2003.06,2002,9,250,36,0.1831963209993481,30.914348482785048,0.014579985527777778,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.12120767425279798,1863.327789344307,1100.0,,4,275.0,275.0,275.0,275.0,763.3277893443069,38.0,6.0,11.0,47.52235264400353,660.8054367003033,100.0,18.0,25.0,63.52235264400353,813.8054367003033,1243.0,971.3904463880724,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.672651618812736,16.672651618812736,16.672651618812736,16.672651618812736,,1.1,1.1,1.1,1.1,0.9250388484594712,0.9250388484594712,0.9250388484594712,0.9250388484594712,0.98,0.98,0.98,0.98,40.77485491664754,40.77485491664754,40.77485491664754,40.77485491664754,163.09941966659017,3914.386071998164,0.0769217950574648,44.00224944385689,87.00336380585192,127.91196236503107,163.9823548967623,0.165
2003-06-08,2003-06-19,2074.2022,1.0077867657058546,2090.353526557968,0.17,2003,6,8,2003.06,2002,9,251,36,0.18060654469460846,29.97426278633884,0.014339327011204304,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.12294571073017638,1833.353526557968,1100.0,,4,275.0,275.0,275.0,275.0,733.3535265579679,38.0,6.0,11.0,45.65625068065171,632.6972758773163,100.0,18.0,25.0,61.65625068065171,785.6972758773163,1243.0,971.3180947192778,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.745003287607418,16.745003287607418,16.745003287607418,16.745003287607418,,1.1,1.1,1.1,1.1,0.9254999830968444,0.9254999830968444,0.9254999830968444,0.9254999830968444,0.98,0.98,0.98,0.98,40.9722136989277,40.9722136989277,40.9722136989277,40.9722136989277,163.8888547957108,3933.33251509706,0.07840245810744491,44.18967202999646,87.38169247307424,128.48793107555912,164.76938928313945,0.17
2003-06-09,2003-06-20,2036.8119,1.0068784800852906,2050.8220700916327,0.17400000000000002,2003,6,9,2003.06,2002,9,252,36,0.17719102685591706,39.531456466335385,0.01927590747283556,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.12531560087439325,1793.8220700916327,1100.0,,4,275.0,275.0,275.0,275.0,693.8220700916327,38.0,6.0,11.0,43.195148332553,595.6269217590798,100.0,18.0,25.0,59.195148332553,748.6269217590798,1243.0,971.2226739622902,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.840424044595082,16.840424044595082,16.840424044595082,16.840424044595082,,1.1,1.1,1.1,1.1,0.926084135516958,0.926084135516958,0.926084135516958,0.926084135516958,0.98,0.98,0.98,0.98,41.23170028374145,41.23170028374145,41.23170028374145,41.23170028374145,164.9268011349658,3958.243227239179,0.08041984896700312,44.435849083368396,87.87871207874157,129.2448211290215,165.80418758666139,0.175
2003-06-10,2003-06-21,1997.6676,1.0081298526883014,2013.9083433081928,0.17800000000000002,2003,6,10,2003.06,2002,9,253,37,0.17400168086182785,36.91372678343986,0.01832939761439326,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.12761256035010662,1756.9083433081928,1100.0,,4,275.0,275.0,275.0,275.0,656.9083433081928,38.0,6.0,11.0,40.89701748222212,561.0113258259706,100.0,18.0,25.0,56.89701748222212,714.0113258259706,1243.0,971.1335718631576,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92952614372753,16.92952614372753,16.92952614372753,16.92952614372753,,1.1,1.1,1.1,1.1,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.9266049439438746,0.98,0.98,0.98,0.98,41.473166224845045,41.473166224845045,41.473166224845045,41.473166224845045,165.89266489938018,3981.423957585124,0.08237349303934696,44.664673141438726,88.34079026396167,129.94873490474822,166.76712204167953,0.18
2003-06-11,2003-06-22,1961.1171,1.0055924901309194,1972.0846280273272,0.182,2003,6,11,2003.06,2002,9,254,37,0.17038811186156105,41.8237152808656,0.021207870436423304,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.13031895099607196,1715.0846280273272,1100.0,,4,275.0,275.0,275.0,275.0,615.0846280273273,38.0,6.0,11.0,38.29320641415266,521.7914216131745,100.0,18.0,25.0,54.293206414152664,674.7914216131745,1243.0,971.0098118751653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.053286131719986,17.053286131719986,17.053286131719986,17.053286131719986,,1.1,1.1,1.1,1.1,0.9272888146067094,0.9272888146067094,0.9272888146067094,0.9272888146067094,0.98,0.98,0.98,0.98,41.80718026811665,41.80718026811665,41.80718026811665,41.80718026811665,167.2287210724666,4013.489305739199,0.08479794360536404,44.98071883890632,88.9791573127652,130.9215947972463,168.0989134271015,0.18
2003-06-12,2003-06-23,1942.5703,1.004562227560118,1951.4327477601266,0.183,2003,6,12,2003.06,2002,9,255,37,0.16860378940647494,20.651880267200564,0.010582932099968596,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1316981076058025,1694.4327477601266,1100.0,,4,275.0,275.0,275.0,275.0,594.4327477601266,38.0,6.0,11.0,37.0074862418756,502.42526151825103,100.0,18.0,25.0,53.00748624187559,655.4252615182511,1243.0,970.9430904158403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.120007591044853,17.120007591044853,17.120007591044853,17.120007591044853,,1.1,1.1,1.1,1.1,0.927638439017884,0.927638439017884,0.927638439017884,0.927638439017884,0.98,0.98,0.98,0.98,41.986576657972094,41.986576657972094,41.986576657972094,41.986576657972094,167.94630663188838,4030.711359165321,0.08606307689806822,45.15025207887637,89.32166471791997,131.44375686514806,168.81417325102413,0.185
2003-06-13,2003-06-24,1894.2049,0.9952258819933282,1885.161742278584,0.189,2003,6,13,2003.06,2002,9,256,37,0.16287797453286965,66.27100548154272,0.03515401569811264,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.13632782494798862,1628.161742278584,1100.0,,4,275.0,275.0,275.0,275.0,528.1617422785839,37.99999999999999,5.9999999999999964,10.999999999999995,32.88166488893908,440.2800773896449,100.0,18.0,25.0,48.88166488893908,593.2800773896448,1243.0,970.7289840904384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.334113916446725,17.334113916446725,17.334113916446725,17.334113916446725,,1.1,1.1,1.1,1.1,0.928670178376712,0.928670178376712,0.928670178376712,0.928670178376712,0.98,0.98,0.98,0.98,42.55895178510778,42.55895178510778,42.55895178510778,42.55895178510778,170.23580714043112,4085.6593713703473,0.09030302457478694,45.69007340538767,90.41262629620485,133.10786683633214,171.09585822105922,0.19
2003-06-14,2003-06-25,1862.3957,0.9887821130458808,1841.5035555735626,0.194,2003,6,14,2003.06,2002,9,257,37,0.15910590720155582,43.65818670502132,0.0237079024761499,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.13955987172664114,1584.5035555735626,1100.0,,4,275.0,275.0,275.0,275.0,484.5035555735626,38.000000000000014,5.9999999999999964,11.000000000000005,30.163645483179003,399.3399100903836,100.0,18.0,25.0,46.163645483178996,552.3399100903836,1243.0,970.5879345641607,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.475163442724536,17.475163442724536,17.475163442724536,17.475163442724536,,1.1,1.1,1.1,1.1,0.9292747284890324,0.9292747284890324,0.9292747284890324,0.9292747284890324,0.98,0.98,0.98,0.98,42.93318916510639,42.93318916510639,42.93318916510639,42.93318916510639,171.73275666042557,4121.586159850213,0.09325681513926642,46.042107471036815,91.12438219385606,134.19431894934064,172.58734808000543,0.195
2003-06-15,2003-06-26,1810.1471,0.9801984059924232,1774.3033020318076,0.2,2003,6,15,2003.06,2002,9,258,37,0.1532998052955482,67.20025354175505,0.037874163602582514,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1448455851407714,1517.3033020318076,1100.0,,4,275.0,275.0,275.0,275.0,417.3033020318076,38.0,6.0,11.0,25.979972110929648,336.32332992087794,100.0,18.0,25.0,41.979972110929644,489.32332992087794,1243.0,970.370826052718,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.692271954167108,17.692271954167108,17.692271954167108,17.692271954167108,,1.1,1.1,1.1,1.1,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.9300886350601296,0.98,0.98,0.98,0.98,43.504654203796605,43.504654203796605,43.504654203796605,43.504654203796605,174.01861681518642,4176.446803564473,0.09807715322172512,46.57835052851396,92.20905209968359,135.85118659249935,174.86474554752476,0.2
2003-06-16,2003-06-27,1784.3803,0.980939388660826,1750.3689206204212,0.202,2003,6,16,2003.06,2002,9,259,37,0.15123187474160438,23.93438141138631,0.013673906757269622,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.14682619016618845,1493.3689206204212,1100.0,,4,275.0,275.0,275.0,275.0,393.3689206204212,38.0,6.0,10.999999999999995,24.489893890765533,313.87902672965566,100.0,18.0,25.0,40.489893890765536,466.87902672965566,1243.0,970.2934995896968,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.769598417188448,17.769598417188448,17.769598417188448,17.769598417188448,,1.1,1.1,1.1,1.1,0.930344368708928,0.930344368708928,0.930344368708928,0.930344368708928,0.98,0.98,0.98,0.98,43.70681132405009,43.70681132405009,43.70681132405009,43.70681132405009,174.82724529620037,4195.853887108809,0.09988022709762953,46.767686988734,92.59216535368955,136.43675076521367,175.67044383848602,0.2
2003-06-17,2003-06-28,1741.1201,0.9700713013446214,1689.0106412042776,0.20800000000000002,2003,6,17,2003.06,2002,9,260,38,0.14593051940004956,61.358279416143645,0.0363279412925396,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.15216008338275303,1432.0106412042776,1100.0,,4,275.0,275.0,275.0,275.0,332.0106412042776,38.0,5.999999999999997,10.999999999999995,20.66992318781495,256.34071801646263,100.0,18.0,25.0,36.66992318781495,409.3407180164626,1243.0,970.095265148506,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.967832858379168,17.967832858379168,17.967832858379168,17.967832858379168,,1.1,1.1,1.1,1.1,0.9309180300584478,0.9309180300584478,0.9309180300584478,0.9309180300584478,0.98,0.98,0.98,0.98,44.221647431470444,44.221647431470444,44.221647431470444,44.221647431470444,176.88658972588178,4245.278153421162,0.10472793090264976,47.248693984627245,93.56582266418755,137.92583094642478,177.72148850282986,0.21
2003-06-18,2003-06-29,1701.0259,0.9600785620170252,1633.1185000257165,0.215,2003,6,18,2003.06,2002,9,261,38,0.1411014384022219,55.89214117856113,0.03422417979937219,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1573676374347318,1376.1185000257165,1100.0,,4,275.0,275.0,275.0,275.0,276.11850002571646,38.0,5.999999999999997,11.0,17.190256810939545,203.92824321477693,100.0,18.0,25.0,33.190256810939545,356.92824321477684,1243.0,969.9146905385446,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14840746834064,18.14840746834064,18.14840746834064,18.14840746834064,,1.1,1.1,1.1,1.1,0.9313379815058628,0.9313379815058628,0.9313379815058628,0.9313379815058628,0.98,0.98,0.98,0.98,44.68621934582589,44.68621934582589,44.68621934582589,44.68621934582589,178.74487738330356,4289.877057199285,0.10945003524268992,47.681463030910656,94.44227931787071,139.2673625639795,179.57194313277333,0.215
2003-06-19,2003-06-30,1659.0815,0.9575587249610479,1588.6679657464624,0.219,2003,6,19,2003.06,2002,9,262,38,0.13726091224049436,44.450534279253816,0.02797975111077913,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.16177074476304695,1331.6679657464626,1100.0,,4,275.0,275.0,275.0,275.0,231.66796574646241,37.99999999999999,5.999999999999997,11.0,14.422908373320615,162.24505737314183,100.0,18.0,25.0,30.422908373320613,315.24505737314183,1243.0,969.7710811201041,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.29201688678127,18.29201688678127,18.29201688678127,18.29201688678127,,1.1,1.1,1.1,1.1,0.931602131423705,0.931602131423705,0.931602131423705,0.931602131423705,0.98,0.98,0.98,0.98,45.05259841506203,45.05259841506203,45.05259841506203,45.05259841506203,180.21039366024812,4325.049447845955,0.11343490115354167,48.0219720152525,95.1321881847393,140.32410770904428,181.03136090787706,0.22
2003-06-20,2003-07-01,1610.5937,0.9499332494642719,1529.9565070076846,0.227,2003,6,20,2003.06,2002,9,263,38,0.13218824220546393,58.71145873877799,0.03837459331024179,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.16797863130282378,1272.9565070076844,1100.0,,4,275.0,275.0,275.0,275.0,172.95650700768462,38.00000000000001,6.000000000000003,9.421755245554808,10.767720280634064,108.76703148149576,100.0,18.0,23.42175524555481,26.767720280634066,261.7670314814958,1241.4217552455548,969.5813979457173,990.0,0.9178275547424388,0.48,988.6021724452576,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48583971954038,18.48583971954038,18.48583971954038,18.48583971954038,,1.1,1.1,1.1,1.1,0.9318605389492264,0.9318605389492264,0.9318605389492264,0.9318605389492264,0.98,0.98,0.98,0.98,45.542606371127285,45.542606371127285,45.542606371127285,45.542606371127285,182.17042548450908,4372.090211628219,0.119069022321949,48.46636479418278,96.03301277120684,141.7050034683483,182.9410359716666,0.225
2003-06-21,2003-07-02,1567.7420000000006,0.9498905583950592,1489.183323799387,0.232,2003,6,21,2003.06,2002,9,264,38,0.12866543917626702,40.77318320829772,0.02737955935758949,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1725778122093861,1232.1833237993872,1100.0,,4,275.0,275.0,275.0,275.0,132.18332379938693,31.88858395160307,6.0,7.200647989071661,8.22931198751047,78.86477987120172,93.88858395160307,18.0,21.200647989071665,24.229311987510467,231.8647798712017,1233.0892319406748,969.4496691999672,990.0,0.8959717559099668,0.48,988.6240282440899,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.639424264122752,18.639424264122752,18.639424264122752,18.639424264122752,,1.1,1.1,1.1,1.1,0.9319852655759836,0.9319852655759836,0.9319852655759836,0.9319852655759836,0.98,0.98,0.98,0.98,45.9271310436656,45.9271310436656,45.9271310436656,45.9271310436656,183.7085241746624,4409.004580191899,0.1233619267948574,48.77145689111384,96.65174780299076,142.65418972056253,184.2553834472997,0.23
2003-06-22,2003-07-03,1527.9505,0.9450001211715192,1443.9134076440835,0.23800000000000002,2003,6,22,2003.06,2002,9,265,38,0.12475411842044885,45.269916155303456,0.031352237548072016,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.17798851277330133,1186.9134076440835,1100.0,,4,275.0,275.0,275.0,275.0,86.91340764408346,20.96743686355321,4.05821358649417,4.734582517576532,5.410951448658893,51.74222322780066,82.96743686355322,16.05821358649417,18.73458251757653,21.410951448658885,204.74222322780065,1217.760232967624,969.3034125477733,990.0,0.8666642537677047,0.48,988.6533357462323,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.814988418459123,18.814988418459123,18.814988418459123,18.814988418459123,,1.1,1.1,1.1,1.1,0.9320411618628142,0.9320411618628142,0.9320411618628142,0.9320411618628142,0.98,0.98,0.98,0.98,46.362497702389106,46.362497702389106,46.362497702389106,46.362497702389106,185.44999080955643,4450.799779429354,0.12843567337749162,49.10665803262509,97.33183082257328,143.69820141713046,185.70273046755608,0.24
2003-06-23,2003-07-04,1493.3847,0.9398350297022317,1403.5352538813586,0.244,2003,6,23,2003.06,2002,9,266,38,0.12126544593534935,40.37815376272488,0.02876889173325892,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1831090450270402,1146.5352538813586,1100.0,,4,275.0,275.0,275.0,275.0,46.53525388135858,11.22640366009429,2.1728523213085715,2.534994374860001,2.8971364284114296,27.703867096684288,73.2264036600943,14.172852321308572,16.534994374860002,18.89713642841143,180.7038670966843,1203.934250356263,969.1729600510013,990.0,0.8467092273183177,0.48,988.6732907726815,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96539594168037,18.96539594168037,18.96539594168037,18.96539594168037,,1.1,1.1,1.1,1.1,0.9320155058678816,0.9320155058678816,0.9320155058678816,0.9320155058678816,0.98,0.98,0.98,0.98,46.73183434792083,46.73183434792083,46.73183434792083,46.73183434792083,186.92733739168327,4486.2560974004,0.13318321493867116,49.402441344827864,97.9321977849864,144.62048185264484,186.9828429891291,0.245
2003-06-24,2003-07-05,1454.8225,0.9328792022166468,1357.1736531668278,0.251,2003,6,24,2003.06,2002,9,267,39,0.11725980363361392,46.36160071453082,0.034160404312558464,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1893641240384504,1100.1736531668278,1100.0,,4,275.0,275.0,275.0,275.0,0.1736531668277621,0.041892981880627435,0.008108319073669826,0.009459705585948129,0.010811092098226435,0.10338106818929027,62.041892981880636,12.00810831907367,14.009459705585947,16.010811092098223,153.10338106818932,1188.0594610065402,969.0231764179235,990.0,0.8237971602156251,0.48,988.6962028397844,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.138091641860754,19.138091641860754,19.138091641860754,19.138091641860754,,1.1,1.1,1.1,1.1,0.9319023502267421,0.9319023502267421,0.9319023502267421,0.9319023502267421,0.98,0.98,0.98,0.98,47.15164120058942,47.15164120058942,47.15164120058942,47.15164120058942,188.60656480235767,4526.557555256584,0.13897010479260574,49.738252449917915,98.61411775336592,145.66880666841428,188.43971261025555,0.25
2003-06-25,2003-07-06,1419.119,0.9198994486422936,1305.446785657803,0.258,2003,6,25,2003.06,2002,9,268,39,0.11279060228083415,51.726867509024714,0.03962388055745989,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.19686746547121795,1048.446785657803,1048.446785657803,,4,262.1116964144508,262.1116964144508,262.1116964144508,262.1116964144508,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1136.446785657803,968.8599756120674,990.0,0.7493046390937363,0.4129808213551439,988.8377145395513,0.4860522269709593,0.4860522269709593,0.4860522269709593,0.4860522269709593,19.4916867005128,19.4916867005128,19.4916867005128,19.4916867005128,,1.048446785657803,1.048446785657803,1.048446785657803,1.048446785657803,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.16988151696057,46.16988151696057,46.16988151696057,46.16988151696057,184.67952606784226,4432.308625628214,0.14146844444125226,50.099496779630854,99.34805835285827,146.79803478710969,190.0112202134304,0.26
2003-06-26,2003-07-07,1381.8066,0.9176604866977616,1268.029317078179,0.265,2003,6,26,2003.06,2002,9,269,39,0.10955773299555466,37.417468579624035,0.029508362366449208,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.20267670198050708,1011.029317078179,1011.029317078179,,4,252.75732926954475,252.75732926954475,252.75732926954475,252.75732926954475,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1099.029317078179,968.7423778536743,990.0,0.6953000452674749,0.3643381122016327,988.9403618425308,0.452033755995841,0.452033755995841,0.452033755995841,0.452033755995841,19.74595023286082,19.74595023286082,19.74595023286082,19.74595023286082,,1.0110293170781792,1.0110293170781792,1.0110293170781792,1.0110293170781792,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.102927601438815,45.102927601438815,45.102927601438815,45.102927601438815,180.41171040575526,4329.881049738126,0.1422772391583689,50.35675436483054,99.87097454121334,147.60319517652525,191.1331788563841,0.265
2003-06-27,2003-07-08,1349.4128,0.9235412334008892,1246.2383616789475,0.269,2003,6,27,2003.06,2002,9,270,39,0.10767499444906106,21.79095539923151,0.017485383269597372,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.2062205817944542,989.2383616789476,989.2383616789476,,4,247.30959041973685,247.30959041973685,247.30959041973685,247.30959041973685,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1077.2383616789475,968.673891993848,990.0,0.6638491818046665,0.341390689343158,988.9947601288519,0.43278836674806104,0.43278836674806104,0.43278836674806104,0.43278836674806104,19.888079768255988,19.888079768255988,19.888079768255988,19.888079768255988,,0.9892383616789476,0.9892383616789476,0.9892383616789476,0.9892383616789476,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.448463013025595,44.448463013025595,44.448463013025595,44.448463013025595,177.79385205210235,4267.052449250457,0.14266440315043452,50.505349581149304,100.17311661084372,148.0686648280899,191.78237420928346,0.27
2003-06-28,2003-07-09,1317.5113,0.9235993654293908,1216.8526006260518,0.275,2003,6,28,2003.06,2002,9,271,39,0.10513606469409087,29.38576105289576,0.024148989810086483,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.2112006005228386,959.8526006260518,959.8526006260518,,4,239.9631501565129,239.9631501565129,239.9631501565129,239.9631501565129,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1047.8526006260518,968.5815367448247,990.0,0.6214367431716211,0.3178820805008414,989.0606811763276,0.40749520002240497,0.40749520002240497,0.40749520002240497,0.40749520002240497,20.071649231480443,20.071649231480443,20.071649231480443,20.071649231480443,,0.9598526006260516,0.9598526006260516,0.9598526006260516,0.9598526006260516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.52617962363203,43.52617962363203,43.52617962363203,43.52617962363203,174.10471849452813,4178.513243868675,0.14307790311246732,50.704309507207014,100.57778185766053,148.69236495640155,192.6529326222144,0.275
2003-06-29,2003-07-10,1286.0988,0.929310751141254,1195.1854418698656,0.28200000000000003,2003,6,29,2003.06,2002,9,272,39,0.1032640221775564,21.66715875618616,0.01812870036493076,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.21502939292661052,938.1854418698656,938.1854418698656,,4,234.5463604674664,234.5463604674664,234.5463604674664,234.5463604674664,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1026.1854418698656,968.5134399601624,990.0,0.5937555841835422,0.3005483534958925,989.1056960623206,0.3893309883479193,0.3893309883479193,0.3893309883479193,0.3893309883479193,20.202925113810302,20.202925113810302,20.202925113810302,20.202925113810302,,0.9381854418698656,0.9381854418698656,0.9381854418698656,0.9381854418698656,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.82189566211816,42.82189566211816,42.82189566211816,42.82189566211816,171.28758264847264,4110.901983563344,0.1433146494660222,50.84994941233981,100.87408536885708,149.149263563862,193.2911743144184,0.28
2003-06-30,2003-07-11,1265.4271,0.9295240656902062,1176.2449428265672,0.28700000000000003,2003,6,30,2003.06,2002,9,273,39,0.1016275630602154,18.94049904329836,0.0161025126261402,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.21849190644120256,919.2449428265672,919.2449428265672,,4,229.8112357066418,229.8112357066418,229.8112357066418,229.8112357066418,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1007.2449428265672,968.4539126774547,990.0,0.5763997484068146,0.2853959542612538,989.138204297332,0.3737900705870658,0.3737900705870658,0.3737900705870658,0.3737900705870658,20.31050154928988,20.31050154928988,20.31050154928988,20.31050154928988,,0.9192449428265672,0.9192449428265672,0.9192449428265672,0.9192449428265672,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.18080295147285,42.18080295147285,42.18080295147285,42.18080295147285,168.7232118058914,4049.357083341393,0.14344224205584447,50.97649386476068,101.13160170417828,149.54650744707345,193.84644975137925,0.285
2003-07-01,2003-07-12,1224.7272,0.9341508897143792,1144.080003537401,0.294,2003,7,1,2003.07,2002,10,274,40,0.09884851230563142,32.16493928916634,0.02811423955467713,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.19841269779922274,917.0800035374008,917.0800035374008,,4,229.27000088435025,229.27000088435025,229.27000088435025,229.27000088435025,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,997.0800035374008,968.3528228682603,990.0,0.5670852622055864,0.2836640028299207,989.1492507349644,0.3720337580243655,0.3720337580243655,0.3720337580243655,0.3720337580243655,20.42439410867963,20.42439410867963,20.42439410867963,20.42439410867963,,0.9170800035374008,0.9170800035374008,0.9170800035374008,0.9170800035374008,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.317436514258006,42.317436514258006,42.317436514258006,42.317436514258006,169.26974605703202,4062.473905368769,0.14795271793376685,51.189877324032494,101.56595762516693,150.21684954489382,194.78418884068523,0.295
2003-07-02,2003-07-13,1184.8787,0.9392824439313104,1112.935761098154,0.303,2003,7,2,2003.07,2002,10,275,40,0.09615764975888053,31.144242439246913,0.0279838635147426,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.20396505165402806,885.935761098154,885.935761098154,,4,221.4839402745385,221.4839402745385,221.4839402745385,221.4839402745385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,965.935761098154,968.2549409634512,990.0,0.5385467133568742,0.2587486088785232,989.2027046777647,0.3472230658232493,0.3472230658232493,0.3472230658232493,0.3472230658232493,20.600540648490146,20.600540648490146,20.600540648490146,20.600540648490146,,0.8859357610981541,0.8859357610981541,0.8859357610981541,0.8859357610981541,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.232891966071634,41.232891966071634,41.232891966071634,41.232891966071634,164.93156786428654,3958.3576287428773,0.14819504739567854,51.394512497131345,101.98266691821146,150.86035715411973,195.68533074699118,0.305
2003-07-03,2003-07-14,1145.8734,0.936433295005044,1073.0340036206328,0.314,2003,7,3,2003.07,2002,10,276,40,0.09271013791282266,39.90175747752119,0.03718592080296116,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2115496799114066,846.0340036206328,846.0340036206328,,4,211.5085009051582,211.5085009051582,211.5085009051582,211.5085009051582,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,926.0340036206328,968.1295354399506,990.0,0.5019833499312572,0.22682720289650626,989.2711894471722,0.3166795978352829,0.3166795978352829,0.3166795978352829,0.3166795978352829,20.82497440938635,20.82497440938635,20.82497440938635,20.82497440938635,,0.8460340036206329,0.8460340036206329,0.8460340036206329,0.8460340036206329,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.39860988942209,39.39860988942209,39.39860988942209,39.39860988942209,157.59443955768842,3782.266549384522,0.1468680759658436,51.65382611441692,102.51095460657277,151.67675059315673,196.82993981686198,0.315
2003-07-04,2003-07-15,1098.2906,0.922996705259988,1013.7186052180156,0.325,2003,7,4,2003.07,2002,10,277,40,0.08758528749083656,59.31539840261723,0.05851268596363639,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.22392801989777056,786.7186052180156,786.7186052180156,,3,262.23953507267186,262.23953507267186,262.23953507267186,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,866.7186052180156,967.9431156163997,990.0,0.4476305944228828,0.1833593026090078,989.369010102968,0.4865256398117378,0.4865256398117378,0.4865256398117378,,20.93936884675687,20.93936884675687,20.93936884675687,,,1.0489581402906871,1.0489581402906871,1.0489581402906871,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.62319123113885,49.62319123113885,49.62319123113885,,148.86957369341656,3572.869768641997,0.14685492889952426,52.033481492288935,103.28488571035595,152.87393221659715,198.51120411667043,0.325
2003-07-05,2003-07-16,1061.1535,0.92631987069611,982.9675729087244,0.337,2003,7,5,2003.07,2002,10,278,40,0.08492839829931377,30.75103230929119,0.031283872588283884,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2309333555411991,755.9675729087244,755.9675729087244,,3,251.98919096957482,251.98919096957482,251.98919096957482,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,835.9675729087244,967.8318702916347,990.0,0.41945235764544464,0.16798378645436218,989.4125638559003,0.4492948969967985,0.4492948969967985,0.4492948969967985,,21.13139866726849,21.13139866726849,21.13139866726849,,,1.0079567638782991,1.0079567638782991,1.0079567638782991,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.120828101237485,48.120828101237485,48.120828101237485,,144.36248430371245,3464.6996232890992,0.14686393354414098,52.25655871104513,103.73991755591798,153.57852388199672,199.50236711244116,0.335
2003-07-06,2003-07-17,1033.8373,0.9245976389279732,955.8835266156706,0.34500000000000003,2003,7,6,2003.07,2002,10,279,40,0.08258833669959394,27.0840462930538,0.028334044409098192,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2374766314926455,728.8835266156706,728.8835266156706,,3,242.96117553855686,242.96117553855686,242.96117553855686,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,808.8835266156706,967.7235341064627,990.0,0.39463430725738735,0.1544417633078353,989.4509239294348,0.4177256281574119,0.4177256281574119,0.4177256281574119,,21.309664194814573,21.309664194814573,21.309664194814573,,,0.9718447021542276,0.9718447021542276,0.9718447021542276,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.78820917948147,46.78820917948147,46.78820917948147,,140.3646275384444,3368.7510609226656,0.1468428146632141,52.471287672756254,104.17812940585988,154.25758720255536,200.45883068217387,0.345
2003-07-07,2003-07-18,998.125,0.9333760217744584,931.6259417336313,0.355,2003,7,7,2003.07,2002,10,280,40,0.08049248136578575,24.25758488203928,0.026037901903954244,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2436600247279325,704.6259417336313,704.6259417336313,,3,234.87531391121044,234.87531391121044,234.87531391121044,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,784.6259417336313,967.6265037669343,990.0,0.3724062414292239,0.14231297086681566,989.485280787704,0.3904223243435888,0.3904223243435888,0.3904223243435888,,21.46835469642589,21.46835469642589,21.46835469642589,,,0.9395012556448418,0.9395012556448418,0.9395012556448418,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.567906051792576,45.567906051792576,45.567906051792576,,136.70371815537771,3280.889235729065,0.1467367019653729,52.661463238616115,104.56641249406741,154.85972241657888,201.3079783184381,0.355
2003-07-08,2003-07-19,971.8681,0.9382203784924132,911.8264566267025,0.363,2003,7,8,2003.07,2002,10,281,41,0.0787818058525471,19.799485106928838,0.021714093688591733,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2489508813330394,684.8264566267025,684.8264566267025,,3,228.27548554223412,228.27548554223412,228.27548554223412,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,764.8264566267026,967.5473058265068,990.0,0.3600443226821464,0.13544793698801075,989.5045077403297,0.36881726735096015,0.36881726735096015,0.36881726735096015,,21.588384646472086,21.588384646472086,21.588384646472086,,,0.9131019421689366,0.9131019421689366,0.9131019421689366,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.5350925609698,44.5350925609698,44.5350925609698,,133.60527768290942,3206.526664389825,0.14652489704804295,52.8152031553956,104.88042928833609,155.34699634584783,201.9958671278546,0.365
2003-07-09,2003-07-20,946.0594,0.9394044269109342,888.7323884807021,0.374,2003,7,9,2003.07,2002,10,282,41,0.07678647836473265,23.09406814600038,0.02598540173097545,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.25541996999575883,661.7323884807022,661.7323884807022,,3,220.57746282690067,220.57746282690067,220.57746282690067,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,741.7323884807021,967.4549295539227,990.0,0.34665645709026205,0.12851971654421065,989.5248238263656,0.3443898424147392,0.3443898424147392,0.3443898424147392,,21.72550443002801,21.72550443002801,21.72550443002801,,,0.8823098513076028,0.8823098513076028,0.8823098513076028,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.30658542780043,43.30658542780043,43.30658542780043,,129.91975628340128,3118.074150801631,0.14618546366415267,52.992779665139025,105.24328004806877,155.91041191541802,202.79209706405769,0.375
2003-07-10,2003-07-21,920.6956,0.9304441821848726,856.6558645832106,0.383,2003,7,10,2003.07,2002,10,283,41,0.0740150666999894,32.076523897491484,0.03744388525618477,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.2649838860444182,629.6558645832106,629.6558645832106,,3,209.88528819440359,209.88528819440359,209.88528819440359,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,709.6558645832106,967.3266234583328,990.0,0.3280613707728757,0.11889675937496318,989.5530418698523,0.3118417026023511,0.3118417026023511,0.3118417026023511,,21.91457670891702,21.91457670891702,21.91457670891702,,,0.8395411527776141,0.8395411527776141,0.8395411527776141,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.70415792730128,40.70415792730128,40.70415792730128,,122.11247378190382,2930.699370765692,0.1425455411331542,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
2003-07-11,2003-07-22,920.6956,0.9304441821848726,856.6558645832106,0.383,2003,7,11,2003.07,2002,10,284,41,0.0740150666999894,0.0,0.0,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.2649838860444182,629.6558645832106,629.6558645832106,,3,209.88528819440359,209.88528819440359,209.88528819440359,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,709.6558645832106,967.3266234583328,990.0,0.3280613707728757,0.11889675937496318,989.5530418698523,0.3118417026023511,0.3118417026023511,0.3118417026023511,,21.91457670891702,21.91457670891702,21.91457670891702,,,0.8395411527776141,0.8395411527776141,0.8395411527776141,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.70415792730128,40.70415792730128,40.70415792730128,,122.11247378190382,2930.699370765692,0.1425455411331542,53.23630025734677,105.74114235982236,156.6841201367341,203.8870454995537,0.385
2003-07-12,2003-07-23,855.2074,0.9204875668079742,787.2077787421739,0.41,2003,7,12,2003.07,2002,10,285,41,0.06801475208332383,69.44808584103669,0.08822078200497853,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.2883609716899749,560.2077787421738,560.2077787421738,,3,186.73592624739132,186.73592624739132,186.73592624739132,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.2077787421738,967.0488311149686,990.0,0.2878016108650283,0.09408311149686956,989.6181152776379,0.2468720709015945,0.2468720709015945,0.2468720709015945,,22.322412091767937,22.322412091767937,22.322412091767937,,,0.7469437049895652,0.7469437049895652,0.7469437049895652,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.88864404746253,36.88864404746253,36.88864404746253,,110.6659321423876,2655.982371417302,0.14058033359275646,53.75086789708044,106.79422158371385,158.323330455135,206.21306477497419,0.41
2003-07-13,2003-07-24,831.4451,0.9248748921043594,768.9826971531983,0.42,2003,7,13,2003.07,2002,10,286,41,0.06644010503403633,18.22508158897563,0.023700249246758787,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.29519519859206483,541.9826971531983,541.9826971531983,,2,270.99134857659914,270.99134857659914,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.9826971531983,966.9759307886128,990.0,0.2772363461757671,0.08679307886127932,989.6359705749628,0.5194809506629293,0.5194809506629293,,,22.140558835687198,22.140558835687198,,,,1.0839653943063965,1.0839653943063965,,,0.94,0.94,,,0.98,0.98,,,54.22092737309811,54.22092737309811,,,108.44185474619623,2602.6045139087096,0.14101988919601427,53.88297693622761,107.06484028827072,158.7451965858096,206.8131432013693,0.42
