Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2003-07-14,2003-07-25,812.7441,0.9169328338844066,745.2317508358316,0.428,2003,7,14,2003.07,2002,10,287,41,0.06438802327221585,23.75094631736669,0.03187055072563439,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3046032321427569,518.2317508358316,518.2317508358316,,2,259.1158754179158,259.1158754179158,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,598.2317508358316,966.8809270033432,990.0,0.26346768164396034,0.07729270033433264,989.6592396180217,0.4750237783798246,0.4750237783798246,,,22.303288836298556,22.303288836298556,,,,1.0364635016716632,1.0364635016716632,,,0.94,0.94,,,0.98,0.98,,,52.225892127657325,52.225892127657325,,,104.45178425531465,2506.8428221275517,0.14016013694822368,54.05327742904127,107.41385598318523,159.28967850881932,207.58857322689343,0.43
2003-07-15,2003-07-26,791.2707,0.9254874053024592,732.3110670348607,0.435,2003,7,15,2003.07,2002,10,288,42,0.06327167619181195,12.920683800971005,0.01764370959637011,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3099775631127994,505.3110670348607,505.3110670348607,,2,252.65553351743037,252.65553351743037,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.3110670348608,966.8292442681393,990.0,0.25597743016513663,0.07212442681394428,989.6718981430208,0.4516703188672791,0.4516703188672791,,,22.390983556014252,22.390983556014252,,,,1.0106221340697217,1.0106221340697217,,,0.94,0.94,,,0.98,0.98,,,51.12401128332203,51.12401128332203,,,102.24802256664408,2453.9525415994576,0.13962375712912267,54.145082582941036,107.60207677343234,159.5834951991337,208.00744077584312,0.435
2003-07-16,2003-07-27,768.672,0.9163502974918004,704.3728158736171,0.448,2003,7,16,2003.07,2002,10,289,42,0.06085781129148051,27.938251161243443,0.039664011062937286,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3222725166053679,477.37281587361707,477.37281587361707,,2,238.68640793680854,238.68640793680854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,557.3728158736171,966.7174912634944,990.0,0.2397813425354302,0.06547456317472343,989.6947440942897,0.40317677280378494,0.40317677280378494,,,22.574076057991565,22.574076057991565,,,,0.9547456317472344,0.9547456317472344,,,0.94,0.94,,,0.98,0.98,,,48.69233590315596,48.69233590315596,,,97.38467180631191,2337.232123351486,0.13825728309166502,54.34136126782319,108.00468979302414,160.21247096867745,208.90524841961383,0.45
2003-07-17,2003-07-28,747.9582,0.9117617434429268,681.9596724544334,0.456,2003,7,17,2003.07,2002,10,290,42,0.05892131570006304,22.41314341918371,0.032865790052536134,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3328642574758224,454.95967245443336,454.95967245443336,,2,227.47983622721668,227.47983622721668,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,534.9596724544334,966.6278386898176,990.0,0.2267882159156136,0.06099193449088669,989.7122198495937,0.3662539539019464,0.3662539539019464,,,22.718127205873884,22.718127205873884,,,,0.9099193449088668,0.9099193449088668,,,0.94,0.94,,,0.98,0.98,,,46.70231089066614,46.70231089066614,,,93.40462178133228,2241.710922751975,0.13696502235265726,54.49668699859662,108.32349038042729,160.71098303630004,209.61792395704828,0.455
2003-07-18,2003-07-29,733.3846,0.9136167709276868,670.0324701000932,0.463,2003,7,18,2003.07,2002,10,291,42,0.05789080541664805,11.927202354340238,0.017800931875075376,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.338789551446797,443.0324701000932,443.0324701000932,,2,221.5162350500466,221.5162350500466,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,523.0324701000932,966.5801298804004,990.0,0.2198738957101989,0.058606494020018635,989.7215196102698,0.34732421697526145,0.34732421697526145,,,22.794065512894125,22.794065512894125,,,,0.8860649402001863,0.8860649402001863,,,0.94,0.94,,,0.98,0.98,,,45.62998124218198,45.62998124218198,,,91.25996248436395,2190.239099624735,0.13620229848074533,54.57854762508151,108.49157855115044,160.97400158934468,209.99434764112067,0.465
2003-07-19,2003-07-30,704.7879,0.8974945481008082,632.5432978174176,0.474,2003,7,19,2003.07,2002,10,292,42,0.05465174093142488,37.48917228267555,0.05926736147870265,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.35886871425760186,405.5432978174176,405.5432978174176,,2,202.7716489087088,202.7716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,485.5432978174176,966.4301731912697,990.0,0.20320626126777708,0.05110865956348352,989.7456850791687,0.2910761949448277,0.2910761949448277,,,23.02443569295428,23.02443569295428,,,,0.8110865956348352,0.8110865956348352,,,0.94,0.94,,,0.97,0.97,,,41.76041663631457,41.76041663631457,,,83.52083327262913,2004.499998543099,0.13203970947256366,54.832293787871436,109.01293102424809,161.79059119050945,211.1648673993812,0.475
2003-07-20,2003-07-31,683.8179,0.8882731187136144,607.4170586651944,0.486,2003,7,20,2003.07,2002,10,293,42,0.0524808338686728,25.12623915222321,0.04136571206518037,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3737135741607833,380.4170586651944,380.4170586651944,,2,190.2085293325972,190.2085293325972,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,460.4170586651944,966.3296682346607,990.0,0.19486175380024906,0.046083411733038884,989.7590548344665,0.25613839997164745,0.25613839997164745,,,23.17324819983422,23.17324819983422,,,,0.7608341173303889,0.7608341173303889,,,0.93,0.93,,,0.97,0.97,,,39.00682402852053,39.00682402852053,,,78.01364805704104,1872.3275533689853,0.12843506276968394,54.99925730611276,109.35626352420236,162.32905050464566,211.93833049191315,0.485
2003-07-21,2003-08-01,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2003,7,21,2003.07,2002,10,294,42,0.05068084360415341,20.833220654159614,0.03551618592970457,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3869864549451321,359.5838380110348,359.5838380110348,,2,179.7919190055174,179.7919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,439.5838380110348,966.2396272710497,990.0,0.187942972033185,0.041916767602206965,989.7701402603647,0.22885038977766226,0.22885038977766226,,,23.301662599537412,23.301662599537412,,,,0.7191676760220695,0.7191676760220695,,,0.93,0.93,,,0.97,0.97,,,37.07496652708755,37.07496652708755,,,74.1499330541751,1779.5983933002021,0.12640977853327795,55.146760840201566,109.65977359737059,162.80553011047482,212.62386176433785,0.495
2003-07-22,2003-08-02,645.7559,0.8994980815126185,580.8561931754542,0.501,2003,7,22,2003.07,2002,10,295,43,0.05018597509035925,5.727644835580577,0.009860693408928627,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3908024097307543,353.85619317545417,353.85619317545417,,2,176.92809658772708,176.92809658772708,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.85619317545417,966.2138528692896,990.0,0.18604080216159,0.040771238635090835,989.7731879592031,0.2216151299923786,0.2216151299923786,,,23.337719959921323,23.337719959921323,,,,0.7077123863509085,0.7077123863509085,,,0.93,0.93,,,0.97,0.97,,,36.540873074925535,36.540873074925535,,,73.08174614985107,1753.9619075964254,0.12581727974754656,55.18859585367814,109.74589187907999,162.9408167010278,212.8187114996696,0.5
2003-07-23,2003-08-03,633.8179,0.8978916060640499,569.0997721831434,0.512,2003,7,23,2003.07,2002,10,296,43,0.0491702203166236,11.756420992310836,0.02065792602097102,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.39887557699978937,342.0997721831434,342.0997721831434,,2,171.0498860915717,171.0498860915717,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.0997721831434,966.160948974824,990.0,0.18213645570657896,0.038419954436628684,989.7794435898567,0.20712495645861476,0.20712495645861476,,,23.411369658574053,23.411369658574053,,,,0.6841995443662868,0.6841995443662868,,,0.92,0.92,,,0.97,0.97,,,35.05727704361594,35.05727704361594,,,70.11455408723188,1682.7492980935654,0.12320256924065005,55.27396764075034,109.92167885488159,163.2170832051351,213.21687819918202,0.51
2003-07-24,2003-08-04,623.3263,0.9028121587207814,562.7465624904373,0.515,2003,7,24,2003.07,2002,10,297,43,0.048621302999173784,6.353209692706058,0.011289646381116757,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4033787412141809,335.7465624904373,335.7465624904373,,2,167.87328124521866,167.87328124521866,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.7465624904373,966.1323595312068,990.0,0.18002653366841093,0.03714931249808746,989.7828241538336,0.19949633790389326,0.19949633790389326,,,23.450968284722705,23.450968284722705,,,,0.6714931249808747,0.6714931249808747,,,0.92,0.92,,,0.97,0.97,,,34.464416299600956,34.464416299600956,,,68.92883259920191,1654.2919823808459,0.12248645694814565,55.319818042481614,110.0161154975254,163.36556624197027,213.4310316259648,0.515
2003-07-25,2003-08-05,610.3697,0.8968934946599073,547.4366132675192,0.526,2003,7,25,2003.07,2002,10,298,43,0.047298523386313664,15.309949222918133,0.02796661540691749,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4146598793330444,320.4366132675192,320.4366132675192,,2,160.2183066337596,160.2183066337596,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,400.43661326751914,966.0634647597037,990.0,0.17494204868663002,0.03408732265350384,989.7909706286599,0.1816949780854052,0.1816949780854052,,,23.54581089087068,23.54581089087068,,,,0.6408732265350384,0.6408732265350384,,,0.92,0.92,,,0.97,0.97,,,33.025876912427286,33.025876912427286,,,66.0517538248546,1585.24209179651,0.12065644172136633,55.42944073686756,110.24198513374249,163.72090540425464,213.94399788731326,0.525
2003-07-26,2003-08-06,597.5875,0.9020135648242464,539.0320311694094,0.532,2003,7,26,2003.07,2002,10,299,43,0.04657236749303697,8.404582098109813,0.015591990108410432,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4211252520699599,312.0320311694094,312.0320311694094,,2,156.0160155847047,156.0160155847047,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,392.03203116940944,966.0256441402624,990.0,0.17215085905995145,0.03240640623388188,989.7954427347063,0.1722724962817818,0.1722724962817818,,,23.59752609816206,23.59752609816206,,,,0.6240640623388187,0.6240640623388187,,,0.92,0.92,,,0.97,0.97,,,32.230290990394856,32.230290990394856,,,64.46058198078971,1547.0539675389532,0.11958580984685632,55.489108339651615,110.3649752372078,163.91451467280032,214.22376946580792,0.53
2003-07-27,2003-08-07,591.2615,0.8987000101503756,531.3667160515263,0.536,2003,7,27,2003.07,2002,10,300,43,0.04591008426685187,7.6653151178830985,0.014425659128299254,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.42720026140664025,304.3667160515263,304.3667160515263,,2,152.18335802576314,152.18335802576314,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,384.36671605152634,965.9911502222318,990.0,0.1696051824525364,0.030873343210305257,989.7995214743373,0.1638949982588367,0.1638949982588367,,,23.64447625384658,23.64447625384658,,,,0.6087334321030525,0.6087334321030525,,,0.92,0.92,,,0.97,0.97,,,31.501079033382698,31.501079033382698,,,63.002158066765396,1512.0517936023693,0.1185662484374654,55.54321030439163,110.47652397449534,164.09018849713914,214.4777973151881,0.535
2003-07-28,2003-08-08,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2003,7,28,2003.07,2002,10,301,43,0.04499899827695158,10.544976734957118,0.02024680603539017,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4358497022376085,293.82173931656916,293.82173931656916,,2,146.91086965828458,146.91086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.8217393165692,965.9436978269246,990.0,0.1661031606586392,0.028764347863313836,989.8051324914779,0.15270729739734284,0.15270729739734284,,,23.708727367156143,23.708727367156143,,,,0.5876434786331384,0.5876434786331384,,,0.92,0.92,,,0.97,0.97,,,30.492339126996374,30.492339126996374,,,60.984678253992755,1463.6322780958262,0.11709318880202245,55.61714053493382,110.629003564849,164.33044121184003,214.8254801101204,0.545
2003-07-29,2003-08-09,572.5422,0.8966911335018205,513.393514295626,0.547,2003,7,29,2003.07,2002,10,302,44,0.044357199635142085,7.428225020943159,0.014468871955140798,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.44215595577097067,286.393514295626,286.393514295626,,2,143.196757147813,143.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,366.393514295626,965.9102708143305,990.0,0.16363622245980194,0.0272787028591252,989.8090850746812,0.14506062484281146,0.14506062484281146,,,23.75375363550802,23.75375363550802,,,,0.5727870285912521,0.5727870285912521,,,0.91,0.91,,,0.97,0.97,,,29.454222608069976,29.454222608069976,,,58.90844521613995,1413.8026851873587,0.11474325946045914,55.66887299757593,110.7357347053152,164.49869398230973,215.069158919632,0.545
2003-07-30,2003-08-10,566.3882,0.8934466484158033,506.0376389922597,0.551,2003,7,30,2003.07,2002,10,303,44,0.04372165200893125,7.355875303366304,0.014536221688993413,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4485832327651663,279.0376389922597,279.0376389922597,,2,139.51881949612985,139.51881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,359.0376389922597,965.8771693754652,990.0,0.16119331184244787,0.02580752779845194,989.8129991603591,0.13767928589701134,0.13767928589701134,,,23.79815049899704,23.79815049899704,,,,0.5580752779845194,0.5580752779845194,,,0.91,0.91,,,0.97,0.97,,,28.751342853932968,28.751342853932968,,,57.502685707865936,1380.0644569887822,0.11363321871151465,55.71979516082199,110.84082431933857,164.66443288133223,215.30936668355682,0.55
2003-07-31,2003-08-11,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,2003,7,31,2003.07,2002,10,304,44,0.04324663841832161,5.497842483907732,0.01098382690499215,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4535103933463406,273.539796508352,273.539796508352,,1,273.539796508352,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,353.53979650835197,965.8524290842876,990.0,0.15936746009502462,0.02470795930167039,989.8159245806032,0.5292793981925668,,,,23.4342160981232,,,,,1.094159186033408,,,,0.95,,,,0.98,,,,58.54497680977178,,,,58.54497680977178,1405.079443434523,0.11696368044692508,55.75771096813299,110.9190865843848,164.7878966739419,215.4883845591413,0.555
2003-08-01,2003-08-12,554.2083,0.8984344302682933,497.91981826045935,0.561,2003,8,1,2003.08,2002,11,305,44,0.043020272297703686,2.619978247892618,0.005261847694767033,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.36953740994448736,313.91981826045935,313.91981826045935,,2,156.95990913022968,156.95990913022968,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.91981826045935,965.8406391821719,990.0,0.16978886953299388,0.032783963652091866,989.7974271668147,0.174367327357912,0.174367327357912,,,23.782420657284998,23.782420657284998,,,,0.6278396365209187,0.6278396365209187,,,0.92,0.92,,,0.97,0.97,,,32.679346569047986,32.679346569047986,,,65.35869313809597,1568.6086353143032,0.13126349010656807,55.77570898982124,110.95624344364772,164.84653118119053,215.57344179990292,0.56
2003-08-02,2003-08-13,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2003,8,2,2003.08,2002,11,306,44,0.042310930858190966,8.209970364730452,0.01676496888924838,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.3757326931256201,305.7098478957289,305.7098478957289,,2,152.85492394786445,152.85492394786445,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.7098478957289,965.8036943155307,990.0,0.16706231110928266,0.031141969579145782,989.8017957193117,0.1653480175883336,0.1653480175883336,,,23.83275338619255,23.83275338619255,,,,0.6114196957914578,0.6114196957914578,,,0.92,0.92,,,0.97,0.97,,,31.892034216524234,31.892034216524234,,,63.78406843304847,1530.8176423931632,0.13024869462422908,55.83189050505516,111.07225166783864,165.02964811457898,215.8391989736531,0.565
2003-08-03,2003-08-14,539.8162,0.8983826513456414,484.9615089953289,0.5690000000000001,2003,8,3,2003.08,2002,11,307,44,0.041900674377196426,4.748338900399972,0.009791166540694896,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.3794115544987969,300.96150899532887,300.96150899532887,,2,150.48075449766446,150.48075449766446,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,371.9615089953289,965.7823267904788,990.0,0.16548537199106866,0.03019230179906578,989.80432232621,0.16023957306390632,0.16023957306390632,,,23.861755962667075,23.861755962667075,,,,0.6019230179906578,0.6019230179906578,,,0.92,0.92,,,0.97,0.97,,,31.43488883440801,31.43488883440801,,,62.86977766881602,1508.8746640515844,0.12963869606695233,55.86421232363179,111.13900958280549,165.1350661883204,215.99228811242932,0.57
2003-08-04,2003-08-15,518.6822,0.9001577778239971,466.89581654886194,0.589,2003,8,4,2003.08,2002,11,308,44,0.04033979854982167,18.065692446466986,0.03869319836704161,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.3940922010397664,282.89581654886194,282.89581654886194,,2,141.44790827443097,141.44790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.89581654886194,965.70103117447,990.0,0.15948569553283234,0.026579163309772384,989.8139351411577,0.14152713593977595,0.14152713593977595,,,23.97137683074778,23.97137683074778,,,,0.5657916330977238,0.5657916330977238,,,0.91,0.91,,,0.97,0.97,,,29.361054052817696,29.361054052817696,,,58.72210810563539,1409.3305945352497,0.1257713306143748,55.98613324197545,111.39093233313892,165.53313768710547,216.57096290458767,0.59
2003-08-05,2003-08-16,510.6095,0.9063015394948116,462.76617593067596,0.59,2003,8,5,2003.08,2002,11,309,45,0.0399829976004104,4.129640618185988,0.008923816892798628,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.3976090076807253,278.766175930676,278.766175930676,,2,139.38308796533798,139.38308796533798,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.76617593067596,965.6824477916879,990.0,0.15811422816885914,0.02575323518613519,989.816132536645,0.1374105169175955,0.1374105169175955,,,23.99627422803941,23.99627422803941,,,,0.5575323518613519,0.5575323518613519,,,0.91,0.91,,,0.97,0.97,,,28.962499028438355,28.962499028438355,,,57.92499805687671,1390.199953365041,0.1251712010722972,56.01375794455896,111.44803751936271,165.6234320180674,216.70236215827438,0.59
2003-08-06,2003-08-17,503.7547,0.9004029449403108,453.5822154075229,0.598,2003,8,6,2003.08,2002,11,310,45,0.039189503411209976,9.183960523153075,0.02024762041188433,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4056596439405906,269.5822154075229,269.5822154075229,,1,269.5822154075229,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.5822154075229,965.6411199693338,990.0,0.15506420437888213,0.023916443081504576,989.8210193525397,0.5141021675804485,,,,23.665797215625464,,,,,1.0783288616300917,,,,0.95,,,,0.98,,,,58.268127951235066,,,,58.268127951235066,1398.4350708296415,0.1284621089009934,56.07485857228749,111.57437749230287,165.82328300831247,216.99338219154708,0.6
2003-08-07,2003-08-18,495.8325,0.906269201155406,449.35772368188776,0.602,2003,8,7,2003.08,2002,11,311,45,0.0388245073261151,4.224491725635119,0.009401177509581984,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4094733222617499,265.35772368188776,265.35772368188776,,1,265.35772368188776,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.35772368188776,965.6221097565684,990.0,0.1536612366471214,0.023071544736377552,989.8232672186164,0.4981439879829431,,,,23.703013474065123,,,,,1.0614308947275508,,,,0.95,,,,0.98,,,,57.4452316085422,,,,57.4452316085422,1378.6855586050128,0.12783853171111664,56.1028205316747,111.6322101385695,165.91480144048455,217.1267319825128,0.6
2003-08-08,2003-08-19,490.2231,0.9015755472371026,441.9731596507689,0.605,2003,8,8,2003.08,2002,11,312,45,0.03818648099382643,7.384564031118884,0.016708173041444188,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4163148733859543,257.9731596507689,257.9731596507689,,1,257.9731596507689,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.9731596507689,965.5888792184284,990.0,0.1512087984080044,0.021594631930153776,989.827196569662,0.4708503232572376,,,,23.767467027976142,,,,,1.0318926386030756,,,,0.95,,,,0.98,,,,55.99846356475616,,,,55.99846356475616,1343.9631255541478,0.12670105037374693,56.15147349135624,111.73286038539969,166.07413397349518,217.35902182880776,0.605
2003-08-09,2003-08-20,485.7651,0.9043235828522296,439.2888356565717,0.611,2003,8,9,2003.08,2002,11,313,45,0.03795455540072778,2.6843239941972,0.006110612827628877,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4188588123915992,255.2888356565717,255.2888356565717,,1,255.2888356565717,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.2888356565717,965.5767997604544,990.0,0.1503173254948024,0.02105776713131433,989.828624907374,0.4611186845501495,,,,23.790706462369226,,,,,1.0211553426262867,,,,0.95,,,,0.98,,,,55.46995958826837,,,,55.46995958826837,1331.279030118441,0.12627218150300049,56.16907634494588,111.76928462734391,166.1318155136255,217.4431629826361,0.61
2003-08-10,2003-08-21,479.1271,0.9039427733656789,433.10347956865485,0.615,2003,8,10,2003.08,2002,11,314,45,0.03742014063473178,6.18535608791683,0.014281474011885275,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4248407336354189,249.10347956865485,249.10347956865485,,1,249.10347956865485,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,320.10347956865485,965.5489656580588,990.0,0.14826314819623224,0.01982069591373097,989.8319161558901,0.4390796790583412,,,,23.843870818772825,,,,,0.9964139182746192,,,,0.94,,,,0.98,,,,53.6759192514548,,,,53.6759192514548,1288.2220620349153,0.1239332440942585,56.209514253598975,111.85297250764259,166.26437507135716,217.63660142872226,0.615
2003-08-11,2003-08-22,468.1939,0.9016040947784072,422.1255373902722,0.628,2003,8,11,2003.08,2002,11,315,45,0.03647164643051951,10.977942178382705,0.026006344572877985,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4358892881429359,238.12553739027217,238.12553739027217,,1,238.12553739027217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.1255373902722,965.4995649182562,990.0,0.1446173371406808,0.01762510747805444,989.8377575553814,0.4012869307952969,,,,23.93690570632989,,,,,0.9525021495610888,,,,0.94,,,,0.98,,,,51.51063678912859,,,,51.51063678912859,1236.255282939086,0.12202681957501404,56.28076445284014,112.00048170461555,166.4981576266277,217.97805114656256,0.63
2003-08-12,2003-08-23,464.9455,0.9085437496786656,422.423327966222,0.628,2003,8,12,2003.08,2002,11,316,46,0.03649737553628159,0.2977905759498753,0.0007049576958346567,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4355820046347277,238.423327966222,238.423327966222,,1,238.423327966222,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.423327966222,965.5009049758479,990.0,0.14471623437992612,0.017684665593244404,989.8375991000268,0.4022897801763185,,,,23.934404344002534,,,,,0.9536933118648879,,,,0.94,,,,0.98,,,,51.56966449916082,,,,51.56966449916082,1237.6719479798599,0.12208053174393925,56.27883905273126,111.99649478234436,166.4918370109426,217.9688153317735,0.63
2003-08-13,2003-08-24,460.6369,0.9126459050733976,420.3983805107042,0.633,2003,8,13,2003.08,2002,11,317,46,0.03632242007612485,2.024947455517804,0.004816734672140929,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4376800875790124,236.3983805107042,236.3983805107042,,1,236.3983805107042,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.3983805107042,965.491792712298,990.0,0.14404374260503092,0.01727967610214084,989.8386765812927,0.3954950519929159,,,,23.95138881700181,,,,,0.9455935220428168,,,,0.94,,,,0.98,,,,51.167963780456894,,,,51.167963780456894,1228.0311307309655,0.12171303732972885,56.29191298908741,112.0235689085933,166.53476337647342,218.03155107884484,0.635
2003-08-14,2003-08-25,457.4224,0.9069958559288028,414.8802212090072,0.637,2003,8,14,2003.08,2002,11,318,46,0.035845651112458216,5.51815930169704,0.013300608271024607,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4435014989719286,230.88022120900717,230.88022120900717,,1,230.88022120900717,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,301.8802212090072,965.4669609954407,990.0,0.14221114357494702,0.016176044241801434,989.8416128121833,0.37727102307366345,,,,23.997380793669034,,,,,0.9235208848360288,,,,0.94,,,,0.98,,,,50.069529401820276,,,,50.069529401820276,1201.6687056436867,0.12068430077459973,56.327432100288384,112.09713496277172,166.65143100978776,218.20212109526764,0.635
2003-08-15,2003-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2003,8,15,2003.08,2002,11,319,46,0.03484037766093348,11.63510939264745,0.02885368985686837,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,965.4146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.09295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,47.73565816378066,,,,47.73565816378066,1145.6557959307358,0.1183787645900089,56.40177895639921,112.25117724717327,166.8958648031865,218.55980652313426,0.645
2003-08-16,2003-08-27,441.566,0.9040184979471804,399.1838320645445,0.654,2003,8,16,2003.08,2002,11,320,46,0.034489483090376645,4.0612797518152215,0.01017395852635271,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4609405121654547,215.18383206454448,215.18383206454448,,1,215.18383206454448,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,286.1838320645445,965.3959191603227,990.0,0.13699832061184133,0.0130367664129089,989.8499649129753,0.327770424807271,,,,24.12627532784525,,,,,0.8607353282581779,,,,0.94,,,,0.98,,,,46.916202664051674,,,,46.916202664051674,1125.98886393724,0.11753031785231655,56.428131161043154,112.30579634693109,166.98258015875015,218.6868039092168,0.655
2003-08-17,2003-08-28,438.4378,0.9070613323085696,397.68997500243813,0.657,2003,8,17,2003.08,2002,11,321,46,0.03436041384021065,1.4938570621064289,0.0037563357288482578,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4626719594801754,213.68997500243808,213.68997500243808,,1,213.68997500243808,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.68997500243813,965.3884498750122,990.0,0.1365022057203669,0.012737995000487615,989.8507597992792,0.3232396248676833,,,,24.139070299399265,,,,,0.8547599000097523,,,,0.94,,,,0.98,,,,46.61520778914916,,,,46.61520778914916,1118.7649869395798,0.11721494309446293,56.438639717025225,112.32757979255446,167.01717120616902,218.7374791574866,0.655
2003-08-18,2003-08-29,431.1941,0.9065138082597114,390.88340569011876,0.667,2003,8,18,2003.08,2002,11,322,46,0.03377232625162627,6.806569312319312,0.017413298219457713,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4707286042883845,206.88340569011882,206.88340569011882,,1,206.88340569011882,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,277.8834056901188,965.3544170284506,990.0,0.1342417214469029,0.011376681138023752,989.8543815974153,0.3029922243312567,,,,24.19697234463326,,,,,0.8275336227604749,,,,0.94,,,,0.97,,,,44.777029611498364,,,,44.777029611498364,1074.648710675961,0.11455341659347985,56.48633005382163,112.42645862093063,167.17423542239078,218.9676881648024,0.665
2003-08-19,2003-08-30,424.0278,0.9098424074311574,385.79847436973716,0.672,2003,8,19,2003.08,2002,11,323,47,0.033332988185545295,5.084931320381543,0.013180278456747609,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4769329383704617,201.7984743697372,201.7984743697372,,1,201.7984743697372,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,272.7984743697372,965.3289923718487,990.0,0.1325529988681784,0.010359694873947431,989.8570873062579,0.2882906363303037,,,,24.23980429807888,,,,,0.8071938974789487,,,,0.94,,,,0.97,,,,43.75378042697192,,,,43.75378042697192,1050.090730247326,0.11341097317310715,56.52175073337429,112.49992031457043,167.29097965200762,219.13892305259125,0.67
2003-08-20,2003-08-31,417.9465,0.915072427865554,382.4513184729108,0.679,2003,8,20,2003.08,2002,11,324,47,0.033043793916059494,3.347155896826393,0.008751848235721206,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4811069830656965,198.45131847291086,198.45131847291086,,1,198.45131847291086,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.4513184729108,965.3122565923644,990.0,0.13144139727882648,0.009845131847291085,989.8587134708737,0.2788114454907365,,,,24.26764543301854,,,,,0.7938052738916433,,,,0.93,,,,0.97,,,,42.619202594331696,,,,42.619202594331696,1022.8608622639607,0.11143693467839473,56.54497495829524,112.54809668303915,167.36756474537432,219.25130895052789,0.68
2003-08-21,2003-09-01,410.923,0.9163710051690066,376.55792255706365,0.684,2003,8,21,2003.08,2002,11,325,47,0.0325346045089303,5.8933959158471785,0.015650702223518064,0.43,3,Normal,47,8,6,5,89,155.0,0.4116232608982255,221.55792255706365,221.55792255706365,,1,221.55792255706365,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.55792255706365,965.2827896127852,990.0,0.13579414402264106,0.014311584511412732,989.849894271466,0.3474548089516889,,,,24.21964984972891,,,,,0.8862316902282545,,,,0.94,,,,0.98,,,,48.49289154865367,,,,48.49289154865367,1163.829397167688,0.12877936870736015,56.58567795123293,112.63255138257703,167.50187026451712,219.44851011118683,0.685
2003-08-22,2003-09-02,407.9363,0.918403145799002,374.6499812056054,0.6880000000000001,2003,8,22,2003.08,2002,11,326,47,0.0323697583761643,1.9079413514582484,0.0050925969496077,0.43,3,Normal,47,8,6,5,89,155.0,0.41371949226106336,219.6499812056054,219.6499812056054,,1,219.6499812056054,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,280.6499812056054,965.273249906028,990.0,0.13516051036348514,0.01392999624112108,989.8509094933954,0.3415029105718688,,,,24.236156676795535,,,,,0.8785999248224216,,,,0.94,,,,0.98,,,,48.10806161005669,,,,48.10806161005669,1154.593478641361,0.12840801821275233,56.59880112091405,112.65978653719849,167.54519568804457,219.5121574137811,0.69
2003-08-23,2003-09-03,401.0216,0.9147943916513768,366.8523106110617,0.6940000000000001,2003,8,23,2003.08,2002,11,327,47,0.031696039636795736,7.797670594543718,0.02125561259667474,0.43,3,Normal,47,8,6,5,89,155.0,0.4225133535122575,211.8523106110617,211.8523106110617,,1,211.8523106110617,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.8523106110617,965.2342615530553,990.0,0.1325708780627142,0.012370462122212336,989.8550586598152,0.3177090510431474,,,,24.303088055716678,,,,,0.8474092424442468,,,,0.94,,,,0.97,,,,46.05356566449471,,,,46.05356566449471,1105.285575947873,0.12553707400066202,56.65219301171657,112.77061967091215,167.72157192000773,219.77140883711326,0.695
2003-08-24,2003-09-04,396.129,0.902530417924774,357.5184719221228,0.7030000000000001,2003,8,24,2003.08,2002,11,328,47,0.030889595974071413,9.333838688938897,0.026107290733140245,0.43,3,Normal,47,8,6,5,89,155.0,0.4335440324710361,202.5184719221228,202.5184719221228,,1,202.5184719221228,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.5184719221228,965.1875923596106,990.0,0.12947107923612933,0.010503694384424556,989.8600252263794,0.2903502361020813,,,,24.38208263066679,,,,,0.8100738876884911,,,,0.94,,,,0.97,,,,44.16762388040661,,,,44.16762388040661,1060.0229731297586,0.12353941781790652,56.7155551507653,112.9022093612962,167.93112484406598,220.0797567480761,0.705
2003-08-25,2003-09-05,389.3441,0.9091157456001098,353.9588517665037,0.7090000000000001,2003,8,25,2003.08,2002,11,329,47,0.03058204479262592,3.5596201556190863,0.010056593126161636,0.43,3,Normal,47,8,6,5,89,155.0,0.4379040084078727,198.95885176650367,198.95885176650367,,1,198.95885176650367,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9588517665037,965.1697942588324,990.0,0.1282889175608315,0.00989588517665037,989.8618151972626,0.2802386694079664,,,,24.41178226902215,,,,,0.7958354070660147,,,,0.93,,,,0.97,,,,42.981982583766346,,,,42.981982583766346,1031.567582010392,0.12143214492095905,56.73956093912962,112.95208172779174,168.0105875337689,220.19677885745207,0.71
2003-08-26,2003-09-06,383.5884,0.9127262010648572,350.1111831045468,0.7120000000000001,2003,8,26,2003.08,2002,11,330,48,0.030249606220232844,3.8476686619569023,0.010989847932986331,0.43,3,Normal,47,8,6,5,89,155.0,0.4427165068695204,195.11118310454683,195.11118310454683,,1,195.11118310454683,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.1111831045468,965.1505559155228,990.0,0.1270110940199602,0.00951111831045468,989.8634777876697,0.2695089388185482,,,,24.44341293332837,,,,,0.7804447324181872,,,,0.93,,,,0.97,,,,42.20536856222853,,,,42.20536856222853,1012.9288454934848,0.1205484731678096,56.765412986175264,113.00580039118805,168.0962044826747,220.3229229425708,0.71
2003-08-27,2003-09-07,377.8876,0.9098429569345096,343.8183713728852,0.7190000000000001,2003,8,27,2003.08,2002,11,331,48,0.02970590728661729,6.292811731661573,0.018302721016721816,0.43,3,Normal,47,8,6,5,89,155.0,0.4508194235842508,188.81837137288517,188.81837137288517,,1,188.81837137288517,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.81837137288517,965.1190918568643,990.0,0.12492123034523865,0.008881837137288523,989.8661969325177,0.2524085660694802,,,,24.49469650958357,,,,,0.7552734854915409,,,,0.93,,,,0.97,,,,40.92983562014991,,,,40.92983562014991,982.316054883598,0.11904493484951045,56.807467822798614,113.09321235996859,168.23558275744026,220.52841473049168,0.72
2003-08-28,2003-09-08,372.2415,0.9155595756915436,340.80926979478375,0.725,2003,8,28,2003.08,2002,11,332,48,0.029445920910269312,3.009101578101478,0.008829283252516551,0.43,3,Normal,47,8,6,5,89,155.0,0.4547998359708124,185.80926979478372,185.80926979478372,,1,185.80926979478372,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.80926979478372,965.104046348974,990.0,0.12392189771782484,0.008580926979478374,989.8674971753028,0.2444279892321604,,,,24.519022837096557,,,,,0.743237079179135,,,,0.93,,,,0.97,,,,40.31755851673642,,,,40.31755851673642,967.621404401674,0.11829947742035712,56.82748877726152,113.13483630618249,168.3019761357741,220.62635614414367,0.725
2003-08-29,2003-09-09,367.5781,0.9167343651066086,336.9714761305935,0.73,2003,8,29,2003.08,2002,11,333,48,0.02911433553768328,3.8377936641902575,0.011389075740947635,0.43,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,965.0848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,24.549864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,39.53448627325581,,,,39.53448627325581,948.8276705581393,0.11732294592772652,56.852925967462866,113.1877316307016,168.3863746910619,220.75091830257983,0.73
2003-08-30,2003-09-10,362.9525,0.9216841006983292,334.52754855871035,0.735,2003,8,30,2003.08,2002,11,334,48,0.028903180195472576,2.443927571883137,0.007305609306057561,0.43,3,Normal,47,8,6,5,89,155.0,0.4633400168919037,179.52754855871038,179.52754855871038,,1,179.52754855871038,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.52754855871038,965.0726377427936,990.0,0.12183571723352005,0.007952754855871035,989.8702115279108,0.2281776508852476,,,,24.569396134231905,,,,,0.7181101942348413,,,,0.93,,,,0.97,,,,39.03455865678705,,,,39.03455865678705,936.8294077628892,0.1166856326929272,56.869066878640425,113.22130230338001,168.4399549816269,220.8300320252803,0.735
2003-08-31,2003-09-11,358.3644,0.9237728962482781,331.0473197002763,0.74,2003,8,31,2003.08,2002,11,335,48,0.028602488422103875,3.480228858434032,0.01051278367571428,0.43,3,Normal,47,8,6,5,89,155.0,0.4682110102577901,176.0473197002763,176.0473197002763,,1,176.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.0473197002763,965.0552365985013,990.0,0.12067992167167847,0.007604731970027631,989.8717153463583,0.21941305792756027,,,,24.59706568992943,,,,,0.7041892788011053,,,,0.93,,,,0.97,,,,38.32096249300539,,,,38.32096249300539,919.7030998321292,0.11575675201871573,56.891991572780455,113.26898904788278,168.5160816768989,220.94247402031957,0.74
2003-09-01,2003-09-12,358.3644,0.9237728962482781,331.0473197002763,0.74,2003,9,1,2003.09,2002,12,336,48,0.028602488422103875,0.0,0.0,0.47,3,Normal,40,6,4,3,65,118.0,0.3564445110349628,213.0473197002763,213.0473197002763,,1,213.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,263.0473197002763,965.0552365985013,990.0,0.12931460801854194,0.012609463940055264,989.8580759280413,0.3213001195654598,,,,24.48153920997466,,,,,0.8521892788011053,,,,0.94,,,,0.98,,,,47.13437263056461,,,,47.13437263056461,1131.2249431335508,0.14237956275628252,56.891991572780455,113.26898904788278,168.5160816768989,220.94247402031957,0.74
2003-09-02,2003-09-13,349.3005,0.9267106402786159,323.7004900046407,0.75,2003,9,2,2003.09,2002,12,337,49,0.02796772233640096,7.346829695635622,0.022696381137792817,0.47,3,Normal,40,6,4,3,65,118.0,0.36453451151188654,205.7004900046407,205.7004900046407,,1,205.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,255.7004900046407,965.0185024500232,990.0,0.12687470147755595,0.01114009800092814,989.8619852005216,0.2995397678563113,,,,24.543942982642,,,,,0.8228019600185628,,,,0.94,,,,0.97,,,,45.15940953751339,,,,45.15940953751339,1083.825828900321,0.13950985844002264,56.940100420115606,113.36909483548055,168.67596787743068,221.17880933626162,0.75
2003-09-03,2003-09-14,340.3854,0.9194251035954242,312.95888165736983,0.763,2003,9,3,2003.09,2002,12,338,49,0.02703964737519676,10.741608347270873,0.034322746459168635,0.47,3,Normal,40,6,4,3,65,118.0,0.3770463371261259,194.95888165736983,194.95888165736983,,1,194.95888165736983,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.95888165736983,964.9647944082867,990.0,0.12330737767218924,0.009495888165736984,989.867196734162,0.2690885027760813,,,,24.63331382309922,,,,,0.7798355266294793,,,,0.93,,,,0.97,,,,42.50006114218564,,,,42.50006114218564,1020.0014674124553,0.1358007828923516,57.009762674115976,113.51412621226808,168.90779408337988,221.52190439399612,0.765
2003-09-04,2003-09-15,331.6178,0.9215783908625044,305.6117985053638,0.775,2003,9,4,2003.09,2002,12,339,49,0.02640485939086344,7.347083152006007,0.024040574310082004,0.47,3,Normal,40,6,4,3,65,118.0,0.3861107476121508,187.61179850536385,187.61179850536385,,1,187.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.61179850536385,964.9280589925268,990.0,0.12086738695750088,0.008761179850536382,989.870371433192,0.24919329094241835,,,,24.693119149722786,,,,,0.7504471940214553,,,,0.93,,,,0.97,,,,40.99772791984532,,,,40.99772791984532,983.9454700762877,0.1341496896400934,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
2003-09-05,2003-09-16,331.6178,0.9215783908625044,305.6117985053638,0.775,2003,9,5,2003.09,2002,12,340,49,0.02640485939086344,0.0,0.0,0.47,3,Normal,40,6,4,3,65,118.0,0.3861107476121508,187.61179850536385,187.61179850536385,,1,187.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.61179850536385,964.9280589925268,990.0,0.12086738695750088,0.008761179850536382,989.870371433192,0.24919329094241835,,,,24.693119149722786,,,,,0.7504471940214553,,,,0.93,,,,0.97,,,,40.99772791984532,,,,40.99772791984532,983.9454700762877,0.1341496896400934,57.056946153157355,113.61241175197183,169.0650279328579,221.75489693328944,0.775
2003-09-06,2003-09-17,326.4277,0.92492387208679,301.9207722403852,0.7809999999999999,2003,9,6,2003.09,2002,12,341,49,0.02608595472156928,3.6910262649786887,0.012225148463915377,0.47,3,Normal,40,6,4,3,65,118.0,0.3908310088252226,183.92077224038516,183.92077224038516,,1,183.92077224038516,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.92077224038516,964.909603861202,990.0,0.11963208144558585,0.00839207722403852,989.8719758413304,0.2394843466297985,,,,24.722887633498612,,,,,0.7356830889615408,,,,0.93,,,,0.97,,,,40.23960110827157,,,,40.23960110827157,965.7504265985176,0.1332786770836468,57.080507259566104,113.66150723805042,169.14360918565612,221.87143079616214,0.78
2003-09-07,2003-09-18,318.7409,0.9253003541660652,294.9310676572104,0.79,2003,9,7,2003.09,2002,12,342,49,0.025482044245582976,6.989704583174727,0.023699451667461003,0.47,3,Normal,40,6,4,3,65,118.0,0.40009348942902107,176.93106765721038,176.93106765721038,,1,176.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,226.93106765721038,964.8797242706288,990.0,0.11724922761041265,0.00769310676572104,989.8750576656239,0.2216225765363385,,,,24.773710818458767,,,,,0.7077242706288416,,,,0.93,,,,0.97,,,,38.78991716632403,,,,38.78991716632403,930.9580119917767,0.13152197723506154,57.11845100157693,113.74059611636845,169.27025421619584,222.05937075186336,0.79
2003-09-08,2003-09-19,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2003,9,8,2003.09,2002,12,343,49,0.025127031774367217,4.108940639071307,0.014128707059538918,0.47,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.8632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,24.80213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,37.93256060319689,,,,37.93256060319689,910.3814544767254,0.13043216825393406,57.13921534240703,113.78388925749763,169.33960980833837,222.16236220910798,0.795
2003-09-09,2003-09-20,312.8435,0.9262282368820012,289.7644834249943,0.797,2003,9,9,2003.09,2002,12,344,50,0.02503565136791951,1.0576435931448032,0.003650011142302658,0.47,3,Normal,40,6,4,3,65,118.0,0.4072272716284927,171.76448342499432,171.76448342499432,,1,171.76448342499432,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.76448342499432,964.8590579337,990.0,0.1154878920767026,0.00717644834249943,989.8773356595807,0.20886058252015147,,,,24.809417143360648,,,,,0.6870579336999771,,,,0.93,,,,0.97,,,,37.711483680074025,,,,37.711483680074025,905.0756083217766,0.13014529328897434,57.144547636109046,113.79500842142427,169.35742623741834,222.1888271808112,0.795
2003-09-10,2003-09-21,311.1715,0.9233566646166084,287.32227836374693,0.8029999999999999,2003,9,10,2003.09,2002,12,345,50,0.02482464485062773,2.4422050612473645,0.008499880604996311,0.47,3,Normal,40,6,4,3,65,118.0,0.4106886548164332,169.3222783637469,169.3222783637469,,1,169.3222783637469,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.3222783637469,964.849289113455,990.0,0.11465532216945915,0.0069322278363746935,989.878412449994,0.20295853224741425,,,,24.826164804291693,,,,,0.6772891134549878,,,,0.92,,,,0.97,,,,36.8003802920132,,,,36.8003802920132,883.2091270083168,0.12808049727847526,57.15684100364924,113.82064544834509,169.39851041231438,222.24986712323812,0.805
2003-09-11,2003-09-22,309.5052,0.9277081555576092,287.13049822748894,0.8029999999999999,2003,9,11,2003.09,2002,12,346,50,0.024808075046855046,0.1917801362579894,0.0006679197697279967,0.53,3,Normal,40,6,4,3,65,118.0,0.4109629618881881,169.13049822748894,169.13049822748894,,1,169.13049822748894,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.13049822748889,964.84852199291,990.0,0.11458994257755305,0.006913049822748893,989.8784970075997,0.202498605413908,,,,24.827476409275828,,,,,0.6765219929099557,,,,0.92,,,,0.97,,,,36.76064095665371,,,,36.76064095665371,882.2553829596892,0.12802764312249698,57.15780583776762,113.82265761056227,169.4017351197282,222.25465850638687,0.805
2003-09-12,2003-09-23,306.19,0.92202980172112,282.31630498898977,0.8140000000000001,2003,9,12,2003.09,2002,12,347,50,0.024392128751048715,4.814193238499172,0.017052480332961722,0.53,3,Normal,40,6,4,3,65,118.0,0.41797089971336215,164.31630498898974,164.31630498898974,,1,164.31630498898974,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.31630498898974,964.829265219956,990.0,0.1129487403371556,0.006431630498898978,989.880619629164,0.19112239450740254,,,,24.860232014700586,,,,,0.6572652199559591,,,,0.92,,,,0.97,,,,35.76139130583929,,,,35.76139130583929,858.273391340143,0.12667136355172248,57.18195687033408,113.87303272210173,169.48248628699832,222.37468570473976,0.815
2003-09-13,2003-09-24,300.4434,0.9290187546726252,279.1175533176094,0.8210000000000001,2003,9,13,2003.09,2002,12,348,50,0.024115756606641454,3.1987516713803643,0.011460231122549598,0.53,3,Normal,40,6,4,3,65,118.0,0.4227609428265773,161.1175533176094,161.1175533176094,,1,161.1175533176094,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.1175533176094,964.8164702132705,990.0,0.11185825681282137,0.006111755331760941,989.8820299878554,0.18374349596596,,,,24.88181627861897,,,,,0.6444702132704376,,,,0.92,,,,0.97,,,,35.095667447828724,,,,35.095667447828724,842.2960187478892,0.1257379445709499,57.197936781132256,113.90637212798477,169.53594839440026,222.45419409598358,0.82
2003-09-14,2003-09-25,300.4434,0.9290187546726252,279.1175533176094,0.8210000000000001,2003,9,14,2003.09,2002,12,349,50,0.024115756606641454,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.4227609428265773,161.1175533176094,161.1175533176094,,1,161.1175533176094,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.1175533176094,964.8164702132705,990.0,0.11185825681282137,0.006111755331760941,989.8820299878554,0.18374349596596,,,,24.88181627861897,,,,,0.6444702132704376,,,,0.92,,,,0.97,,,,35.095667447828724,,,,35.095667447828724,842.2960187478892,0.1257379445709499,57.197936781132256,113.90637212798477,169.53594839440026,222.45419409598358,0.82
2003-09-15,2003-09-26,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,15,2003.09,2002,12,350,50,0.022972735961865786,13.229405610829527,0.049755529627514096,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.7635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530567,0.15475151787759214,,,,24.969558844351898,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.32755117411145,,,,32.32755117411145,775.8612281786748,0.12158327271421708,57.26358008380245,114.04337880741029,169.75577615104152,222.7814085691,0.85
2003-09-16,2003-09-27,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,16,2003.09,2002,12,351,51,0.022972735961865786,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.7635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530567,0.15475151787759214,,,,24.969558844351898,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.32755117411145,,,,32.32755117411145,775.8612281786748,0.12158327271421708,57.26358008380245,114.04337880741029,169.75577615104152,222.7814085691,0.85
2003-09-17,2003-09-28,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,17,2003.09,2002,12,352,51,0.022972735961865786,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.7635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530567,0.15475151787759214,,,,24.969558844351898,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.32755117411145,,,,32.32755117411145,775.8612281786748,0.12158327271421708,57.26358008380245,114.04337880741029,169.75577615104152,222.7814085691,0.85
2003-09-18,2003-09-29,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,18,2003.09,2002,12,353,51,0.022972735961865786,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.7635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530567,0.15475151787759214,,,,24.969558844351898,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.32755117411145,,,,32.32755117411145,775.8612281786748,0.12158327271421708,57.26358008380245,114.04337880741029,169.75577615104152,222.7814085691,0.85
2003-09-19,2003-09-30,282.0511,0.935656762357318,263.90301904532015,0.848,2003,9,19,2003.09,2002,12,354,51,0.022801220845515655,1.9851286614597257,0.007522190040269372,0.53,3,Normal,40,6,4,3,65,118.0,0.4471339525666276,145.90301904532015,145.90301904532015,,1,145.90301904532015,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.90301904532012,964.7556120761811,990.0,0.10667148376545003,0.004590301904532015,989.8887382143301,0.150613171789053,,,,24.982512966359728,,,,,0.5836120761812806,,,,0.91,,,,0.97,,,,31.56330950187378,,,,31.56330950187378,757.5194280449707,0.11960192655641198,57.27336016249706,114.06379953689189,169.78856144266115,222.8302550635836,0.85
2003-09-20,2003-10-01,270.4558,0.95267644297938,257.65686952714265,0.865,2003,9,20,2003.09,2002,12,355,51,0.02226155352714513,6.246149518177504,0.024242122981780263,0.53,3,Normal,40,6,4,3,65,118.0,0.4579734288340773,139.65686952714265,139.65686952714265,,1,139.65686952714265,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.65686952714265,964.7306274781088,990.0,0.1045421146115259,0.003965686952714265,989.8914921984358,0.13795291118264602,,,,25.022911809144496,,,,,0.5586274781085706,,,,0.91,,,,0.97,,,,30.260930782214896,,,,30.260930782214896,726.2623387731575,0.11744662906814946,57.30401570535553,114.12782214739607,169.89138309999657,222.9835246173072,0.865
2003-09-21,2003-10-02,266.66,0.948216490608073,252.85140938554886,0.871,2003,9,21,2003.09,2002,12,356,51,0.021846361770911416,4.805460141593811,0.01900507556304117,0.55,3,Normal,40,6,4,3,65,118.0,0.4666772484549339,134.85140938554886,134.85140938554886,,1,134.85140938554886,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.85140938554886,964.7114056375424,990.0,0.10290388956325527,0.0034851409385548864,989.8936109694982,0.12858558871806994,,,,25.0536197432379,,,,,0.5394056375421955,,,,0.91,,,,0.97,,,,29.25553909432828,,,,29.25553909432828,702.1329382638788,0.11570249564921077,57.327479309085845,114.17683934158528,169.9701409581017,223.1010031975029,0.87
2003-09-22,2003-10-03,260.6582,0.9481618378872084,247.1461579723716,0.879,2003,9,22,2003.09,2002,12,357,51,0.021353428048812902,5.705251413177224,0.023084523991730475,0.55,3,Normal,40,6,4,3,65,118.0,0.4774502705932866,129.1461579723716,129.1461579723716,,1,129.1461579723716,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1461579723716,964.6828769478343,990.0,0.10095891749058122,0.002914615797237161,989.8961264667122,0.11788525891201886,,,,25.095364259965873,,,,,0.5165846318894864,,,,0.91,,,,0.97,,,,28.064488324092284,,,,28.064488324092284,673.5477197782149,0.11355421647796607,57.362108115389795,114.24920512074064,170.08647095114532,223.2746544796717,0.88
2003-09-23,2003-10-04,258.4301,0.9485644394976528,245.13760295582242,0.884,2003,9,23,2003.09,2002,12,358,52,0.02117988889538306,2.008555016549195,0.008193581859047418,0.55,3,Normal,40,6,4,3,65,118.0,0.4813622984690171,127.13760295582243,127.13760295582243,,1,127.13760295582243,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.13760295582242,964.670825617735,990.0,0.10027418282584856,0.0027137602955822422,989.8970120568787,0.11422693304097005,,,,25.111959506102615,,,,,0.5085504118232896,,,,0.91,,,,0.97,,,,27.646283382739664,,,,27.646283382739664,663.5108011857519,0.11277863146814712,57.37666535159391,114.2796348358576,170.13540837262536,223.34775254366338,0.885
2003-09-24,2003-10-05,255.4785,0.9493287378785416,242.533081960103,0.887,2003,9,24,2003.09,2002,12,359,52,0.0209548582813529,2.604520995719412,0.010738827770093069,0.55,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.6551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.13339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.103040704236328,,,,27.103040704236328,650.4729769016717,0.11174987133794312,57.39548369022962,114.31897886225141,170.19869904405311,223.4423287268637,0.885
2003-09-25,2003-10-06,253.279,0.9516832751152002,241.0413882379028,0.8909999999999999,2003,9,25,2003.09,2002,12,360,52,0.0208259759437548,1.4916937222002105,0.00618853771588778,0.55,3,Normal,40,6,4,3,65,118.0,0.4895424842290424,123.0413882379028,123.0413882379028,,1,123.0413882379028,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.0413882379028,964.6462483294273,990.0,0.09887774599019414,0.0023041388237902798,989.898818115186,0.1069417475031382,,,,25.145628038255488,,,,,0.4921655529516112,,,,0.91,,,,0.97,,,,26.79142683513196,,,,26.79142683513196,642.994244043167,0.11114865804161972,57.406227329122686,114.34144508420323,170.2348493867324,223.4963714638593,0.89
2003-09-26,2003-10-07,251.8195,0.9516832751152002,239.65240649787216,0.892,2003,9,26,2003.09,2002,12,361,52,0.02070596792141616,1.38898174003063,0.005795818036331561,0.55,3,Normal,40,6,4,3,65,118.0,0.4923797833886876,121.65240649787216,121.65240649787216,,1,121.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.65240649787216,964.6379144389873,990.0,0.09840422948791096,0.0021652406497872164,989.8994305298623,0.1045249047758418,,,,25.15699118609919,,,,,0.4866096259914887,,,,0.9,,,,0.97,,,,26.20973640155674,,,,26.20973640155674,629.0336736373617,0.10936562993282294,57.416213370573644,114.36232927241925,170.26845936401702,223.5466283761085,0.89
2003-09-27,2003-10-08,246.7538,0.9614228731092028,237.23474734661357,0.902,2003,9,27,2003.09,2002,12,362,52,0.020497082170747413,2.41765915125859,0.010190999329985382,0.55,3,Normal,40,6,4,3,65,118.0,0.4973976254313001,119.23474734661356,119.23474734661356,,1,119.23474734661356,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.23474734661357,964.6234084840796,990.0,0.09758002750452736,0.0019234747346613575,989.9004964977607,0.10038275879910724,,,,25.176705254882016,,,,,0.4769389893864543,,,,0.9,,,,0.97,,,,25.70898805544835,,,,25.70898805544835,617.0157133307605,0.10836940348323447,57.433536939860495,114.39856586662916,170.32679397702822,223.63389473206388,0.9
2003-09-28,2003-10-09,241.7541,0.9738263713708579,235.4265179670276,0.906,2003,9,28,2003.09,2002,12,363,52,0.020340851152351187,1.8082293795859807,0.007680652949381134,0.55,3,Normal,40,6,4,3,65,118.0,0.5012179639700841,117.42651796702759,117.42651796702759,,1,117.42651796702759,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.4265179670276,964.6125591078023,990.0,0.09696358567057757,0.0017426517967027591,989.9012937625328,0.09733838388540783,,,,25.191396270845143,,,,,0.4697060718681104,,,,0.9,,,,0.97,,,,25.333877934438835,,,,25.333877934438835,608.0130704265322,0.1076084298115769,57.44646683981105,114.42561531346372,170.3703468644539,223.69906613950053,0.905
2003-09-29,2003-10-10,237.5208,0.9742509663060136,231.4048689177774,0.911,2003,9,29,2003.09,2002,12,364,52,0.019993380674495964,4.021649049250186,0.017379275846953573,0.55,3,Normal,40,6,4,3,65,118.0,0.5099287692253687,113.4048689177774,113.4048689177774,,1,113.4048689177774,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,163.4048689177774,964.5884292135066,990.0,0.09559256894924227,0.0013404868917777407,989.9030669441589,0.09073203572780282,,,,25.223905694924607,,,,,0.4536194756711096,,,,0.9,,,,0.97,,,,24.49781135567689,,,,24.49781135567689,587.9474725362453,0.1058655829941998,57.47508834443882,114.48550849569406,170.46682255556306,223.843520687318,0.91
2003-09-30,2003-10-11,232.6426,0.9819587710360944,228.4454415866417,0.918,2003,9,30,2003.09,2002,12,365,53,0.019737686153085843,2.959427331135714,0.012954635078648758,0.55,3,Normal,40,6,4,3,65,118.0,0.5165347103467878,110.44544158664169,110.44544158664169,,1,110.44544158664169,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,160.4454415866417,964.5706726495199,990.0,0.0945836732681733,0.0010445441586641694,989.9043717825732,0.08601562841194196,,,,25.247683504641362,,,,,0.4417817663465668,,,,0.9,,,,0.96,,,,23.634808250596386,,,,23.634808250596386,567.2353980143133,0.10345931215104807,57.49603919424781,114.52936390238924,170.53749785738515,223.94941849355772,0.92
