Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2021-10-01,2021-10-12,311.5123,0.9233566646166084,287.6369583150483,0.8029999999999999,2021,10,1,2021.1,2021,1,1,1,0.02485183319842017,6.5199922145627625,0.022667435550550587,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.38242651655187226,177.6369583150483,177.6369583150483,,1,177.6369583150483,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.6369583150483,964.8505478332602,990.0,0.11783078124376645,0.007763695831504828,989.8744055229248,0.22339529918723688,,,,24.80046239047727,,,,,0.7105478332601931,,,,0.93,,,,0.97,,,,38.9867287430797,,,,38.9867287430797,935.6814898339128,0.13554144422698838,57.15525786808937,113.81734381804672,169.3932191929434,222.24200524429,0.805
2021-10-02,2021-10-13,309.3297,0.9277081555576092,286.96768544618857,0.804,2021,10,2,2021.1,2021,1,2,1,0.02479400802255069,0.6692728688597072,0.002332223810562836,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3833184207795651,176.96768544618854,176.96768544618854,,1,176.96768544618854,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.96768544618854,964.8478707417848,990.0,0.11760262003847335,0.0076967685446188575,989.8747006114168,0.2217143637571438,,,,24.805115505875,,,,,0.7078707417847543,,,,0.93,,,,0.97,,,,38.847127831108104,,,,38.847127831108104,932.3310679465944,0.135371088109475,57.15862394770414,113.8243638962104,169.40446990906563,222.25872258950008,0.805
2021-10-03,2021-10-14,306.0659,0.9261315296998288,283.45728015595483,0.8130000000000001,2021,10,3,2021.1,2021,1,3,1,0.02449070900547449,3.5104052902337344,0.012384248124805087,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3880655312133077,173.45728015595486,173.45728015595486,,1,173.45728015595486,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.45728015595486,964.8338291206238,990.0,0.11640589096225733,0.007345728015595482,989.8762483810222,0.2130006838907634,,,,24.829418576507567,,,,,0.6938291206238193,,,,0.93,,,,0.97,,,,38.11384578457024,,,,38.11384578457024,914.732298829686,0.13446063464519398,57.176237195289275,113.86110192011505,169.46336005176647,222.3462540935273,0.815
2021-10-04,2021-10-15,304.9806,0.9238801445709872,281.76552081934636,0.8160000000000001,2021,10,4,2021.1,2021,1,4,1,0.024344540998791526,1.6917593366084702,0.006004138943931113,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3903955305820628,171.76552081934636,171.76552081934636,,1,171.76552081934636,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.7655208193464,964.8270620832774,990.0,0.11582915482477715,0.007176552081934637,989.8769942930934,0.20886310737267466,,,,24.841069102443328,,,,,0.6870620832773855,,,,0.93,,,,0.97,,,,37.75982420417172,,,,37.75982420417172,906.2357809001213,0.13401151458975488,57.18471305258493,113.87878248344856,169.4917051075137,222.38839285261105,0.815
2021-10-05,2021-10-16,300.6528,0.9290187546726252,279.31208984483783,0.8210000000000001,2021,10,5,2021.1,2021,1,5,1,0.024132564562593987,2.453430974508535,0.008783833796351078,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.393824700037534,169.31208984483783,169.31208984483783,,1,169.31208984483783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.31208984483783,964.8172483593794,990.0,0.11499275790164926,0.006931208984483783,989.878076033114,0.2029340851686837,,,,24.8578935885658,,,,,0.6772483593793514,,,,0.92,,,,0.97,,,,36.845195384490545,,,,36.845195384490545,884.284689227773,0.13191407291019386,57.19696602293336,113.9043466753248,169.5327001271169,222.44936260083043,0.82
2021-10-06,2021-10-17,297.4212,0.921753305182352,274.14897413130143,0.8250000000000001,2021,10,6,2021.1,2021,1,6,1,0.023686471364944443,5.163115713536398,0.018833248345709902,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4012416984180156,164.14897413130143,164.14897413130143,,1,164.14897413130143,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.14897413130143,964.7965958965252,990.0,0.11323260481748912,0.006414897413130143,989.8803524977693,0.19073283383684064,,,,24.89302376740725,,,,,0.6565958965252057,,,,0.92,,,,0.97,,,,35.77209666561593,,,,35.77209666561593,858.5303199747825,0.13048415292804702,57.222686964184255,113.95801768083622,169.61878609859198,222.57743564977227,0.825
2021-10-07,2021-10-18,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,10,7,2021.1,2021,1,7,1,0.02360325291908324,0.9631764567268988,0.003525719363618813,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4026563640436193,163.18579767457453,163.18579767457453,,1,163.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.18579767457456,964.7927431906984,990.0,0.11290424920724132,0.006318579767457453,989.8807771710252,0.1884981198863,,,,24.899535860440754,,,,,0.6527431906982981,,,,0.92,,,,0.97,,,,35.571500020496345,,,,35.571500020496345,853.7160004919123,0.13020991692573258,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-10-08,2021-10-19,289.9278,0.9289470208952662,269.3275660847185,0.836,2021,10,8,2021.1,2021,1,8,2,0.02326990170971968,3.8582315898560178,0.014325424040116224,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4084245872009955,159.32756608471848,159.32756608471848,,1,159.32756608471848,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.3275660847185,964.7773102643387,990.0,0.11158894298342677,0.005932756608471853,989.882478300408,0.1796770302886979,,,,24.92549100578055,,,,,0.6373102643388739,,,,0.92,,,,0.97,,,,34.76667942127534,,,,34.76667942127534,834.4003061106082,0.1290869699180339,57.24659279980491,114.00791458089874,169.69885095132082,222.69662395639943,0.835
2021-10-09,2021-10-20,284.6161,0.9427410225826262,268.31927315747896,0.8370000000000001,2021,10,9,2021.1,2021,1,9,2,0.02318278520080618,1.0082929272395518,0.003757810295825361,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4099593693198477,158.31927315747896,158.31927315747896,,1,158.31927315747896,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.319273157479,964.77327709263,990.0,0.11124520675823146,0.005831927315747896,989.882922865926,0.1774062126373348,,,,24.93223956065882,,,,,0.6332770926299158,,,,0.92,,,,0.97,,,,34.55601449450482,,,,34.55601449450482,829.3443478681157,0.1287869264397701,57.25157599711775,114.0183175766914,169.71554832360545,222.72149097488239,0.835
2021-10-10,2021-10-21,284.6161,0.9427410225826262,268.31927315747896,0.8370000000000001,2021,10,10,2021.1,2021,1,10,2,0.02318278520080618,0.0,0.0,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4099593693198477,158.31927315747896,158.31927315747896,,1,158.31927315747896,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.319273157479,964.77327709263,990.0,0.11124520675823146,0.005831927315747896,989.882922865926,0.1774062126373348,,,,24.93223956065882,,,,,0.6332770926299158,,,,0.92,,,,0.97,,,,34.55601449450482,,,,34.55601449450482,829.3443478681157,0.1287869264397701,57.25157599711775,114.0183175766914,169.71554832360545,222.72149097488239,0.835
2021-10-11,2021-10-22,287.7990000000001,0.9289470208952662,267.3500236666367,0.8370000000000001,2021,10,11,2021.1,2021,1,11,2,0.02309904204479741,0.9692494908422872,0.003625395193721251,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4114456340470008,157.3500236666367,157.3500236666367,,1,157.3500236666367,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.3500236666367,964.7694000946666,990.0,0.11091478079544433,0.005735002366663668,989.8833502168378,0.175236781761015,,,,24.938713340410203,,,,,0.6294000946665467,,,,0.92,,,,0.97,,,,34.35337615748383,,,,34.35337615748383,824.4810277796118,0.1284958784979187,57.256366233494255,114.02831774440342,169.73159913497983,222.74539508484096,0.835
2021-10-12,2021-10-23,292.062,0.9321255793839308,272.2384609660297,0.8280000000000001,2021,10,12,2021.1,2021,1,12,2,0.023521403027464968,4.888437299393047,0.017956453625423016,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4040575295998531,162.23846096602972,162.23846096602972,,1,162.23846096602972,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.2384609660297,964.788953843864,990.0,0.11258129351114647,0.006223846096602972,989.8811948603923,0.186312862021818,,,,24.905928154506263,,,,,0.6489538438641189,,,,0.92,,,,0.97,,,,35.37407707964692,,,,35.37407707964692,848.9778499115257,0.12993783815160834,57.23217339414946,113.97781638826126,169.65055130069857,222.6247139863652,0.83
2021-10-13,2021-10-24,297.4212,0.921753305182352,274.14897413130143,0.8250000000000001,2021,10,13,2021.1,2021,1,13,2,0.023686471364944443,1.910513165271709,0.006968886793487268,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4012416984180156,164.14897413130143,164.14897413130143,,1,164.14897413130143,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.14897413130143,964.7965958965252,990.0,0.11323260481748912,0.006414897413130143,989.8803524977693,0.19073283383684064,,,,24.89302376740725,,,,,0.6565958965252057,,,,0.92,,,,0.97,,,,35.77209666561593,,,,35.77209666561593,858.5303199747825,0.13048415292804702,57.222686964184255,113.95801768083622,169.61878609859198,222.57743564977227,0.825
2021-10-14,2021-10-25,300.6528,0.9290187546726252,279.31208984483783,0.8210000000000001,2021,10,14,2021.1,2021,1,14,2,0.024132564562593987,5.163115713536398,0.018485113610386825,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.393824700037534,169.31208984483783,169.31208984483783,,1,169.31208984483783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.31208984483783,964.8172483593794,990.0,0.11499275790164926,0.006931208984483783,989.878076033114,0.2029340851686837,,,,24.8578935885658,,,,,0.6772483593793514,,,,0.92,,,,0.97,,,,36.845195384490545,,,,36.845195384490545,884.284689227773,0.13191407291019386,57.19696602293336,113.9043466753248,169.5327001271169,222.44936260083043,0.82
2021-10-15,2021-10-26,300.6528,0.9290187546726252,279.31208984483783,0.8210000000000001,2021,10,15,2021.1,2021,1,15,3,0.024132564562593987,0.0,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.393824700037534,169.31208984483783,169.31208984483783,,1,169.31208984483783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.31208984483783,964.8172483593794,990.0,0.11499275790164926,0.006931208984483783,989.878076033114,0.2029340851686837,,,,24.8578935885658,,,,,0.6772483593793514,,,,0.92,,,,0.97,,,,36.845195384490545,,,,36.845195384490545,884.284689227773,0.13191407291019386,57.19696602293336,113.9043466753248,169.5327001271169,222.44936260083043,0.82
2021-10-16,2021-10-27,299.5743,0.9290187546726252,278.3101431179234,0.8210000000000001,2021,10,16,2021.1,2021,1,16,3,0.02404599636538858,1.0019467269144116,0.0036001085540381273,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3952425117089306,168.31014311792342,168.31014311792342,,1,168.31014311792342,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.31014311792345,964.8132405724716,990.0,0.11465118515383753,0.006831014311792342,989.8785178005344,0.2005370598059636,,,,24.864740168256567,,,,,0.6732405724716937,,,,0.92,,,,0.97,,,,36.637242879272605,,,,36.637242879272605,879.2938291025425,0.13164178088812578,57.201965844888974,113.91477862706205,169.54943009972936,222.4742468774434,0.82
2021-10-17,2021-10-28,297.4212,0.921753305182352,274.14897413130143,0.8250000000000001,2021,10,17,2021.1,2021,1,17,3,0.023686471364944443,4.1611689866219885,0.0151784955599689,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4012416984180156,164.14897413130143,164.14897413130143,,1,164.14897413130143,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.14897413130143,964.7965958965252,990.0,0.11323260481748912,0.006414897413130143,989.8803524977693,0.19073283383684064,,,,24.89302376740725,,,,,0.6565958965252057,,,,0.92,,,,0.97,,,,35.77209666561593,,,,35.77209666561593,858.5303199747825,0.13048415292804702,57.222686964184255,113.95801768083622,169.61878609859198,222.57743564977227,0.825
2021-10-18,2021-10-29,296.3466,0.921753305182352,273.15845802955243,0.8250000000000001,2021,10,18,2021.1,2021,1,18,3,0.02360089077375333,0.9905161017489944,0.0036261593687933057,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4026966647618846,163.15845802955243,163.15845802955243,,1,163.15845802955243,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.15845802955243,964.7926338321182,990.0,0.11289492887371105,0.006315845802955244,989.8807892253232,0.18843487791033808,,,,24.899720515294717,,,,,0.6526338321182097,,,,0.92,,,,0.97,,,,35.565804235040744,,,,35.565804235040744,853.579301640978,0.13020209768204566,57.22760787336771,113.96828758012664,169.63526245250773,222.60195684157523,0.825
2021-10-19,2021-10-30,295.2734,0.9285666620255448,274.1810354229335,0.8250000000000001,2021,10,19,2021.1,2021,1,19,3,0.02368924146054145,1.0225773933810842,0.0037295701061297844,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4011947793191505,164.18103542293355,164.18103542293355,,1,164.18103542293355,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.18103542293358,964.7967241416916,990.0,0.1132435348032728,0.006418103542293352,989.8803383616544,0.1908074448441913,,,,24.89280677511859,,,,,0.6567241416917341,,,,0.92,,,,0.97,,,,35.77877172322623,,,,35.77877172322623,858.6905213574295,0.13049324023463646,57.22252768287208,113.95768526197337,169.61825278753625,222.5766419412397,0.825
2021-10-20,2021-10-31,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,10,20,2021.1,2021,1,20,3,0.02360325291908324,0.9952377483589884,0.003643080119210808,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4026563640436193,163.18579767457453,163.18579767457453,,1,163.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.18579767457456,964.7927431906984,990.0,0.11290424920724132,0.006318579767457453,989.8807771710252,0.1884981198863,,,,24.899535860440754,,,,,0.6527431906982981,,,,0.92,,,,0.97,,,,35.571500020496345,,,,35.571500020496345,853.7160004919123,0.13020991692573258,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-10-21,2021-11-01,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,10,21,2021.1,2021,1,21,3,0.02360325291908324,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4026563640436193,163.18579767457453,163.18579767457453,,1,163.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.18579767457456,964.7927431906984,990.0,0.11290424920724132,0.006318579767457453,989.8807771710252,0.1884981198863,,,,24.899535860440754,,,,,0.6527431906982981,,,,0.92,,,,0.97,,,,35.571500020496345,,,,35.571500020496345,853.7160004919123,0.13020991692573258,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-10-22,2021-11-02,292.062,0.9321255793839308,272.2384609660297,0.8280000000000001,2021,10,22,2021.1,2021,1,22,4,0.023521403027464968,0.9473367085448104,0.0034798048195806555,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4040575295998531,162.23846096602972,162.23846096602972,,1,162.23846096602972,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.2384609660297,964.788953843864,990.0,0.11258129351114647,0.006223846096602972,989.8811948603923,0.186312862021818,,,,24.905928154506263,,,,,0.6489538438641189,,,,0.92,,,,0.97,,,,35.37407707964692,,,,35.37407707964692,848.9778499115257,0.12993783815160834,57.23217339414946,113.97781638826126,169.65055130069857,222.6247139863652,0.83
2021-10-23,2021-11-03,290.9942,0.9321255793839308,271.24313727236347,0.8310000000000001,2021,10,23,2021.1,2021,1,23,4,0.023435407060332203,0.9953236936662506,0.0036694889451408157,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.40554021423792064,161.24313727236347,161.24313727236347,,1,161.24313727236347,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.24313727236347,964.7849725490896,990.0,0.11224197861557844,0.006124313727236347,989.8816337076573,0.18403048444407125,,,,24.91263067412364,,,,,0.6449725490894539,,,,0.92,,,,0.97,,,,35.16652037332332,,,,35.16652037332332,843.9964889597595,0.12964943823817945,57.237106897658045,113.98811391739723,169.66707523023175,222.64931331187503,0.83
2021-10-24,2021-11-04,290.9942,0.9321255793839308,271.24313727236347,0.8310000000000001,2021,10,24,2021.1,2021,1,24,4,0.023435407060332203,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.40554021423792064,161.24313727236347,161.24313727236347,,1,161.24313727236347,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.24313727236347,964.7849725490896,990.0,0.11224197861557844,0.006124313727236347,989.8816337076573,0.18403048444407125,,,,24.91263067412364,,,,,0.6449725490894539,,,,0.92,,,,0.97,,,,35.16652037332332,,,,35.16652037332332,843.9964889597595,0.12964943823817945,57.237106897658045,113.98811391739723,169.66707523023175,222.64931331187503,0.83
2021-10-25,2021-11-05,289.9278,0.9289470208952662,269.3275660847185,0.836,2021,10,25,2021.1,2021,1,25,4,0.02326990170971968,1.9155711876449573,0.007112421559709203,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4084245872009955,159.32756608471848,159.32756608471848,,1,159.32756608471848,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.3275660847185,964.7773102643387,990.0,0.11158894298342677,0.005932756608471853,989.882478300408,0.1796770302886979,,,,24.92549100578055,,,,,0.6373102643388739,,,,0.92,,,,0.97,,,,34.76667942127534,,,,34.76667942127534,834.4003061106082,0.1290869699180339,57.24659279980491,114.00791458089874,169.69885095132082,222.69662395639943,0.835
2021-10-26,2021-11-06,289.9278,0.9289470208952662,269.3275660847185,0.836,2021,10,26,2021.1,2021,1,26,4,0.02326990170971968,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4084245872009955,159.32756608471848,159.32756608471848,,1,159.32756608471848,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.3275660847185,964.7773102643387,990.0,0.11158894298342677,0.005932756608471853,989.882478300408,0.1796770302886979,,,,24.92549100578055,,,,,0.6373102643388739,,,,0.92,,,,0.97,,,,34.76667942127534,,,,34.76667942127534,834.4003061106082,0.1290869699180339,57.24659279980491,114.00791458089874,169.69885095132082,222.69662395639943,0.835
2021-10-27,2021-11-07,289.9278,0.9289470208952662,269.3275660847185,0.836,2021,10,27,2021.1,2021,1,27,4,0.02326990170971968,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4084245872009955,159.32756608471848,159.32756608471848,,1,159.32756608471848,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.3275660847185,964.7773102643387,990.0,0.11158894298342677,0.005932756608471853,989.882478300408,0.1796770302886979,,,,24.92549100578055,,,,,0.6373102643388739,,,,0.92,,,,0.97,,,,34.76667942127534,,,,34.76667942127534,834.4003061106082,0.1290869699180339,57.24659279980491,114.00791458089874,169.69885095132082,222.69662395639943,0.835
2021-10-28,2021-11-08,289.9278,0.9289470208952662,269.3275660847185,0.836,2021,10,28,2021.1,2021,1,28,4,0.02326990170971968,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4084245872009955,159.32756608471848,159.32756608471848,,1,159.32756608471848,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.3275660847185,964.7773102643387,990.0,0.11158894298342677,0.005932756608471853,989.882478300408,0.1796770302886979,,,,24.92549100578055,,,,,0.6373102643388739,,,,0.92,,,,0.97,,,,34.76667942127534,,,,34.76667942127534,834.4003061106082,0.1290869699180339,57.24659279980491,114.00791458089874,169.69885095132082,222.69662395639943,0.835
2021-10-29,2021-11-09,290.9942,0.9321255793839308,271.24313727236347,0.8310000000000001,2021,10,29,2021.1,2021,1,29,5,0.023435407060332203,1.9155711876449573,0.007062192271141128,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.40554021423792064,161.24313727236347,161.24313727236347,,1,161.24313727236347,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.24313727236347,964.7849725490896,990.0,0.11224197861557844,0.006124313727236347,989.8816337076573,0.18403048444407125,,,,24.91263067412364,,,,,0.6449725490894539,,,,0.92,,,,0.97,,,,35.16652037332332,,,,35.16652037332332,843.9964889597595,0.12964943823817945,57.237106897658045,113.98811391739723,169.66707523023175,222.64931331187503,0.83
2021-10-30,2021-11-10,290.9942,0.9321255793839308,271.24313727236347,0.8310000000000001,2021,10,30,2021.1,2021,1,30,5,0.023435407060332203,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.40554021423792064,161.24313727236347,161.24313727236347,,1,161.24313727236347,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.24313727236347,964.7849725490896,990.0,0.11224197861557844,0.006124313727236347,989.8816337076573,0.18403048444407125,,,,24.91263067412364,,,,,0.6449725490894539,,,,0.92,,,,0.97,,,,35.16652037332332,,,,35.16652037332332,843.9964889597595,0.12964943823817945,57.237106897658045,113.98811391739723,169.66707523023175,222.64931331187503,0.83
2021-10-31,2021-11-11,296.3466,0.921753305182352,273.15845802955243,0.8250000000000001,2021,10,31,2021.1,2021,1,31,5,0.02360089077375333,1.9153207571889648,0.007011757098810943,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4026966647618846,163.15845802955243,163.15845802955243,,1,163.15845802955243,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.15845802955243,964.7926338321182,990.0,0.11289492887371105,0.006315845802955244,989.8807892253232,0.18843487791033808,,,,24.899720515294717,,,,,0.6526338321182097,,,,0.92,,,,0.97,,,,35.565804235040744,,,,35.565804235040744,853.579301640978,0.13020209768204566,57.22760787336771,113.96828758012664,169.63526245250773,222.60195684157523,0.825
2021-11-01,2021-11-12,293.1311,0.9321255793839308,273.23499642294905,0.8250000000000001,2021,11,1,2021.11,2021,2,32,5,0.0236075036909428,0.07653839339661772,0.00028011929071538667,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3879444485065861,167.23499642294902,167.23499642294902,,1,167.23499642294902,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.23499642294902,964.7929399856916,990.0,0.1139437487805508,0.0067234996422949065,989.8793327515773,0.197980590101033,,,,24.888412175784392,,,,,0.6689399856917962,,,,0.92,,,,0.97,,,,36.437865187302286,,,,36.437865187302286,874.5087644952548,0.1333572407060879,57.227227628682854,113.96749401241921,169.63398930444328,222.60006205902562,0.825
2021-11-02,2021-11-13,295.2734,0.9285666620255448,274.1810354229335,0.8250000000000001,2021,11,2,2021.11,2021,2,33,5,0.02368924146054145,0.9460389999844664,0.003450417343873436,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3866058782529996,168.18103542293355,168.18103542293355,,1,168.18103542293355,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.18103542293358,964.7967241416916,990.0,0.11426626207600005,0.006818103542293352,989.8789156343818,0.20022921179354325,,,,24.88196228089653,,,,,0.6727241416917341,,,,0.92,,,,0.97,,,,36.634495764915926,,,,36.634495764915926,879.2278983579822,0.1336142585806709,57.22252768287208,113.95768526197337,169.61825278753625,222.5766419412397,0.825
2021-11-03,2021-11-14,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,11,3,2021.11,2021,2,34,5,0.02360325291908324,0.9952377483589884,0.003643080119210808,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3880143144420331,167.18579767457453,167.18579767457453,,1,167.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.18579767457456,964.7927431906984,990.0,0.11392697647996858,0.006718579767457453,989.8793544437524,0.19786399428370413,,,,24.88874725877052,,,,,0.6687431906982981,,,,0.92,,,,0.97,,,,36.42763599057381,,,,36.42763599057381,874.2632637737715,0.1333438132606267,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-11-04,2021-11-15,295.2734,0.9285666620255448,274.1810354229335,0.8250000000000001,2021,11,4,2021.11,2021,2,35,5,0.02368924146054145,0.9952377483589884,0.003629856262027024,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3866058782529996,168.18103542293355,168.18103542293355,,1,168.18103542293355,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.18103542293358,964.7967241416916,990.0,0.11426626207600005,0.006818103542293352,989.8789156343818,0.20022921179354325,,,,24.88196228089653,,,,,0.6727241416917341,,,,0.92,,,,0.97,,,,36.634495764915926,,,,36.634495764915926,879.2278983579822,0.1336142585806709,57.22252768287208,113.95768526197337,169.61825278753625,222.5766419412397,0.825
2021-11-05,2021-11-16,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,11,5,2021.11,2021,2,36,6,0.02360325291908324,0.9952377483589884,0.003643080119210808,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3880143144420331,167.18579767457453,167.18579767457453,,1,167.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.18579767457456,964.7927431906984,990.0,0.11392697647996858,0.006718579767457453,989.8793544437524,0.19786399428370413,,,,24.88874725877052,,,,,0.6687431906982981,,,,0.92,,,,0.97,,,,36.42763599057381,,,,36.42763599057381,874.2632637737715,0.1333438132606267,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-11-06,2021-11-17,293.1311,0.9321255793839308,273.23499642294905,0.8250000000000001,2021,11,6,2021.11,2021,2,37,6,0.0236075036909428,0.04919874837452198,0.00018006020099403991,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3879444485065861,167.23499642294902,167.23499642294902,,1,167.23499642294902,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.23499642294902,964.7929399856916,990.0,0.1139437487805508,0.0067234996422949065,989.8793327515773,0.197980590101033,,,,24.888412175784392,,,,,0.6689399856917962,,,,0.92,,,,0.97,,,,36.437865187302286,,,,36.437865187302286,874.5087644952548,0.1333572407060879,57.227227628682854,113.96749401241921,169.63398930444328,222.60006205902562,0.825
2021-11-07,2021-11-18,292.062,0.9321255793839308,272.2384609660297,0.8280000000000001,2021,11,7,2021.11,2021,2,38,6,0.023521403027464968,0.9965354569193324,0.0036605241352862384,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3893645285234948,166.23846096602972,166.23846096602972,,1,166.23846096602972,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,216.2384609660297,964.788953843864,990.0,0.11360402078387374,0.006623846096602972,989.8797721331192,0.19562553398967025,,,,24.895192755265693,,,,,0.6649538438641189,,,,0.92,,,,0.97,,,,36.23060379474346,,,,36.23060379474346,869.5344910738429,0.13308407513831913,57.23217339414946,113.97781638826126,169.65055130069857,222.6247139863652,0.83
2021-11-08,2021-11-19,294.2016,0.9285666620255448,273.18579767457453,0.8250000000000001,2021,11,8,2021.11,2021,2,39,6,0.02360325291908324,0.9473367085448104,0.0034677377689791198,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3880143144420331,167.18579767457453,167.18579767457453,,1,167.18579767457453,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.18579767457456,964.7927431906984,990.0,0.11392697647996858,0.006718579767457453,989.8793544437524,0.19786399428370413,,,,24.88874725877052,,,,,0.6687431906982981,,,,0.92,,,,0.97,,,,36.42763599057381,,,,36.42763599057381,874.2632637737715,0.1333438132606267,57.227472049315956,113.96800411638432,169.6348076818417,222.6012800220079,0.825
2021-11-09,2021-11-20,295.2734,0.9285666620255448,274.1810354229335,0.8250000000000001,2021,11,9,2021.11,2021,2,40,6,0.02368924146054145,0.9952377483589884,0.003629856262027024,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3866058782529996,168.18103542293355,168.18103542293355,,1,168.18103542293355,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.18103542293358,964.7967241416916,990.0,0.11426626207600005,0.006818103542293352,989.8789156343818,0.20022921179354325,,,,24.88196228089653,,,,,0.6727241416917341,,,,0.92,,,,0.97,,,,36.634495764915926,,,,36.634495764915926,879.2278983579822,0.1336142585806709,57.22252768287208,113.95768526197337,169.61825278753625,222.5766419412397,0.825
2021-11-10,2021-11-21,301.7328,0.9308545621766467,280.8693534383337,0.8210000000000001,2021,11,10,2021.11,2021,2,41,6,0.02426711213707203,6.6883180154001725,0.023812914914081662,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3773996653688771,174.8693534383337,174.8693534383337,,1,174.8693534383337,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.8693534383337,964.8234774137534,990.0,0.11654637049034106,0.007486935343833369,989.8759666941658,0.21648499302656216,,,,24.83600428738581,,,,,0.6994774137533347,,,,0.93,,,,0.97,,,,38.43431282443387,,,,38.43431282443387,922.4235077864128,0.13684053583607625,57.189195110073136,113.88813294038944,169.5066977693371,222.4106865145884,0.82
2021-11-11,2021-11-22,316.9919,0.927963618406688,294.15695052961104,0.794,2021,11,11,2021.11,2021,2,42,6,0.0254151605257584,13.287597091277346,0.04517179372220805,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3603518455340039,188.156950529611,188.156950529611,,1,188.156950529611,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,238.156950529611,964.8766278021184,990.0,0.12104843375522135,0.008815695052961104,989.8701358711916,0.25064348070765863,,,,24.742864588365755,,,,,0.7526278021184442,,,,0.93,,,,0.97,,,,41.19968868134153,,,,41.19968868134153,988.7925283521968,0.14006022501648896,57.12236789032459,113.74876215529541,169.28333481016566,222.07879197674785,0.795
2021-11-12,2021-11-23,322.5046,0.9296005790427396,299.80046290394716,0.7859999999999999,2021,11,12,2021.11,2021,2,43,7,0.02590275999490104,5.643512374336126,0.018824228353991057,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.35356850010588964,193.8004629039472,193.8004629039472,,1,193.8004629039472,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,243.8004629039472,964.8992018516158,990.0,0.12292266295703046,0.009380046290394716,989.8676972907524,0.2659012866451669,,,,24.70259415249157,,,,,0.7752018516157887,,,,0.93,,,,0.97,,,,42.36635134558018,,,,42.36635134558018,1016.7924322939244,0.14131516320958418,57.09272676143833,113.68697507782579,169.18438564555694,221.9319309093359,0.785
2021-11-13,2021-11-24,321.3994,0.9296005790427396,298.77306834398917,0.7859999999999999,2021,11,13,2021.11,2021,2,44,7,0.02581399310492066,1.0273945599579974,0.003438712082225289,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.354784320379098,192.7730683439892,192.7730683439892,,1,192.7730683439892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.7730683439892,964.895092273376,990.0,0.12258146181165692,0.009277306834398915,989.8681412313541,0.2630903287702065,,,,24.709958629207787,,,,,0.7710922733759566,,,,0.93,,,,0.97,,,,42.15431810850505,,,,42.15431810850505,1011.7036346041212,0.1410914254827384,57.09863399815399,113.69928695520608,169.20409823399768,221.9611787167956,0.785
2021-11-14,2021-11-25,319.193,0.9253003541660652,295.3493959473288,0.79,2021,11,14,2021.11,2021,2,45,7,0.025518187809849203,3.423672396660379,0.01159193972846635,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3588969588375374,189.3493959473288,189.3493959473288,,1,189.3493959473288,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.3493959473288,964.8813975837892,990.0,0.12144444883859627,0.00893493959473288,989.8696206115668,0.25383011764802793,,,,24.734392910129362,,,,,0.7573975837893151,,,,0.93,,,,0.97,,,,41.44659616291315,,,,41.44659616291315,994.7183079099157,0.14033072940601016,57.116330169963035,113.73617503626213,169.2631735852256,222.04886055569068,0.79
2021-11-15,2021-11-26,315.8933,0.9246503161571908,292.0908397169383,0.7959999999999999,2021,11,15,2021.11,2021,2,46,7,0.025236648551543468,3.258556230390468,0.011155968580008516,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3629008020337896,186.09083971693832,186.09083971693832,,1,186.09083971693832,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.09083971693832,964.8683633588678,990.0,0.12036227149271014,0.008609083971693833,989.8710286445357,0.24516936249051674,,,,24.75749592317732,,,,,0.7443633588677533,,,,0.93,,,,0.97,,,,40.77137911971074,,,,40.77137911971074,978.5130988730575,0.139584586627988,57.132807646579636,113.77052893635236,169.31820553479108,222.1305749938869,0.795
2021-11-16,2021-11-27,310.4203,0.9233566646166084,286.62865283728695,0.804,2021,11,16,2021.11,2021,2,47,7,0.0247647156051416,5.4621868796513695,0.0190566673135506,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3698164818859682,180.62865283728686,180.62865283728686,,1,180.62865283728686,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.62865283728686,964.8465146113492,990.0,0.11850976801271144,0.008062865283728696,989.8734273667036,0.2309860795973662,,,,24.795926675757126,,,,,0.7225146113491479,,,,0.93,,,,0.97,,,,39.63607819387561,,,,39.63607819387561,951.2658766530144,0.13828372635298314,57.16032753598464,113.82791697398599,169.41016468779532,222.2671854183374,0.805
2021-11-17,2021-11-28,310.4203,0.9233566646166084,286.62865283728695,0.804,2021,11,17,2021.11,2021,2,48,7,0.0247647156051416,0.0,0.0,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3698164818859682,180.62865283728686,180.62865283728686,,1,180.62865283728686,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.62865283728686,964.8465146113492,990.0,0.11850976801271144,0.008062865283728696,989.8734273667036,0.2309860795973662,,,,24.795926675757126,,,,,0.7225146113491479,,,,0.93,,,,0.97,,,,39.63607819387561,,,,39.63607819387561,951.2658766530144,0.13828372635298314,57.16032753598464,113.82791697398599,169.41016468779532,222.2671854183374,0.805
2021-11-18,2021-11-29,310.4203,0.9233566646166084,286.62865283728695,0.804,2021,11,18,2021.11,2021,2,49,7,0.0247647156051416,0.0,0.0,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3698164818859682,180.62865283728686,180.62865283728686,,1,180.62865283728686,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.62865283728686,964.8465146113492,990.0,0.11850976801271144,0.008062865283728696,989.8734273667036,0.2309860795973662,,,,24.795926675757126,,,,,0.7225146113491479,,,,0.93,,,,0.97,,,,39.63607819387561,,,,39.63607819387561,951.2658766530144,0.13828372635298314,57.16032753598464,113.82791697398599,169.41016468779532,222.2671854183374,0.805
2021-11-19,2021-11-30,311.5123,0.9233566646166084,287.6369583150483,0.8029999999999999,2021,11,19,2021.11,2021,2,50,8,0.02485183319842017,1.0083054777613256,0.003505479558913045,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3685200977681678,181.6369583150483,181.6369583150483,,1,181.6369583150483,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.6369583150483,964.8505478332602,990.0,0.11885350851649372,0.008163695831504827,989.872982795652,0.2335727507662099,,,,24.78886221162559,,,,,0.7265478332601931,,,,0.93,,,,0.97,,,,39.84597923322368,,,,39.84597923322368,956.3035015973683,0.13852871851599974,57.15525786808937,113.81734381804672,169.3932191929434,222.24200524429,0.805
2021-11-20,2021-12-01,309.3297,0.9277081555576092,286.96768544618857,0.804,2021,11,20,2021.11,2021,2,51,8,0.02479400802255069,0.6692728688597072,0.002332223810562836,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3693795691148537,180.96768544618854,180.96768544618854,,1,180.96768544618854,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.96768544618854,964.8478707417848,990.0,0.11862534731120065,0.008096768544618858,989.8732778841444,0.2318542289718017,,,,24.79355291338762,,,,,0.7238707417847543,,,,0.93,,,,0.97,,,,39.70667193387977,,,,39.70667193387977,952.9601264131143,0.13836635254642796,57.15862394770414,113.8243638962104,169.40446990906563,222.25872258950008,0.805
2021-11-21,2021-12-02,306.0659,0.9261315296998288,283.45728015595483,0.8130000000000001,2021,11,21,2021.11,2021,2,52,8,0.02449070900547449,3.5104052902337344,0.012384248124805087,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3739540573510056,177.45728015595486,177.45728015595486,,1,177.45728015595486,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.45728015595486,964.8338291206238,990.0,0.1174286182349846,0.0077457280155954844,989.8748256537494,0.22294340474432184,,,,24.8180531283813,,,,,0.7098291206238193,,,,0.93,,,,0.97,,,,38.97491897777896,,,,38.97491897777896,935.3980554666948,0.1374983876100674,57.176237195289275,113.86110192011505,169.46336005176647,222.3462540935273,0.815
2021-11-22,2021-12-03,304.9806,0.9238801445709872,281.76552081934636,0.8160000000000001,2021,11,22,2021.11,2021,2,53,8,0.024344540998791526,1.6917593366084702,0.006004138943931113,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3761993294699879,175.7655208193464,175.7655208193464,,1,175.7655208193464,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.7655208193464,964.8270620832774,990.0,0.11685188209750445,0.007576552081934637,989.8755715658206,0.2187108190218892,,,,24.82979866352129,,,,,0.7030620832773855,,,,0.93,,,,0.97,,,,38.6216277465349,,,,38.6216277465349,926.9190659168377,0.13707009869137649,57.18471305258493,113.87878248344856,169.4917051075137,222.38839285261105,0.815
2021-11-23,2021-12-04,309.3297,0.9277081555576092,286.96768544618857,0.804,2021,11,23,2021.11,2021,2,54,8,0.02479400802255069,5.202164626842205,0.018128050267240632,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3693795691148537,180.96768544618854,180.96768544618854,,1,180.96768544618854,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.96768544618854,964.8478707417848,990.0,0.11862534731120065,0.008096768544618858,989.8732778841444,0.2318542289718017,,,,24.79355291338762,,,,,0.7238707417847543,,,,0.93,,,,0.97,,,,39.70667193387977,,,,39.70667193387977,952.9601264131143,0.13836635254642796,57.15862394770414,113.8243638962104,169.40446990906563,222.25872258950008,0.805
2021-11-24,2021-12-05,312.6055,0.9233566646166084,288.6463718208072,0.802,2021,11,24,2021.11,2021,2,55,8,0.024939046525317744,1.6786863746186214,0.0058157196434838855,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3672313610988508,182.6463718208072,182.6463718208072,,1,182.6463718208072,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.6463718208072,964.8545854872833,990.0,0.11919762675709335,0.008264637182080719,989.8725377360607,0.2361765621546492,,,,24.781775686623,,,,,0.7305854872832288,,,,0.93,,,,0.97,,,,40.055961541218075,,,,40.055961541218075,961.343076989234,0.13877174789532773,57.150179570571616,113.8067530250824,169.37624630263718,222.21678632977668,0.8
2021-11-25,2021-12-06,319.193,0.9253003541660652,295.3493959473288,0.79,2021,11,25,2021.11,2021,2,56,8,0.025518187809849203,6.703024126521598,0.02269523560399285,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3588969588375374,189.3493959473288,189.3493959473288,,1,189.3493959473288,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.3493959473288,964.8813975837892,990.0,0.12144444883859627,0.00893493959473288,989.8696206115668,0.25383011764802793,,,,24.734392910129362,,,,,0.7573975837893151,,,,0.93,,,,0.97,,,,41.44659616291315,,,,41.44659616291315,994.7183079099157,0.14033072940601016,57.116330169963035,113.73617503626213,169.2631735852256,222.04886055569068,0.79
2021-11-26,2021-12-07,321.3994,0.9296005790427396,298.77306834398917,0.7859999999999999,2021,11,26,2021.11,2021,2,57,9,0.02581399310492066,3.423672396660379,0.01145910645707387,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.354784320379098,192.7730683439892,192.7730683439892,,1,192.7730683439892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.7730683439892,964.895092273376,990.0,0.12258146181165692,0.009277306834398915,989.8681412313541,0.2630903287702065,,,,24.709958629207787,,,,,0.7710922733759566,,,,0.93,,,,0.97,,,,42.15431810850505,,,,42.15431810850505,1011.7036346041212,0.1410914254827384,57.09863399815399,113.69928695520608,169.20409823399768,221.9611787167956,0.785
2021-11-27,2021-12-08,321.3994,0.9296005790427396,298.77306834398917,0.7859999999999999,2021,11,27,2021.11,2021,2,58,9,0.02581399310492066,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.354784320379098,192.7730683439892,192.7730683439892,,1,192.7730683439892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.7730683439892,964.895092273376,990.0,0.12258146181165692,0.009277306834398915,989.8681412313541,0.2630903287702065,,,,24.709958629207787,,,,,0.7710922733759566,,,,0.93,,,,0.97,,,,42.15431810850505,,,,42.15431810850505,1011.7036346041212,0.1410914254827384,57.09863399815399,113.69928695520608,169.20409823399768,221.9611787167956,0.785
2021-11-28,2021-12-09,322.5046,0.9296005790427396,299.80046290394716,0.7859999999999999,2021,11,28,2021.11,2021,2,59,9,0.02590275999490104,1.0273945599579974,0.003426927863974525,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.35356850010588964,193.8004629039472,193.8004629039472,,1,193.8004629039472,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,243.8004629039472,964.8992018516158,990.0,0.12292266295703046,0.009380046290394716,989.8676972907524,0.2659012866451669,,,,24.70259415249157,,,,,0.7752018516157887,,,,0.93,,,,0.97,,,,42.36635134558018,,,,42.36635134558018,1016.7924322939244,0.14131516320958418,57.09272676143833,113.68697507782579,169.18438564555694,221.9319309093359,0.785
2021-11-29,2021-12-10,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2021,11,29,2021.11,2021,2,60,9,0.0260906366983441,2.1744988824429465,0.007200924439494211,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3510224800524418,195.97496178639008,195.97496178639008,,1,195.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.97496178639008,964.909874808932,990.0,0.12364482125747273,0.009597496178639012,989.8667576825636,0.271899605892548,,,,24.68498326773936,,,,,0.7838998471455605,,,,0.93,,,,0.97,,,,42.811171857624785,,,,42.811171857624785,1027.468124582995,0.14177060112655432,57.08016190609054,113.6607875424929,169.14245709866353,221.86972192807545,0.78
2021-11-30,2021-12-11,325.828,0.9299580707694874,303.0063782826805,0.78,2021,11,30,2021.11,2021,2,61,9,0.026179751083623595,1.031416496290376,0.0034039431847475753,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3498276194737741,197.0063782826805,197.0063782826805,,1,197.0063782826805,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.0063782826805,964.9150318914134,990.0,0.1239873581012592,0.00970063782826805,989.8663120040706,0.2747679638306638,,,,24.676512148826514,,,,,0.788025513130722,,,,0.93,,,,0.97,,,,43.021718330052,,,,43.021718330052,1032.5212399212483,0.14198288027427666,57.07358493056263,113.64708195703064,169.12051826848855,221.83718284146968,0.78
2021-12-01,2021-12-12,328.0502,0.92492387208679,303.4214612228459,0.78,2021,12,1,2021.12,2021,3,62,9,0.026215614249653886,0.4150829401654049,0.001368007847871216,0.56,3,Normal,38,5,4,3,54,104.0,0.34275756098748034,199.42146122284592,199.42146122284592,,1,199.42146122284592,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,246.42146122284592,964.9171073061142,990.0,0.12379310520315916,0.009942146122284593,989.8662647486748,0.2815427144845308,,,,24.667614728075836,,,,,0.7976858448913836,,,,0.93,,,,0.97,,,,43.53341541804463,,,,43.53341541804463,1044.801970033071,0.14347507009753604,57.07093427577197,113.64155877211596,169.11167826042734,221.82407400835646,0.78
2021-12-02,2021-12-13,329.1632,0.9297054095741052,306.0248076727231,0.775,2021,12,2,2021.12,2021,3,63,9,0.02644054338292328,2.6033464498772214,0.008506978469083328,0.56,3,Normal,38,5,4,3,54,104.0,0.3398417297960443,202.02480767272309,202.02480767272309,,1,202.02480767272309,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,249.02480767272309,964.9301240383636,990.0,0.1246576852049634,0.010404961534544623,989.8649373532603,0.2889372930835042,,,,24.645876021813425,,,,,0.8080992306908924,,,,0.94,,,,0.97,,,,44.536651022152014,,,,44.536651022152014,1068.8796245316485,0.1455328127181818,57.05430272739415,113.60690432941456,169.05621484340202,221.7418318414616,0.775
2021-12-03,2021-12-14,334.7480000000001,0.9282369754494124,310.72547105773987,0.769,2021,12,3,2021.12,2021,3,64,10,0.026846680699388725,4.700663385016753,0.01512802722292201,0.56,3,Normal,38,5,4,3,54,104.0,0.33470059485620485,206.72547105773987,206.72547105773987,,1,206.72547105773987,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,253.72547105773987,964.9536273552887,990.0,0.12621879112618667,0.011345094211547974,989.8624361146623,0.3025301400817373,,,,24.606278619291906,,,,,0.8269018842309594,,,,0.94,,,,0.97,,,,45.49969890516138,,,,45.49969890516138,1091.9927737238727,0.1464305412436127,57.024143703542435,113.54407822834699,168.95569968924684,221.5928679609065,0.77
2021-12-04,2021-12-15,339.2393,0.9226209370182541,312.9892808394166,0.763,2021,12,4,2021.12,2021,3,65,10,0.027042273864525592,2.2638097816767413,0.007232866811302141,0.56,3,Normal,38,5,4,3,54,104.0,0.3322797500319463,208.98928083941658,208.98928083941658,,1,208.98928083941658,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,255.98928083941658,964.9649464041968,990.0,0.12697060987286898,0.01179785616788332,989.8612315339592,0.30918704832203675,,,,24.587098081440267,,,,,0.8359571233576665,,,,0.94,,,,0.97,,,,45.96210181422041,,,,45.96210181422041,1103.09044354129,0.146848804824731,57.00956631465493,113.51371731690004,168.907140263813,221.52093626793442,0.765
2021-12-05,2021-12-16,341.4927,0.9279951361812104,316.9035646413892,0.76,2021,12,5,2021.12,2021,3,66,10,0.027380467985016026,3.9142838019726014,0.012351655956921906,0.56,3,Normal,38,5,4,3,54,104.0,0.3281755448780997,212.9035646413892,212.9035646413892,,1,212.9035646413892,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.9035646413892,964.9845178232068,990.0,0.1282705565229706,0.01258071292827784,989.8591487305487,0.3208670667647289,,,,24.553763840577112,,,,,0.8516142585655568,,,,0.94,,,,0.98,,,,47.2415288531875,,,,47.2415288531875,1133.7966924765005,0.14907225454105075,56.984269503370065,113.4610411956705,168.82291530237327,221.3962305869716,0.76
2021-12-06,2021-12-17,342.6213,0.9279951361812104,317.9508999520834,0.76,2021,12,6,2021.12,2021,3,67,10,0.027470957755860004,1.0473353106941659,0.003294015871167541,0.56,3,Normal,38,5,4,3,54,104.0,0.3270945294247422,213.95089995208332,213.95089995208332,,1,213.95089995208332,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,260.9508999520834,964.9897544997605,990.0,0.12861838005788745,0.012790179990416671,989.8585914399516,0.3240287399168842,,,,24.544808200274506,,,,,0.8558035998083335,,,,0.94,,,,0.98,,,,47.456608394386755,,,,47.456608394386755,1138.958601465282,0.14925766337361734,56.97748268971862,113.44691095493073,168.8003272300984,221.36279757085487,0.76
2021-12-07,2021-12-18,350.5579,0.926710640278616,324.86573596372705,0.7490000000000001,2021,12,7,2021.12,2021,3,68,10,0.02806839958726601,6.914836011643673,0.021285211846458776,0.56,3,Normal,38,5,4,3,54,104.0,0.32013225307211884,220.86573596372705,220.86573596372705,,1,220.86573596372705,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.86573596372705,965.0243286798186,990.0,0.13091482006175434,0.014173147192745409,989.8549120327457,0.3452895980086001,,,,24.485293754918253,,,,,0.8834629438549082,,,,0.94,,,,0.98,,,,48.871605016007024,,,,48.871605016007024,1172.9185203841685,0.15043631754831724,56.93249123695608,113.35325910257342,168.65066966471423,221.1414016710437,0.75
2021-12-08,2021-12-19,359.7051,0.923772896248278,332.28582202227636,0.7390000000000001,2021,12,8,2021.12,2021,3,69,10,0.02870949502272468,7.420086058549316,0.022330432316946328,0.56,3,Normal,38,5,4,3,54,104.0,0.31298356146242035,228.28582202227642,228.28582202227642,,1,228.28582202227642,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.2858220222764,965.0614291101114,990.0,0.1333790552841508,0.015657164404455273,989.8509637803113,0.3688506264836486,,,,24.42068404371629,,,,,0.9131432880891056,,,,0.94,,,,0.98,,,,50.380178433765316,,,,50.380178433765316,1209.124282410368,0.15161699685877014,56.88384037032389,113.252032557064,168.48901057781325,220.9024846609254,0.74
2021-12-09,2021-12-20,366.619,0.9174101485614996,336.33999125546836,0.732,2021,12,9,2021.12,2021,3,70,10,0.029059775244472463,4.054169233191999,0.012053782894085405,0.56,3,Normal,38,5,4,3,54,104.0,0.3092109255631347,232.33999125546842,232.33999125546842,,1,232.33999125546842,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,279.3399912554684,965.0816999562774,990.0,0.13472545835052455,0.016467998251093668,989.8488065433984,0.3820504063922163,,,,24.385056180728803,,,,,0.9293599650218736,,,,0.94,,,,0.98,,,,51.2000830990594,,,,51.2000830990594,1228.8019943774254,0.15222716426893815,56.85710061871743,113.19641382609785,168.4002307655529,220.77137493589439,0.73
2021-12-10,2021-12-21,366.619,0.9174101485614996,336.33999125546836,0.732,2021,12,10,2021.12,2021,3,71,11,0.029059775244472463,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.3092109255631347,232.33999125546842,232.33999125546842,,1,232.33999125546842,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,279.3399912554684,965.0816999562774,990.0,0.13472545835052455,0.016467998251093668,989.8488065433984,0.3820504063922163,,,,24.385056180728803,,,,,0.9293599650218736,,,,0.94,,,,0.98,,,,51.2000830990594,,,,51.2000830990594,1228.8019943774254,0.15222716426893815,56.85710061871743,113.19641382609785,168.4002307655529,220.77137493589439,0.73
