Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2022-02-08,2022-02-19,1023.7739999999999,0.929403512816201,951.4991519298932,0.34800000000000003,2022,2,8,2022.02,2021,5,131,19,0.0822095267267428,5.259457866384992,0.005527548664354996,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.17025763992686802,789.4991519298932,789.4991519298932,,3,263.16638397663104,263.16638397663104,263.16638397663104,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,853.4991519298932,967.7059966077196,990.0,0.4355171511708185,0.1847495759649466,989.3797332728642,0.4899648142077758,0.4899648142077758,0.4899648142077758,,21.183771850936925,21.183771850936925,21.183771850936925,,,1.0526655359065242,1.0526655359065242,1.0526655359065242,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.37982333255618,50.37982333255618,50.37982333255618,,151.13946999766853,3627.3472799440447,0.15884351519506615,52.50579989196204,104.24858156045424,154.36681280950899,200.6127956722605,0.35
2022-02-09,2022-02-20,1028.7304,0.9290057686160774,955.6964759507248,0.34600000000000003,2022,2,9,2022.02,2021,5,132,19,0.08257217552214262,4.197324020831502,0.004391900699075,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.16950988527905028,793.6964759507248,793.6964759507248,,3,264.56549198357493,264.56549198357493,264.56549198357493,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,857.6964759507248,967.7227859038028,990.0,0.4393633046560426,0.1868482379753624,989.3737884573686,0.4951792026821019,0.4951792026821019,0.4951792026821019,,21.15582335088361,21.15582335088361,21.15582335088361,,,1.0582619679342995,1.0582619679342995,1.0582619679342995,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.58084332956069,50.58084332956069,50.58084332956069,,151.7425299886821,3641.8207197283696,0.15877690648354534,52.472761782581976,104.18113846308962,154.26225194303646,200.46540529069958,0.345
2022-02-10,2022-02-21,1037.0095,0.9276178634535994,961.9485367710852,0.34400000000000003,2022,2,10,2022.02,2021,5,133,19,0.08311235357702175,6.252060820360384,0.006499371412681079,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.16840817757650078,799.9485367710852,799.9485367710852,,3,266.6495122570284,266.6495122570284,266.6495122570284,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,863.9485367710852,967.7477941470844,990.0,0.4450922846906358,0.1899742683855426,989.3649334469237,0.5029971740989576,0.5029971740989576,0.5029971740989576,,21.114142125740603,21.114142125740603,21.114142125740603,,,1.0665980490281135,1.0665980490281135,1.0665980490281135,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.87883645475266,50.87883645475266,50.87883645475266,,152.636509364258,3663.276224742192,0.15867429860292087,52.423415110999024,104.08041488069937,154.10612255818208,200.24538909949862,0.345
2022-02-11,2022-02-22,1050.3039999999999,0.9257953135328424,972.3665209847984,0.341,2022,2,11,2022.02,2021,5,134,20,0.08401246741308657,10.417984213713225,0.010714050709152394,0.43,3,Normal,43,7,5,4,78,137.0,0.14089337409647593,835.3665209847984,835.3665209847984,,4,208.8416302461996,208.8416302461996,208.8416302461996,208.8416302461996,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.3665209847984,967.7894660839393,990.0,0.4692999993087794,0.21829321678783872,989.3124067839034,0.30875067688699065,0.30875067688699065,0.30875067688699065,0.30875067688699065,21.214190023077247,21.214190023077247,21.214190023077247,21.214190023077247,,0.8353665209847984,0.8353665209847984,0.8353665209847984,0.8353665209847984,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.207325622627735,39.207325622627735,39.207325622627735,39.207325622627735,156.82930249051094,3763.903259772263,0.16128620135098495,52.34089637476797,103.91200682870884,153.84513740400476,199.87775265192485,0.34
2022-02-12,2022-02-23,1067.0045,0.925713210947829,987.7401617907827,0.336,2022,2,12,2022.02,2021,5,135,20,0.08534074997872362,15.373640805984335,0.015564458549616706,0.43,3,Normal,43,7,5,4,78,137.0,0.13870044501543569,850.7401617907827,850.7401617907827,,4,212.68504044769568,212.68504044769568,212.68504044769568,212.68504044769568,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,905.7401617907827,967.8509606471632,990.0,0.4833873992505181,0.2305921294326262,989.2860204713166,0.3202093325406361,0.3202093325406361,0.3202093325406361,0.3202093325406361,21.114850491613133,21.114850491613133,21.114850491613133,21.114850491613133,,0.8507401617907827,0.8507401617907827,0.8507401617907827,0.8507401617907827,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.58334980968447,40.58334980968447,40.58334980968447,40.58334980968447,162.33339923873788,3896.001581729709,0.1643482825932944,52.21840033022847,103.66207203205076,153.45795904998116,199.33270672503545,0.335
2022-02-13,2022-02-24,1065.3303,0.925713210947829,986.1903327330141,0.336,2022,2,13,2022.02,2021,5,136,20,0.08520684474813242,1.5498290577686475,0.0015715313832712495,0.43,3,Normal,43,7,5,4,78,137.0,0.13891841711765113,849.1903327330141,849.1903327330141,,4,212.29758318325352,212.29758318325352,212.29758318325352,212.29758318325352,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,904.1903327330141,967.844761330932,990.0,0.4819672371657101,0.2293522661864113,989.288680496648,0.3190447762563213,0.3190447762563213,0.3190447762563213,0.3190447762563213,21.124874389459574,21.124874389459574,21.124874389459574,21.124874389459574,,0.8491903327330141,0.8491903327330141,0.8491903327330141,0.8491903327330141,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.11509090173615,40.11509090173615,40.11509090173615,40.11509090173615,160.4603636069446,3851.0487265666716,0.162707297243792,52.23079250475409,103.68735279012493,153.4971129725262,199.38780424623016,0.335
2022-02-14,2022-02-25,1068.6795,0.925713210947829,989.2907314191203,0.336,2022,2,14,2022.02,2021,5,137,20,0.085474719194612,3.1003986861062462,0.003133961117434889,0.43,3,Normal,43,7,5,4,78,137.0,0.1384830521999088,852.2907314191202,852.2907314191202,,4,213.07268285478008,213.07268285478008,213.07268285478008,213.07268285478008,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,907.2907314191203,967.8571629256764,990.0,0.4848082399458074,0.2318325851352963,989.2833591749188,0.3213765545364619,0.3213765545364619,0.3213765545364619,0.3213765545364619,21.10481969470602,21.10481969470602,21.10481969470602,21.10481969470602,,0.8522907314191204,0.8522907314191204,0.8522907314191204,0.8522907314191204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.63800291004135,40.63800291004135,40.63800291004135,40.63800291004135,162.5520116401654,3901.2482793639697,0.16431166943916212,52.20600223422416,103.63677919381507,153.41878641811937,199.27758287603228,0.335
2022-02-15,2022-02-26,1073.7102,0.9305885435178748,999.1824111782864,0.33299999999999996,2022,2,15,2022.02,2021,5,138,20,0.08632936032580392,9.891679759165982,0.009899773703483444,0.43,3,Normal,43,7,5,4,78,137.0,0.137112101321362,862.1824111782864,862.1824111782864,,4,215.5456027945716,215.5456027945716,215.5456027945716,215.5456027945716,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,917.1824111782864,967.8967296447133,990.0,0.4938723289681509,0.23974592894262914,989.2663817420893,0.3288723714444153,0.3288723714444153,0.3288723714444153,0.3288723714444153,21.040779725931746,21.040779725931746,21.040779725931746,21.040779725931746,,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.98490511603632,40.98490511603632,40.98490511603632,40.98490511603632,163.93962046414524,3934.5508911394872,0.1640737653406242,52.12875565575513,103.47920026454055,153.17475513583662,198.93423116488108,0.335
2022-02-16,2022-02-27,1077.0685,0.9305885435178748,1002.3076066839824,0.332,2022,2,16,2022.02,2021,5,139,20,0.08659937721749608,3.1251955056960696,0.003118000387161995,0.43,3,Normal,43,7,5,4,78,137.0,0.13668458573635742,865.3076066839824,865.3076066839824,,4,216.3269016709956,216.3269016709956,216.3269016709956,216.3269016709956,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,920.3076066839824,967.9072524781495,990.0,0.4967360539335297,0.2422460853471859,989.2610178607193,0.3312584621049359,0.3312584621049359,0.3312584621049359,0.3312584621049359,21.02250692046464,21.02250692046464,21.02250692046464,21.02250692046464,,0.8653076066839824,0.8653076066839824,0.8653076066839824,0.8653076066839824,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.09774290074062,41.09774290074062,41.09774290074062,41.09774290074062,164.39097160296248,3945.3833184710993,0.16401249527261474,52.1056804412033,103.43213315709923,153.1018782924497,198.8317231891431,0.33
2022-02-17,2022-02-28,1082.1128,0.9292266012533594,1005.5279993167564,0.331,2022,2,17,2022.02,2021,5,140,20,0.08687761914096775,3.2203926327740646,0.00320268817473236,0.43,3,Normal,43,7,5,4,78,137.0,0.13624682762995138,868.5279993167564,868.5279993167564,,4,217.1319998291891,217.1319998291891,217.1319998291891,217.1319998291891,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,923.5279993167564,967.9173737121383,990.0,0.4996870113261115,0.2448223994534052,989.2554905892205,0.333726201871955,0.333726201871955,0.333726201871955,0.333726201871955,21.0043906752102,21.0043906752102,21.0043906752102,21.0043906752102,,0.8685279993167565,0.8685279993167565,0.8685279993167565,0.8685279993167565,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.215147310250345,41.215147310250345,41.215147310250345,41.215147310250345,164.86058924100138,3956.654141784033,0.16395425025759805,52.08532916671508,103.39062533969059,153.03761715089274,198.74135256910682,0.33
2022-02-18,2022-03-01,1090.5382,0.9262205169466052,1010.0788553540203,0.32799999999999996,2022,2,18,2022.02,2021,5,141,21,0.08727081310258736,4.550856037263884,0.004505446295743776,0.43,3,Normal,43,7,5,4,78,137.0,0.13563297486509918,873.0788553540202,873.0788553540202,,4,218.26971383850508,218.26971383850508,218.26971383850508,218.26971383850508,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,928.0788553540203,967.9316764025411,990.0,0.5038571184518912,0.2484630842832163,989.2476797972647,0.33722897304362826,0.33722897304362826,0.33722897304362826,0.33722897304362826,20.97877442168005,20.97877442168005,20.97877442168005,20.97877442168005,,0.8730788553540203,0.8730788553540203,0.8730788553540203,0.8730788553540203,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.380575744772365,41.380575744772365,41.380575744772365,41.380575744772365,165.52230297908952,3972.535271498148,0.16387067415749035,52.05653195167403,103.3318946170075,152.9466998724561,198.61351375490284,0.33
2022-02-19,2022-03-02,1098.9861,0.9229967052599879,1014.3605494265238,0.325,2022,2,19,2022.02,2021,5,142,21,0.08764075147045168,4.281694072503456,0.004221077086371451,0.43,3,Normal,43,7,5,4,78,137.0,0.13506045762273972,877.3605494265238,877.3605494265238,,4,219.3401373566309,219.3401373566309,219.3401373566309,219.3401373566309,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.3605494265238,967.9451331553404,990.0,0.5077805831398425,0.25188843954121903,989.240330977319,0.3405411643640512,0.3405411643640512,0.3405411643640512,0.3405411643640512,20.95465665761444,20.95465665761444,20.95465665761444,20.95465665761444,,0.8773605494265238,0.8773605494265238,0.8773605494265238,0.8773605494265238,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.53570603132924,41.53570603132924,41.53570603132924,41.53570603132924,166.14282412531696,3987.4277790076067,0.16379069968685891,52.02941086955582,103.27658455026176,152.86108346777064,198.493141586571,0.325
2022-02-20,2022-03-03,1115.9497,0.9260366354678105,1033.4103055393125,0.32,2022,2,20,2022.02,2021,5,143,21,0.08928665039859658,19.049756112788714,0.018433874725922242,0.43,3,Normal,43,7,5,4,78,137.0,0.13257077006649642,896.4103055393124,896.4103055393124,,4,224.1025763848281,224.1025763848281,224.1025763848281,224.1025763848281,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,951.4103055393124,968.0050038174093,990.0,0.5252365349563421,0.26712824443145,989.207635220612,0.3554724958413967,0.3554724958413967,0.3554724958413967,0.3554724958413967,20.847158907361592,20.847158907361592,20.847158907361592,20.847158907361592,,0.8964103055393126,0.8964103055393126,0.8964103055393126,0.8964103055393126,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.21984775452966,42.21984775452966,42.21984775452966,42.21984775452966,168.87939101811864,4053.1053844348467,0.16341949573454706,51.90825596638192,103.02954500269648,152.47878316016198,197.95588436172642,0.32
2022-02-21,2022-03-04,1122.7604,0.922980414995918,1036.285859932983,0.319,2022,2,21,2022.02,2021,5,144,21,0.08953509829820973,2.875554393670426,0.002774865994848555,0.52,3,Normal,43,7,5,4,78,137.0,0.13220290394472806,899.2858599329829,899.2858599329829,,4,224.82146498324573,224.82146498324573,224.82146498324573,224.82146498324573,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,954.2858599329828,968.0140412740753,990.0,0.5278715051178728,0.2694286879463864,989.2026998069356,0.3577540374533608,0.3577540374533608,0.3577540374533608,0.3577540374533608,20.830904495407225,20.830904495407225,20.830904495407225,20.830904495407225,,0.8992858599329829,0.8992858599329829,0.8992858599329829,0.8992858599329829,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.32225873491333,42.32225873491333,42.32225873491333,42.32225873491333,169.28903493965333,4062.936838551681,0.16336132864980069,51.88989714066797,102.99211650168269,152.42087605276484,197.87453994509394,0.32
2022-02-22,2022-03-05,1129.5854,0.925434726281632,1045.357555460728,0.318,2022,2,22,2022.02,2021,5,145,21,0.0903188927918069,9.071695527745078,0.008678079074816505,0.52,3,Normal,43,7,5,4,78,137.0,0.1310556366903753,908.357555460728,908.357555460728,,4,227.089388865182,227.089388865182,227.089388865182,227.089388865182,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,963.357555460728,968.0425523171623,990.0,0.536184214167201,0.2766860443685824,989.1871297414642,0.3649993153529751,0.3649993153529751,0.3649993153529751,0.3649993153529751,20.779578108948954,20.779578108948954,20.779578108948954,20.779578108948954,,0.908357555460728,0.908357555460728,0.908357555460728,0.908357555460728,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.64385951839496,42.64385951839496,42.64385951839496,42.64385951839496,170.57543807357982,4093.8105137659163,0.16317425285016554,51.83187355616122,102.87383144449804,152.23789430387666,197.6175492246317,0.32
2022-02-23,2022-03-06,1143.2784,0.936433295005044,1070.6039592200946,0.314,2022,2,23,2022.02,2021,5,146,21,0.09250018207661616,25.24640375936656,0.023581459364075085,0.52,3,Normal,43,7,5,4,78,137.0,0.12796515351932822,933.6039592200946,933.6039592200946,,4,233.40098980502358,233.40098980502358,233.40098980502358,233.40098980502358,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,988.6039592200946,968.1218981575487,990.0,0.5593183690064611,0.2968831673760757,989.1437984636176,0.3855429607676524,0.3855429607676524,0.3855429607676524,0.3855429607676524,20.63635734530104,20.63635734530104,20.63635734530104,20.63635734530104,,0.9336039592200944,0.9336039592200944,0.9336039592200944,0.9336039592200944,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.526993420499885,43.526993420499885,43.526993420499885,43.526993420499885,174.1079736819995,4178.591368367988,0.16262593854858556,51.669529158326476,102.54295303723468,151.72621781004568,196.89933720088382,0.315
2022-02-24,2022-03-07,1157.0285,0.9387956563507877,1086.213330074067,0.311,2022,2,24,2022.02,2021,5,147,21,0.0938488317183994,15.609370853972447,0.014370446782224697,0.52,3,Normal,43,7,5,4,78,137.0,0.12612623709069948,949.2133300740668,949.2133300740668,,4,237.30333251851673,237.30333251851673,237.30333251851673,237.30333251851673,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1004.2133300740668,968.1709561802327,990.0,0.5736217765618941,0.3093706640592536,989.1170075593789,0.3985245109851061,0.3985245109851061,0.3985245109851061,0.3985245109851061,20.547526868160965,20.547526868160965,20.547526868160965,20.547526868160965,,0.9492133300740668,0.9492133300740668,0.9492133300740668,0.9492133300740668,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.064244753781054,44.064244753781054,44.064244753781054,44.064244753781054,176.25697901512422,4230.167496362981,0.16226736878943068,51.56856827110092,102.33723049697451,151.4082048275748,196.45324237757026,0.31
2022-02-25,2022-03-08,1162.1995,0.9387956563507877,1091.067842413057,0.309,2022,2,25,2022.02,2021,5,148,22,0.09426826158448813,4.8545123389899345,0.0044493221688703295,0.52,3,Normal,43,7,5,4,78,137.0,0.12556506082793564,954.067842413057,954.067842413057,,4,238.51696060326424,238.51696060326424,238.51696060326424,238.51696060326424,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1009.067842413057,968.1862132190124,990.0,0.578070134482084,0.3132542739304456,989.1086755915877,0.4026053578208708,0.4026053578208708,0.4026053578208708,0.4026053578208708,20.5198570147542,20.5198570147542,20.5198570147542,20.5198570147542,,0.954067842413057,0.954067842413057,0.954067842413057,0.954067842413057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.229958658510114,44.229958658510114,44.229958658510114,44.229958658510114,176.91983463404046,4246.0760312169705,0.16215291822986574,51.537040834600326,102.2729993568878,151.30894041458495,196.3140603932092,0.31
2022-02-26,2022-03-09,1186.4362,0.9392824439313104,1114.398693504577,0.303,2022,2,26,2022.02,2021,5,149,22,0.09628404711879547,23.33085109152012,0.020935820570776986,0.52,3,Normal,43,7,5,4,78,137.0,0.12293625324448328,977.3986935045772,977.3986935045772,,4,244.3496733761443,244.3496733761443,244.3496733761443,244.3496733761443,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1032.398693504577,968.2595387510144,990.0,0.5994490020161463,0.3319189548036616,989.0686320431804,0.4225064791401322,0.4225064791401322,0.4225064791401322,0.4225064791401322,20.38658681302568,20.38658681302568,20.38658681302568,20.38658681302568,,0.9773986935045772,0.9773986935045772,0.9773986935045772,0.9773986935045772,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.01727684606554,45.01727684606554,45.01727684606554,45.01727684606554,180.06910738426217,4321.658577222292,0.16158409771459642,51.38493969107945,101.96317007887558,150.83024094002582,195.64313834285537,0.305
2022-02-27,2022-03-10,1359.0553,0.9226721592733896,1253.9624882229446,0.268,2022,2,27,2022.02,2021,5,150,22,0.1083423589824624,139.5637947183675,0.11129822146127401,0.52,3,Normal,43,7,5,4,78,137.0,0.10925366690525952,1116.9624882229446,1100.0,,4,275.0,275.0,275.0,275.0,16.962488222944554,5.323992653916905,0.8666964785446124,0.6190689132461517,0.4952551305969214,9.657475046639966,48.3239926539169,7.866696478544612,5.619068913246152,4.495255130596921,87.65747504663997,1161.8097580457074,968.6981678201292,990.0,0.7859109909938049,0.48,988.7340890090062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.500986408876955,19.500986408876955,19.500986408876955,19.500986408876955,,1.1,1.1,1.1,1.1,0.9313730257227424,0.9313730257227424,0.9313730257227424,0.9313730257227424,0.98,0.98,0.98,0.98,48.018436189662474,48.018436189662474,48.018436189662474,48.018436189662474,192.0737447586499,4609.769874207598,0.1531734374533385,50.45274496500579,100.06614897823343,147.90386062560668,191.5524880567221,0.27
2022-02-28,2022-03-11,1288.6760000000004,0.929310751141254,1197.5804615377067,0.28200000000000003,2022,2,28,2022.02,2021,5,151,22,0.10347095187685787,56.382026685237854,0.04707994869325332,0.52,3,Normal,43,7,5,4,78,137.0,0.11439732393770892,1060.5804615377067,1060.5804615377067,,4,265.1451153844267,265.1451153844267,265.1451153844267,265.1451153844267,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1115.5804615377067,968.5209671648328,990.0,0.7191882950028756,0.42875459999901866,988.8520571049983,0.4973474743982483,0.4973474743982483,0.4973474743982483,0.4973474743982483,19.833742465767134,19.833742465767134,19.833742465767134,19.833742465767134,,1.0605804615377068,1.0605804615377068,1.0605804615377068,1.0605804615377068,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.52380850193914,47.52380850193914,47.52380850193914,47.52380850193914,190.09523400775657,4562.285616186159,0.15873274499124027,50.833891656009065,100.84141263544905,149.09887411081584,193.2207658148659,0.28
2022-03-01,2022-03-12,1290.4643,0.929310751141254,1199.2423479539727,0.28200000000000003,2022,3,1,2022.03,2021,6,152,22,0.10361453886322324,1.6618864162660432,0.0013857802962857235,0.56,3,Normal,49,9,9,9,107,183.0,0.15259634577799586,1016.2423479539727,1016.2423479539727,,4,254.06058698849318,254.06058698849318,254.06058698849318,254.06058698849318,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1083.2423479539727,968.5261902364267,990.0,0.6725147290057338,0.37111505234016456,988.956370218654,0.4566995773301466,0.4566995773301466,0.4566995773301466,0.4566995773301466,19.973480404897245,19.973480404897245,19.973480404897245,19.973480404897245,,1.0162423479539728,1.0162423479539728,1.0162423479539728,1.0162423479539728,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.85788086133315,45.85788086133315,45.85788086133315,45.85788086133315,183.4315234453326,4402.356562687983,0.1529561758374236,50.822749297772894,100.81874126762597,149.06390924239955,193.17190987828758,0.28
2022-03-02,2022-03-13,1301.2124,0.9274100830337502,1206.7574999285453,0.27899999999999997,2022,3,2,2022.03,2021,6,153,22,0.10426384799382632,7.515151974572518,0.006227557711485122,0.56,3,Normal,49,9,9,9,107,183.0,0.1516460432281016,1023.7574999285453,1023.7574999285453,,4,255.93937498213631,255.93937498213631,255.93937498213631,255.93937498213631,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1090.7574999285453,968.5498092854897,990.0,0.683361340103055,0.3808847499071088,988.9357539099899,0.4634678354241534,0.4634678354241534,0.4634678354241534,0.4634678354241534,19.92247678907605,19.92247678907605,19.92247678907605,19.92247678907605,,1.0237574999285453,1.0237574999285453,1.0237574999285453,1.0237574999285453,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.0790345584622,46.0790345584622,46.0790345584622,46.0790345584622,184.3161382338488,4423.587317612371,0.1527366834221147,50.77226962330627,100.7160378313833,148.90553397597242,192.95065881468258,0.28
2022-03-03,2022-03-14,1313.7909,0.9281309185437228,1219.3699547913839,0.275,2022,3,3,2022.03,2021,6,154,22,0.10535356409397556,12.612454862838604,0.010343419413672865,0.56,3,Normal,49,9,9,9,107,183.0,0.1500775046005694,1036.3699547913839,1036.3699547913839,,4,259.09248869784597,259.09248869784597,259.09248869784597,259.09248869784597,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1103.3699547913839,968.5894484293443,990.0,0.7015648832040592,0.397280941228799,988.9011541755673,0.4749381810499109,0.4749381810499109,0.4749381810499109,0.4749381810499109,19.836767565172945,19.836767565172945,19.836767565172945,19.836767565172945,,1.0363699547913838,1.0363699547913838,1.0363699547913838,1.0363699547913838,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.4460370046417,46.4460370046417,46.4460370046417,46.4460370046417,185.7841480185668,4458.819552445601,0.15236077228944986,50.687316048267654,100.54321469086037,148.6390772534885,192.57852971599442,0.275
2022-03-04,2022-03-15,1339.0735,0.92070472677632,1232.8913009509106,0.271,2022,3,4,2022.03,2021,6,155,23,0.10652180840215868,13.521346159526727,0.01096718433255058,0.56,3,Normal,49,9,9,9,107,183.0,0.14843157694344575,1049.8913009509106,1049.8913009509106,,4,262.47282523772765,262.47282523772765,262.47282523772765,262.47282523772765,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1116.8913009509106,968.6319440887027,990.0,0.721080228176572,0.4148586912361837,988.8640610805874,0.4873901526874803,0.4873901526874803,0.4873901526874803,0.4873901526874803,19.744726839196886,19.744726839196886,19.744726839196886,19.744726839196886,,1.0498913009509103,1.0498913009509103,1.0498913009509103,1.0498913009509103,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.83369383133228,46.83369383133228,46.83369383133228,46.83369383133228,187.3347753253291,4496.034607807898,0.15194751976986176,50.59591794128978,100.35730758624727,148.35251313486998,192.1784730561704,0.27
2022-03-05,2022-03-16,1359.0553,0.9226721592733896,1253.9624882229446,0.268,2022,3,5,2022.03,2021,6,156,23,0.1083423589824624,21.071187272033967,0.01680368230304484,0.56,3,Normal,49,9,9,9,107,183.0,0.14593737988074812,1070.9624882229446,1070.9624882229446,,4,267.74062205573614,267.74062205573614,267.74062205573614,267.74062205573614,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1137.9624882229446,968.6981678201292,990.0,0.7514922510434251,0.4422512346898279,988.8062565142668,0.5071146719524842,0.5071146719524842,0.5071146719524842,0.5071146719524842,19.600974022185078,19.600974022185078,19.600974022185078,19.600974022185078,,1.0709624882229445,1.0709624882229445,1.0709624882229445,1.0709624882229445,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.42582100319917,47.42582100319917,47.42582100319917,47.42582100319917,189.70328401279667,4552.87881630712,0.1512830613311528,50.45274496500579,100.06614897823343,147.90386062560668,191.5524880567221,0.27
2022-03-06,2022-03-17,1453.0294,0.9319764188284002,1354.189136664379,0.252,2022,3,6,2022.03,2021,6,157,23,0.11700194140780235,100.22664844143446,0.07401229689990826,0.56,3,Normal,49,9,9,9,107,183.0,0.1351362191922195,1171.189136664379,1100.0,,4,275.0,275.0,275.0,275.0,71.18913666437902,19.061572112320064,3.5011050818547056,3.5011050818547056,3.5011050818547056,41.62424930649484,68.06157211232006,12.501105081854709,12.501105081854709,12.501105081854709,148.62424930649485,1193.0637822760295,969.0135341338388,990.0,0.8310198919447849,0.48,988.6889801080553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.14051119421636,19.14051119421636,19.14051119421636,19.14051119421636,,1.1,1.1,1.1,1.1,0.9319001293093421,0.9319001293093421,0.9319001293093421,0.9319001293093421,0.98,0.98,0.98,0.98,47.1574900075461,47.1574900075461,47.1574900075461,47.1574900075461,188.6299600301844,4527.119040724425,0.13929365915223274,49.75974013252164,98.65776107646928,145.73592261426697,188.5330376817443,0.25
2022-03-07,2022-03-18,1490.4732,0.9434018129487622,1406.115119031543,0.244,2022,3,7,2022.03,2021,6,158,23,0.12148834628432532,51.9259823671639,0.03692868504459844,0.56,3,Normal,49,9,9,9,107,183.0,0.1301458163155522,1223.115119031543,1100.0,,4,275.0,275.0,275.0,275.0,123.11511903154293,32.965250451068876,6.054841919584078,6.054841919584078,6.054841919584078,71.98534282172182,81.96525045106888,15.054841919584078,15.054841919584078,15.054841919584078,178.98534282172182,1212.074934290237,969.181294999948,990.0,0.8584586680477648,0.48,988.6615413319522,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.945311552004185,18.945311552004185,18.945311552004185,18.945311552004185,,1.1,1.1,1.1,1.1,0.9320228579844816,0.9320228579844816,0.9320228579844816,0.9320228579844816,0.98,0.98,0.98,0.98,46.68271349746986,46.68271349746986,46.68271349746986,46.68271349746986,186.73085398987945,4481.540495757105,0.1327991225344975,49.383622493855036,97.89399373245043,144.56177696144326,186.90132338725024,0.245
2022-03-08,2022-03-19,1514.9884,0.9439173249363644,1430.0237978376224,0.24100000000000002,2022,3,8,2022.03,2021,6,159,23,0.1235540561331706,23.908678806079703,0.01671907757215835,0.56,3,Normal,49,9,9,9,107,183.0,0.12796989831688066,1247.0237978376226,1100.0,,4,275.0,275.0,275.0,275.0,147.02379783762242,39.36702783630327,7.23067858217815,7.23067858217815,7.23067858217815,85.96473425478467,88.36702783630328,16.23067858217815,16.23067858217815,16.23067858217815,192.9647342547847,1220.8283850006594,969.2585384237833,990.0,0.8710925144339418,0.48,988.6489074855659,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.855434281782962,18.855434281782962,18.855434281782962,18.855434281782962,,1.1,1.1,1.1,1.1,0.9320409339887832,0.9320409339887832,0.9320409339887832,0.9320409339887832,0.98,0.98,0.98,0.98,46.46215003673515,46.46215003673515,46.46215003673515,46.46215003673515,185.8486001469406,4460.366403526575,0.1299618932411945,49.20872574313261,97.53897692732656,144.01635313381504,186.1441665417489,0.24
2022-03-09,2022-03-20,1566.3458,0.9498905583950592,1487.8570866017558,0.23199999999999998,2022,3,9,2022.03,2021,6,160,23,0.1285508522823917,57.83328876413316,0.03887019074945132,0.56,3,Normal,49,9,9,9,107,183.0,0.12299568395911555,1304.8570866017558,1100.0,,4,275.0,275.0,275.0,275.0,204.85708660175573,51.00000000000001,9.000000000000002,10.074938685332253,10.074938685332253,124.70720923109128,100.0,18.0,19.07493868533225,19.07493868533225,231.70720923109127,1237.0749386853322,969.4453844336364,990.0,0.9064260686828386,0.48,988.6135739313173,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.633254717680604,18.633254717680604,18.633254717680604,18.633254717680604,,1.1,1.1,1.1,1.1,0.9319816194880044,0.9319816194880044,0.9319816194880044,0.9319816194880044,0.98,0.98,0.98,0.98,45.91174980162377,45.91174980162377,45.91174980162377,45.91174980162377,183.64699920649508,4407.5279809558815,0.12343053701880885,48.78134253293057,96.6717992526734,142.68495788742158,184.2980067927272,0.23
2022-03-10,2022-03-21,1624.1022,0.9536621286851072,1548.8447612541656,0.22399999999999998,2022,3,10,2022.03,2021,6,161,23,0.13382018737235993,60.98767465240985,0.0393762345833972,0.56,3,Normal,49,9,9,9,107,183.0,0.11815257705479605,1365.8447612541654,1100.0,,4,275.0,275.0,275.0,275.0,265.84476125416563,51.0,8.999999999999998,13.074332520696672,13.074332520696672,179.69609621277226,100.0,18.0,22.07433252069667,22.07433252069667,286.69609621277226,1240.0743325206968,969.6424215363595,990.0,0.9142933312018277,0.48,988.6057066687981,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4283503524385,18.4283503524385,18.4283503524385,18.4283503524385,,1.1,1.1,1.1,1.1,0.931795649844445,0.931795649844445,0.931795649844445,0.931795649844445,0.98,0.98,0.98,0.98,45.397811345585396,45.397811345585396,45.397811345585396,45.397811345585396,181.59124538234158,4358.189889176198,0.11724302520499175,48.324090699734725,95.74455376215765,141.2626768029991,182.32899632718812,0.225
2022-03-11,2022-03-22,1690.4311,0.9611343575799004,1624.7314093315845,0.215,2022,3,11,2022.03,2021,6,162,24,0.14037679376624887,75.88664807741884,0.04670719581191494,0.62,3,Normal,49,9,9,9,107,183.0,0.11263400150261532,1441.7314093315845,1100.0,,4,275.0,275.0,275.0,275.0,341.73140933158453,51.0,9.0,16.0,16.806462754012347,248.92494657757214,100.0,18.0,25.0,25.80646275401235,355.9249465775721,1243.0,969.8875937839945,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.17550422289089,18.17550422289089,18.17550422289089,18.17550422289089,,1.1,1.1,1.1,1.1,0.9313925579588485,0.9313925579588485,0.9313925579588485,0.9313925579588485,0.98,0.98,0.98,0.98,44.755561306685,44.755561306685,44.755561306685,44.755561306685,179.02224522673995,4296.5338854417605,0.1101857477479246,47.74602289087406,94.57305915392432,139.46761640273905,179.84835158713162,0.215
2022-03-12,2022-03-23,1763.6522,0.9718414202213806,1713.9902588245625,0.206,2022,3,12,2022.03,2021,6,163,24,0.1480887583624422,89.25884949297802,0.05207663756163401,0.62,3,Normal,49,9,9,9,107,183.0,0.10676840142924708,1530.9902588245625,1100.0,,4,275.0,275.0,275.0,275.0,430.99025882456255,50.99999999999999,9.0,16.0,21.196242237273566,333.79401658728887,100.0,18.0,25.0,30.19624223727357,440.7940165872889,1243.0,970.17596852851,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.887129478375144,17.887129478375144,17.887129478375144,17.887129478375144,,1.1,1.1,1.1,1.1,0.93069871406396,0.93069871406396,0.93069871406396,0.93069871406396,0.98,0.98,0.98,0.98,44.012652356375426,44.012652356375426,44.012652356375426,44.012652356375426,176.05060942550168,4225.214626212042,0.10271389146997577,47.05354373617109,93.170742500395,137.32146847808946,176.88871230768657,0.205
2022-03-13,2022-03-24,1846.0381,0.9901034950049502,1827.7687747222974,0.195,2022,3,13,2022.03,2021,6,164,24,0.15791922213600648,113.7785158977349,0.06224995057978375,0.62,3,Normal,49,9,9,9,107,183.0,0.10012207371679394,1644.7687747222974,1100.0,,4,275.0,275.0,275.0,275.0,544.7687747222974,51.0,9.0,16.0,26.791906953555607,441.9768677687418,100.0,18.0,25.0,35.79190695355561,548.9768677687418,1243.0,970.5435606567952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.519537350090175,17.519537350090175,17.519537350090175,17.519537350090175,,1.1,1.1,1.1,1.1,0.929452576838288,0.929452576838288,0.929452576838288,0.929452576838288,0.98,0.98,0.98,0.98,43.05044509936521,43.05044509936521,43.05044509936521,43.05044509936521,172.20178039746085,4132.842729539061,0.09421420410446853,46.15231610164564,91.3472520715667,134.5346311247237,173.0548062674186,0.195
2022-03-14,2022-03-25,1940.0124,1.0005308252325822,1941.0422075334425,0.184,2022,3,14,2022.03,2021,6,165,24,0.16770604673088946,113.27343281114507,0.05835701684977064,0.62,3,Normal,49,9,9,9,107,183.0,0.09427924817386904,1758.0422075334425,1100.0,,4,275.0,275.0,275.0,275.0,658.0422075334425,51.0,9.0,16.0,32.362731518038146,549.6794760154042,100.0,18.0,25.0,41.362731518038146,656.6794760154042,1243.0,970.909520978185,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.15357702870024,17.15357702870024,17.15357702870024,17.15357702870024,,1.1,1.1,1.1,1.1,0.9278092948022348,0.9278092948022348,0.9278092948022348,0.9278092948022348,0.98,0.98,0.98,0.98,42.07665363166529,42.07665363166529,42.07665363166529,42.07665363166529,168.30661452666115,4039.358748639867,0.0867094048101792,45.235294343486224,89.49349743143259,131.70577609481796,169.17322142444903,0.185
2022-03-15,2022-03-26,2029.3108,1.006131106479215,2041.7527205942213,0.17500000000000002,2022,3,15,2022.03,2021,6,166,24,0.17640743505934073,100.7105130607788,0.049325519219324716,0.62,3,Normal,49,9,9,9,107,183.0,0.08962887530608536,1858.7527205942213,1100.0,,4,275.0,275.0,275.0,275.0,758.7527205942212,51.0,9.0,16.0,37.3157075702076,645.4370130240136,100.0,18.0,25.0,46.31570757020761,752.4370130240138,1243.0,971.2007824290207,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.862315577864663,16.862315577864663,16.862315577864663,16.862315577864663,,1.1,1.1,1.1,1.1,0.9262143001781076,0.9262143001781076,0.9262143001781076,0.9262143001781076,0.98,0.98,0.98,0.98,41.29110180809836,41.29110180809836,41.29110180809836,41.29110180809836,165.16440723239344,3963.9457735774427,0.08089344295538631,44.49218634705254,87.99246687512961,129.41808504506452,166.04114491862288,0.175
2022-03-16,2022-03-27,2098.7819,1.0089895256584238,2117.6489537414855,0.166,2022,3,16,2022.03,2021,6,167,24,0.1829648696032644,75.89623314726418,0.035839855804792334,0.62,3,Normal,49,9,9,9,107,183.0,0.08641658933916954,1934.6489537414848,1100.0,,4,275.0,275.0,275.0,275.0,834.6489537414855,50.99999999999997,9.0,16.0,41.04830920040092,717.6006445410844,100.0,18.0,25.0,50.04830920040092,824.6006445410844,1243.0,971.3839802331693,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.6791177737161,16.6791177737161,16.6791177737161,16.6791177737161,,1.1,1.1,1.1,1.1,0.9250806996507211,0.9250806996507211,0.9250806996507211,0.9250806996507211,0.98,0.98,0.98,0.98,40.792514106839455,40.792514106839455,40.792514106839455,40.792514106839455,163.17005642735782,3916.081354256588,0.07705245769798964,44.01903108569529,87.03723615797631,127.96352260470744,164.05279240344348,0.165
2022-03-17,2022-03-28,2173.345,1.004236067700878,2182.5514365573645,0.159,2022,3,17,2022.03,2021,6,168,24,0.18857244411855628,64.90248281587901,0.02973697743327992,0.62,3,Normal,49,9,9,9,107,183.0,0.08384682117212965,1999.5514365573645,1100.0,,4,275.0,275.0,275.0,275.0,899.5514365573645,51.0,9.0,16.0,44.24023458478842,779.3112019725759,100.0,18.0,25.0,53.24023458478842,886.3112019725759,1243.0,971.5406413985868,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.52245660829847,16.52245660829847,16.52245660829847,16.52245660829847,,1.1,1.1,1.1,1.1,0.9240314398092048,0.9240314398092048,0.9240314398092048,0.9240314398092048,0.98,0.98,0.98,0.98,40.363530421286185,40.363530421286185,40.363530421286185,40.363530421286185,161.45412168514474,3874.8989204434747,0.073974944636271,43.61103139947016,86.21385176139631,126.71049736319368,162.34178919372732,0.16
2022-03-18,2022-03-29,2194.8141,1.003385573007351,2202.244803373115,0.156,2022,3,18,2022.03,2021,6,169,25,0.19027395101143715,19.693366815750323,0.008942405851332495,0.62,3,Normal,49,9,9,9,107,183.0,0.08309702886786438,2019.2448033731146,1100.0,,4,275.0,275.0,275.0,275.0,919.2448033731148,51.0,9.0,16.0,45.20876082162859,798.0360425514862,100.0,18.0,25.0,54.20876082162859,905.0360425514862,1243.0,971.5881771115904,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.474920895294947,16.474920895294947,16.474920895294947,16.474920895294947,,1.1,1.1,1.1,1.1,0.9236985028248256,0.9236985028248256,0.9236985028248256,0.9236985028248256,0.98,0.98,0.98,0.98,40.232901557781936,40.232901557781936,40.232901557781936,40.232901557781936,160.93160623112774,3862.358549547066,0.0730761657308186,43.486629524047444,85.96285154423077,126.32866443801292,161.82073148801715,0.155
2022-03-19,2022-03-30,2224.9935,1.0013386428720137,2227.9719716890513,0.154,2022,3,19,2022.03,2021,6,170,25,0.19249677835393408,25.727168315936524,0.01154734828034325,0.62,3,Normal,49,9,9,9,107,183.0,0.0821374785344654,2044.9719716890515,1100.0,,4,275.0,275.0,275.0,275.0,944.9719716890512,51.00000000000003,9.0,16.0,46.4740313945435,822.4979402945079,100.0,18.0,25.0,55.4740313945435,929.4979402945081,1243.0,971.6502771730426,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.41282083384267,16.41282083384267,16.41282083384267,16.41282083384267,,1.1,1.1,1.1,1.1,0.9232533455263808,0.9232533455263808,0.9232533455263808,0.9232533455263808,0.98,0.98,0.98,0.98,40.06193256780757,40.06193256780757,40.06193256780757,40.06193256780757,160.24773027123027,3845.945526509527,0.07192537981065561,43.32365966340928,85.63407635250313,125.82862213621227,161.1386166663143,0.155
2022-03-20,2022-03-31,2257.487,1.0072760181955318,2273.912516488177,0.149,2022,3,20,2022.03,2021,6,171,25,0.1964660414245785,45.940544799125746,0.020203303542247163,0.62,3,Normal,49,9,9,9,107,183.0,0.08047803012343878,2090.912516488177,1100.0,,4,275.0,275.0,275.0,275.0,990.9125164881772,51.0,9.0,16.0,48.733402450238216,866.1791140379387,100.0,18.0,25.0,57.733402450238216,973.1791140379387,1243.0,971.7611681432472,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30192986363791,16.30192986363791,16.30192986363791,16.30192986363791,,1.1,1.1,1.1,1.1,0.9224296613770876,0.9224296613770876,0.9224296613770876,0.9224296613770876,0.98,0.98,0.98,0.98,39.7557596908472,39.7557596908472,39.7557596908472,39.7557596908472,159.0230387633888,3816.552930321331,0.06993366614164359,43.031595720621176,85.04496515687472,124.9328753014953,159.91731075936218,0.15
2022-03-21,2022-04-01,2272.7064,1.0052989231597431,2284.749296578257,0.149,2022,3,21,2022.03,2021,6,172,25,0.19740233922436146,10.836780090080085,0.004743093741755269,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.08009631528241151,2101.749296578257,1100.0,,4,275.0,275.0,275.0,275.0,1001.7492965782573,51.0,9.0,16.0,49.26635884811101,876.4829377301462,100.0,18.0,25.0,58.26635884811101,983.4829377301462,1243.0,971.7873258882923,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.27577211859291,16.27577211859291,16.27577211859291,16.27577211859291,,1.1,1.1,1.1,1.1,0.92222998761595,0.92222998761595,0.92222998761595,0.92222998761595,0.98,0.98,0.98,0.98,39.68337648456472,39.68337648456472,39.68337648456472,39.68337648456472,158.73350593825887,3809.604142518213,0.06947524009570122,42.962450981295454,84.90551949805767,124.72090672811906,159.62844527861924,0.15
2022-03-22,2022-04-02,2287.9612,1.0065552992153532,2302.959470259119,0.146,2022,3,22,2022.03,2021,6,173,25,0.19897569823038785,18.210173680861768,0.007907292297598638,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07946297030551286,2119.959470259119,1100.0,,4,275.0,275.0,275.0,275.0,1019.9594702591188,51.0,9.0,16.0,50.16194116028454,893.7975290988343,100.0,18.0,25.0,59.16194116028454,1000.7975290988344,1243.0,971.8312814799358,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.231816526949462,16.231816526949462,16.231816526949462,16.231816526949462,,1.1,1.1,1.1,1.1,0.9218898321258199,0.9218898321258199,0.9218898321258199,0.9218898321258199,0.98,0.98,0.98,0.98,39.5616072360509,39.5616072360509,39.5616072360509,39.5616072360509,158.2464289442036,3797.9142946608868,0.06871437860189455,42.84617001996661,84.67102173965412,124.36447276702269,159.1427576448519,0.145
2022-03-23,2022-04-03,2296.6942,1.0065552992153532,2311.749717687166,0.146,2022,3,23,2022.03,2021,6,174,25,0.19973517560817114,8.790247428047223,0.003802421759065507,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0791608185781832,2128.749717687166,1100.0,,4,275.0,275.0,275.0,275.0,1028.749717687166,51.0,9.0,16.0,50.59424841084424,902.1554692763216,100.0,18.0,25.0,59.59424841084424,1009.1554692763216,1243.0,971.8524993185553,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.210598688329995,16.210598688329995,16.210598688329995,16.210598688329995,,1.1,1.1,1.1,1.1,0.9217235611395156,0.9217235611395156,0.9217235611395156,0.9217235611395156,0.98,0.98,0.98,0.98,39.502767299598105,39.502767299598105,39.502767299598105,39.502767299598105,158.01106919839242,3792.265660761417,0.06835128733420051,42.78993286096691,84.55762136405609,124.1921310572712,158.90798138557219,0.145
2022-03-24,2022-04-04,2309.8152,1.0111125822892568,2335.483211482976,0.14400000000000002,2022,3,24,2022.03,2021,6,175,25,0.2017857494721291,23.733493795809864,0.010162134190953857,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07835637571712595,2152.483211482976,1100.0,,4,275.0,275.0,275.0,275.0,1052.483211482976,51.0,9.0,16.0,51.76146941719554,924.7217420657803,100.0,18.0,25.0,60.76146941719554,1031.7217420657803,1243.0,971.9097870622003,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.153310944684975,16.153310944684975,16.153310944684975,16.153310944684975,,1.1,1.1,1.1,1.1,0.921267886661182,0.921267886661182,0.921267886661182,0.921267886661182,0.98,0.98,0.98,0.98,39.34370571418576,39.34370571418576,39.34370571418576,39.34370571418576,157.37482285674304,3776.995748561833,0.06738426638349235,42.63785508852628,84.25098436739022,123.72617284411885,158.27335813192306,0.145
2022-03-25,2022-04-05,2325.1558,1.0102455056208746,2348.9781968183092,0.14200000000000002,2022,3,25,2022.03,2021,6,176,26,0.2029517162051019,13.49498533533324,0.005745044953423662,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07790621481624371,2165.9781968183092,1100.0,,4,275.0,275.0,275.0,275.0,1065.9781968183092,51.0,9.0,16.0,52.42515722057258,937.5530395977366,100.0,18.0,25.0,61.42515722057258,1044.5530395977366,1243.0,971.9423611647336,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.12073684215143,16.12073684215143,16.12073684215143,16.12073684215143,,1.1,1.1,1.1,1.1,0.921004397080708,0.921004397080708,0.921004397080708,0.921004397080708,0.98,0.98,0.98,0.98,39.25313690953091,39.25313690953091,39.25313690953091,39.25313690953091,157.01254763812364,3768.3011433149672,0.0668429140171659,42.55121922972839,84.07631472723557,123.46078858963892,157.91200694991355,0.14
2022-03-26,2022-04-06,2344.9311,1.004629396651821,2355.7867161830904,0.141,2022,3,26,2022.03,2021,6,177,26,0.20353997227821904,6.808519364781206,0.0028901255440528808,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07768105607476282,2172.7867161830904,1100.0,,4,275.0,275.0,275.0,275.0,1072.7867161830904,51.0,9.0,16.0,52.760002435233964,944.0267137478564,100.0,18.0,25.0,61.760002435233964,1051.0267137478565,1243.0,971.9587955218213,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.104302485064025,16.104302485064025,16.104302485064025,16.104302485064025,,1.1,1.1,1.1,1.1,0.9208702526104584,0.9208702526104584,0.9208702526104584,0.9208702526104584,0.98,0.98,0.98,0.98,39.20740872540057,39.20740872540057,39.20740872540057,39.20740872540057,156.82963490160228,3763.911237638455,0.06657208559003247,42.507449641551965,83.98807508236864,123.32673626253404,157.72951441179856,0.14
2022-03-27,2022-04-07,2362.5579,1.010923972508805,2388.3664175500603,0.138,2022,3,27,2022.03,2021,6,178,26,0.2063548584763252,32.57970136696986,0.013640997933805098,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07662140894935117,2205.3664175500603,1100.0,,4,275.0,275.0,275.0,275.0,1105.3664175500605,51.0,9.0,16.0,54.36228283033083,975.0041347197296,100.0,18.0,25.0,63.36228283033083,1082.0041347197296,1243.0,972.0374361802933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.025661826591953,16.025661826591953,16.025661826591953,16.025661826591953,,1.1,1.1,1.1,1.1,0.9202171377320156,0.9202171377320156,0.9202171377320156,0.9202171377320156,0.98,0.98,0.98,0.98,38.98827925415585,38.98827925415585,38.98827925415585,38.98827925415585,155.95311701662334,3742.87480839896,0.06529698117954487,42.297654235925094,83.56516095295541,122.68433749155548,156.8551904873799,0.14
2022-03-28,2022-04-08,2382.4427,1.0080375719135228,2401.591754531097,0.13699999999999998,2022,3,28,2022.03,2021,6,179,26,0.2074975275914868,13.22533698103689,0.0055069047252034285,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07619946215035625,2218.591754531097,1100.0,,4,275.0,275.0,275.0,275.0,1118.5917545310972,51.0,9.000000000000009,16.000000000000007,55.01270923923428,987.5790452918628,100.0,18.0,25.0,64.01270923923428,1094.5790452918627,1243.0,972.0693594074887,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.993738599396426,15.993738599396426,15.993738599396426,15.993738599396426,,1.1,1.1,1.1,1.1,0.9199467192871634,0.9199467192871634,0.9199467192871634,0.9199467192871634,0.98,0.98,0.98,0.98,38.899179918646304,38.899179918646304,38.899179918646304,38.899179918646304,155.59671967458522,3734.321272190045,0.06478899645662922,42.212284555658606,83.39308935234828,122.42301444156588,156.49964410363185,0.135
2022-03-29,2022-04-09,2393.5147,1.0100198215488758,2417.497290168611,0.135,2022,3,29,2022.03,2021,6,180,26,0.208871765870568,15.905535637513822,0.0065793395931395115,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07569812001205448,2234.497290168611,1100.0,,4,275.0,275.0,275.0,275.0,1134.497290168611,51.0,9.0,16.0,55.79494869681693,1002.7023414717944,100.0,18.0,25.0,64.79494869681693,1109.7023414717942,1243.0,972.1077520797172,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955345927167926,15.955345927167926,15.955345927167926,15.955345927167926,,1.1,1.1,1.1,1.1,0.9196174494015966,0.9196174494015966,0.9196174494015966,0.9196174494015966,0.98,0.98,0.98,0.98,38.79191367940218,38.79191367940218,38.79191367940218,38.79191367940218,155.16765471760868,3724.0237132226093,0.06418524452897582,42.10946267937508,83.18585589653935,122.10832898858143,156.0715854015185,0.135
