Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2022-03-30,2022-04-10,2386.8694,1.0100198215488758,2410.7854054484724,0.135,2022,3,30,2022.03,2021,6,181,26,0.208291859030748,6.7118847201386425,0.002784107081853703,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07590887168406305,2227.7854054484724,1100.0,,4,275.0,275.0,275.0,275.0,1127.7854054484724,51.0,9.000000000000009,16.000000000000007,55.464856005662575,996.3205494428098,100.0,18.0,25.0,64.46485600566257,1103.3205494428098,1243.0,972.0915509786688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.971547028216564,15.971547028216564,15.971547028216564,15.971547028216564,,1.1,1.1,1.1,1.1,0.919756935382436,0.919756935382436,0.919756935382436,0.919756935382436,0.98,0.98,0.98,0.98,38.83719295734736,38.83719295734736,38.83719295734736,38.83719295734736,155.34877182938945,3728.370523905348,0.064439070967617,42.15287425607127,83.27334802363114,122.24118085239292,156.25228704946934,0.135
2022-03-31,2022-04-11,2397.9485,1.0100198215488758,2421.9755160533946,0.134,2022,3,31,2022.03,2021,6,182,26,0.20925868458701324,11.19011060492221,0.004620241010180186,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07555815440207184,2238.9755160533946,1100.0,,4,275.0,275.0,275.0,275.0,1138.9755160533944,51.0,8.999999999999991,15.999999999999993,56.01518931410137,1006.9603267392932,100.0,18.0,25.0,65.01518931410138,1113.9603267392931,1243.0,972.1185615904736,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.944536416411507,15.944536416411507,15.944536416411507,15.944536416411507,,1.1,1.1,1.1,1.1,0.9195239452258412,0.9195239452258412,0.9195239452258412,0.9195239452258412,0.98,0.98,0.98,0.98,38.76169114889816,38.76169114889816,38.76169114889816,38.76169114889816,155.04676459559263,3721.122350294223,0.06401665234347254,42.08049177573509,83.12746827250837,122.01967224783672,155.95100061846438,0.135
2022-04-01,2022-04-12,2417.9359,1.0062714092362148,2433.099765535836,0.133,2022,4,1,2022.04,2021,7,183,27,0.21021981974229625,11.124249482441428,0.004572048232470057,0.58,3,Normal,54,13,14,19,117,217.0,0.08918664292921445,2216.099765535836,1100.0,,4,275.0,275.0,275.0,275.0,1116.099765535836,46.0,5.0,11.0,61.0,993.099765535836,100.0,18.0,25.0,80.0,1110.099765535836,1243.0,972.1454132271556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.917684779729786,15.917684779729786,15.917684779729786,15.917684779729786,,1.1,1.1,1.1,1.1,0.919290156934471,0.919290156934471,0.919290156934471,0.919290156934471,0.98,0.98,0.98,0.98,38.686575404179074,38.686575404179074,38.686575404179074,38.686575404179074,154.7463016167163,3713.911238801192,0.06360047533136681,42.0084439106468,82.98227194861414,121.79922415164654,155.65121168966266,0.135
2022-04-02,2022-04-13,2429.0648,1.011398080199254,2456.751475399585,0.131,2022,4,2,2022.04,2021,7,184,27,0.2122633274745241,23.651709863749147,0.00962722933132756,0.58,3,Normal,54,13,14,19,117,217.0,0.08832802266444367,2239.751475399585,1100.0,,4,275.0,275.0,275.0,275.0,1139.7514753995852,46.0,5.0,11.0,61.0,1016.7514753995853,100.0,18.0,25.0,80.0,1133.7514753995852,1243.0,972.2025035613092,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.860594445575956,15.860594445575956,15.860594445575956,15.860594445575956,,1.1,1.1,1.1,1.1,0.9187859019244892,0.9187859019244892,0.9187859019244892,0.9187859019244892,0.98,0.98,0.98,0.98,38.52667771374935,38.52667771374935,38.52667771374935,38.52667771374935,154.1067108549974,3698.5610605199377,0.06272783893614323,41.8550299796136,82.67312344380835,121.32990902934417,155.0131260926904,0.13
2022-04-03,2022-04-14,2444.675,1.0095129172694002,2467.930991025571,0.13,2022,4,3,2022.04,2021,7,185,27,0.21322923762460927,11.179515625985914,0.004529914193970296,0.58,3,Normal,54,13,14,19,117,217.0,0.08792790430085068,2250.930991025571,1100.0,,4,275.0,275.0,275.0,275.0,1150.930991025571,46.0,5.0,11.0,61.0,1027.9309910255713,100.0,18.0,25.0,80.0,1144.9309910255713,1243.0,972.2294885990273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.833609407857992,15.833609407857992,15.833609407857992,15.833609407857992,,1.1,1.1,1.1,1.1,0.9185441512230628,0.9185441512230628,0.9185441512230628,0.9185441512230628,0.98,0.98,0.98,0.98,38.45100897390135,38.45100897390135,38.45100897390135,38.45100897390135,153.8040358956054,3691.2968614945294,0.06232104400605251,41.782380912391844,82.52673982172047,121.10771945649613,154.71111683136886,0.13
2022-04-04,2022-04-15,2455.8463,1.0129181291505327,2487.571239677258,0.129,2022,4,4,2022.04,2021,7,186,27,0.21492615510811508,19.64024865168676,0.007895351231924889,0.58,3,Normal,54,13,14,19,117,217.0,0.08723368261330837,2270.571239677258,1100.0,,4,275.0,275.0,275.0,275.0,1170.5712396772576,46.0,5.0,11.0,61.0,1047.5712396772576,100.0,18.0,25.0,80.0,1164.5712396772576,1243.0,972.2768960957727,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.786201911112542,15.786201911112542,15.786201911112542,15.786201911112542,,1.1,1.1,1.1,1.1,0.9181141518102388,0.9181141518102388,0.9181141518102388,0.9181141518102388,0.98,0.98,0.98,0.98,38.317936364484574,38.317936364484574,38.317936364484574,38.317936364484574,153.2717454579383,3678.521890990519,0.0616150174970764,41.65454802923883,82.26918445124366,120.71683836250736,154.17993947941903,0.13
2022-04-05,2022-04-16,2455.8463,1.0129181291505327,2487.571239677258,0.129,2022,4,5,2022.04,2021,7,187,27,0.21492615510811508,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08723368261330837,2270.571239677258,1100.0,,4,275.0,275.0,275.0,275.0,1170.5712396772576,46.0,5.0,11.0,61.0,1047.5712396772576,100.0,18.0,25.0,80.0,1164.5712396772576,1243.0,972.2768960957727,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.786201911112542,15.786201911112542,15.786201911112542,15.786201911112542,,1.1,1.1,1.1,1.1,0.9181141518102388,0.9181141518102388,0.9181141518102388,0.9181141518102388,0.98,0.98,0.98,0.98,38.317936364484574,38.317936364484574,38.317936364484574,38.317936364484574,153.2717454579383,3678.521890990519,0.0616150174970764,41.65454802923883,82.26918445124366,120.71683836250736,154.17993947941903,0.13
2022-04-06,2022-04-17,2573.0705,1.0219738995797112,2629.610892778517,0.118,2022,4,6,2022.04,2021,7,188,27,0.2271983811360639,142.03965310125932,0.05401546422374925,0.58,3,Normal,54,13,14,19,117,217.0,0.08252171475100332,2412.610892778517,1100.0,,4,275.0,275.0,275.0,275.0,1312.6108927785174,46.0,5.0,11.0,61.00000000000002,1189.6108927785174,100.0,18.0,25.0,80.0,1306.6108927785174,1243.0,972.6197504308444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443347576040606,15.443347576040606,15.443347576040606,15.443347576040606,,1.1,1.1,1.1,1.1,0.9148036615146954,0.9148036615146954,0.9148036615146954,0.9148036615146954,0.98,0.98,0.98,0.98,37.35055995801812,37.35055995801812,37.35055995801812,37.35055995801812,149.40223983207247,3585.653755969739,0.056815341099462076,40.723396492599335,80.39380446846263,117.8723836520081,150.31873585882985,0.12
2022-04-07,2022-04-18,2489.4663,1.0126150162696577,2520.870957877265,0.126,2022,4,7,2022.04,2021,7,189,27,0.21780325076059567,108.73993490125211,0.04313585927969043,0.58,3,Normal,54,13,14,19,117,217.0,0.08608135982602137,2303.870957877265,1100.0,,4,275.0,275.0,275.0,275.0,1203.870957877265,46.0,5.0,11.0,61.0,1080.870957877265,100.0,18.0,25.0,80.0,1197.870957877265,1243.0,972.3572747259108,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.7058232809746,15.7058232809746,15.7058232809746,15.7058232809746,,1.1,1.1,1.1,1.1,0.9173696879752592,0.9173696879752592,0.9173696879752592,0.9173696879752592,0.98,0.98,0.98,0.98,38.09192051036739,38.09192051036739,38.09192051036739,38.09192051036739,152.36768204146955,3656.824368995269,0.060442475869440335,41.43731419953225,81.83155599301227,120.05279458381176,153.27786181027992,0.125
2022-04-08,2022-04-19,2493.9609,1.0126150162696577,2525.42225732939,0.126,2022,4,8,2022.04,2021,7,190,28,0.2181964830332593,4.551299452125021,0.0018021934505867453,0.58,3,Normal,54,13,14,19,117,217.0,0.0859262245631253,2308.42225732939,1100.0,,4,275.0,275.0,275.0,275.0,1208.42225732939,46.0,5.0,11.0,61.0,1085.4222573293905,100.0,18.0,25.0,80.0,1202.4222573293905,1243.0,972.3682606211399,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694837385745316,15.694837385745316,15.694837385745316,15.694837385745316,,1.1,1.1,1.1,1.1,0.9172664314471272,0.9172664314471272,0.9172664314471272,0.9172664314471272,0.98,0.98,0.98,0.98,38.06099148843936,38.06099148843936,38.06099148843936,38.06099148843936,152.24396595375745,3653.855182890178,0.06028455855725054,41.40754722019032,81.77159671064197,119.96183387397856,153.15434275534122,0.125
2022-04-09,2022-04-20,2489.4663,1.0126150162696577,2520.870957877265,0.126,2022,4,9,2022.04,2021,7,191,28,0.21780325076059567,4.551299452125021,0.0018054472157343227,0.58,3,Normal,54,13,14,19,117,217.0,0.08608135982602137,2303.870957877265,1100.0,,4,275.0,275.0,275.0,275.0,1203.870957877265,46.0,5.0,11.0,61.0,1080.870957877265,100.0,18.0,25.0,80.0,1197.870957877265,1243.0,972.3572747259108,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.7058232809746,15.7058232809746,15.7058232809746,15.7058232809746,,1.1,1.1,1.1,1.1,0.9173696879752592,0.9173696879752592,0.9173696879752592,0.9173696879752592,0.98,0.98,0.98,0.98,38.09192051036739,38.09192051036739,38.09192051036739,38.09192051036739,152.36768204146955,3656.824368995269,0.060442475869440335,41.43731419953225,81.83155599301227,120.05279458381176,153.27786181027992,0.125
2022-04-10,2022-04-21,2496.2092,1.0126150162696577,2527.698919670469,0.126,2022,4,10,2022.04,2021,7,192,28,0.21839318665952853,6.82796179320394,0.0027012559684497896,0.58,3,Normal,54,13,14,19,117,217.0,0.08584883203901905,2310.698919670469,1100.0,,4,275.0,275.0,275.0,275.0,1210.698919670469,46.0,5.0,11.0,61.0,1087.698919670469,100.0,18.0,25.0,80.0,1204.698919670469,1243.0,972.3737560129975,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.689341993887597,15.689341993887597,15.689341993887597,15.689341993887597,,1.1,1.1,1.1,1.1,0.917214644352902,0.917214644352902,0.917214644352902,0.917214644352902,0.98,0.98,0.98,0.98,38.04551671145393,38.04551671145393,38.04551671145393,38.04551671145393,152.18206684581568,3652.369604299577,0.06020577279261384,41.39265710768765,81.74160372916351,119.91633328128552,153.092555746215,0.125
2022-04-11,2022-04-22,2507.4616,1.0205004355171887,2558.865654842627,0.125,2022,4,11,2022.04,2021,7,193,28,0.22108599257840286,31.16673517215804,0.012179902885161364,0.63,3,Normal,54,13,14,19,117,217.0,0.08480320160197928,2341.865654842627,1100.0,,4,275.0,275.0,275.0,275.0,1241.865654842627,46.0,5.0,11.0,61.0,1118.865654842627,100.0,18.0,25.0,80.0,1235.865654842627,1243.0,972.4489860634133,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.614111943471995,15.614111943471995,15.614111943471995,15.614111943471995,,1.1,1.1,1.1,1.1,0.9164965871312556,0.9164965871312556,0.9164965871312556,0.9164965871312556,0.98,0.98,0.98,0.98,37.83344752497862,37.83344752497862,37.83344752497862,37.83344752497862,151.33379009991447,3632.010962397947,0.059140967331956965,41.18868311385876,81.3307550623585,119.29309363143952,152.246318780303,0.125
2022-04-12,2022-04-23,2520.9876,1.0194912730275971,2570.1248576107873,0.12300000000000001,2022,4,12,2022.04,2021,7,194,28,0.222058787697572,11.25920276816032,0.004380799919046339,0.63,3,Normal,54,13,14,19,117,217.0,0.08443169574326645,2353.1248576107873,1100.0,,4,275.0,275.0,275.0,275.0,1253.124857610787,46.0,5.0,11.0,61.0,1130.124857610787,100.0,18.0,25.0,80.0,1247.124857610787,1243.0,972.4761634494054,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.586934557479891,15.586934557479891,15.586934557479891,15.586934557479891,,1.1,1.1,1.1,1.1,0.9162330091488724,0.9162330091488724,0.9162330091488724,0.9162330091488724,0.98,0.98,0.98,0.98,37.75673423263843,37.75673423263843,37.75673423263843,37.75673423263843,151.02693693055372,3624.64648633329,0.058762490267087575,41.11481604513784,81.18198914773464,119.0674692471184,151.94007921746928,0.125
2022-04-13,2022-04-24,2554.9128,1.0183164052493892,2601.709618221651,0.12,2022,4,13,2022.04,2021,7,195,28,0.22478771101435066,31.584760610863672,0.012140002246850605,0.63,3,Normal,54,13,14,19,117,217.0,0.08340669476723779,2384.709618221651,1100.0,,4,275.0,275.0,275.0,275.0,1284.709618221651,46.0,5.0,11.0,61.0,1161.7096182216508,100.0,18.0,25.0,80.0,1278.7096182216508,1243.0,972.552402526742,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.510695480143294,15.510695480143294,15.510695480143294,15.510695480143294,,1.1,1.1,1.1,1.1,0.9154817832114898,0.9154817832114898,0.9154817832114898,0.9154817832114898,0.98,0.98,0.98,0.98,37.54125226051249,37.54125226051249,37.54125226051249,37.54125226051249,150.16500904204997,3603.9602170092,0.05771782061700353,40.90724803738596,80.76399085748524,118.43360957769673,151.07996895131674,0.12
2022-04-14,2022-04-25,2573.0705,1.0219738995797112,2629.610892778517,0.118,2022,4,14,2022.04,2021,7,196,28,0.2271983811360639,27.90127455686616,0.010610419447793252,0.63,3,Normal,54,13,14,19,117,217.0,0.08252171475100332,2412.610892778517,1100.0,,4,275.0,275.0,275.0,275.0,1312.6108927785174,46.0,5.0,11.0,61.00000000000002,1189.6108927785174,100.0,18.0,25.0,80.0,1306.6108927785174,1243.0,972.6197504308444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443347576040606,15.443347576040606,15.443347576040606,15.443347576040606,,1.1,1.1,1.1,1.1,0.9148036615146954,0.9148036615146954,0.9148036615146954,0.9148036615146954,0.98,0.98,0.98,0.98,37.35055995801812,37.35055995801812,37.35055995801812,37.35055995801812,149.40223983207247,3585.653755969739,0.056815341099462076,40.723396492599335,80.39380446846263,117.8723836520081,150.31873585882985,0.12
2022-04-15,2022-04-26,2600.3905,1.0178780170276676,2646.880325637585,0.11599999999999999,2022,4,15,2022.04,2021,7,197,29,0.2286904601350873,17.269432859067823,0.006524447929056985,0.63,3,Normal,54,13,14,19,117,217.0,0.08198330612009391,2429.880325637585,1100.0,,4,275.0,275.0,275.0,275.0,1329.880325637585,46.0,5.0,11.0,61.0,1206.880325637585,100.0,18.0,25.0,80.0,1323.880325637585,1243.0,972.6614352687803,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.401662738104918,15.401662738104918,15.401662738104918,15.401662738104918,,1.1,1.1,1.1,1.1,0.9143771220554336,0.9143771220554336,0.9143771220554336,0.9143771220554336,0.98,0.98,0.98,0.98,37.23237476219634,37.23237476219634,37.23237476219634,37.23237476219634,148.92949904878537,3574.307977170849,0.056266049358658095,40.60938622461627,80.16426706430694,117.52444867668328,149.846946551864,0.115
2022-04-16,2022-04-27,2630.0999,1.0222948118787176,2688.737482492734,0.113,2022,4,16,2022.04,2021,7,198,29,0.23230691848737225,41.85715685514924,0.015567587809406884,0.63,3,Normal,54,13,14,19,117,217.0,0.08070702380316387,2471.737482492734,1100.0,,4,275.0,275.0,275.0,275.0,1371.7374824927342,46.0,5.0,11.0,61.0,1248.737482492734,100.0,18.0,25.0,80.0,1365.737482492734,1243.0,972.7624697853273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300628221557947,15.300628221557947,15.300628221557947,15.300628221557947,,1.1,1.1,1.1,1.1,0.9133216585565208,0.9133216585565208,0.9133216585565208,0.9133216585565208,0.98,0.98,0.98,0.98,36.94543601044533,36.94543601044533,36.94543601044533,36.94543601044533,147.7817440417813,3546.761857002752,0.05496324762236458,40.33234401267245,79.6065733636557,116.6792847251124,148.70139908912472,0.115
2022-04-17,2022-04-28,2643.8514,1.0222948118787176,2702.795569598284,0.113,2022,4,17,2022.04,2021,7,199,29,0.2335215372132917,14.058087105549927,0.005201313508013253,0.63,3,Normal,54,13,14,19,117,217.0,0.08028724127006492,2485.795569598284,1100.0,,4,275.0,275.0,275.0,275.0,1385.795569598284,46.0,5.0,11.0,61.00000000000002,1262.795569598284,100.0,18.0,25.0,80.0,1379.795569598284,1243.0,972.7964030990303,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.26669490785487,15.26669490785487,15.26669490785487,15.26669490785487,,1.1,1.1,1.1,1.1,0.9129603021795176,0.9129603021795176,0.9129603021795176,0.9129603021795176,0.98,0.98,0.98,0.98,36.84891436525846,36.84891436525846,36.84891436525846,36.84891436525846,147.39565746103384,3537.495779064813,0.05453451941352013,40.239057037381656,79.41881039664001,116.3948033811145,148.31597013790605,0.115
2022-04-18,2022-04-29,2671.4289,1.0218207414441836,2729.7214593134195,0.11,2022,4,18,2022.04,2021,7,200,29,0.2358479340846794,26.925889715135327,0.0098639696820597,0.63,3,Normal,54,13,14,19,117,217.0,0.07949529035632079,2512.7214593134195,1100.0,,4,275.0,275.0,275.0,275.0,1412.7214593134195,46.0,5.0,11.0,60.99999999999999,1289.7214593134195,100.0,18.0,25.0,80.0,1406.7214593134195,1243.0,972.8613966259288,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.201701380956322,15.201701380956322,15.201701380956322,15.201701380956322,,1.1,1.1,1.1,1.1,0.9122585407103782,0.9122585407103782,0.9122585407103782,0.9122585407103782,0.98,0.98,0.98,0.98,36.66383687567946,36.66383687567946,36.66383687567946,36.66383687567946,146.65534750271783,3519.728340065228,0.05372538908772203,40.06014711783311,79.0587362515396,115.84931757470041,147.57707946054074,0.11
2022-04-19,2022-04-30,2703.7278,1.0255857602624774,2772.9047313057954,0.107,2022,4,19,2022.04,2021,7,201,29,0.2395789687848207,43.183271992375914,0.01557329810319173,0.63,3,Normal,54,13,14,19,117,217.0,0.07825728650180203,2555.9047313057954,1100.0,,4,275.0,275.0,275.0,275.0,1455.9047313057956,46.0,5.0,11.0,61.0,1332.9047313057954,100.0,18.0,25.0,80.0,1449.9047313057956,1243.0,972.9656321100483,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.097465896836825,15.097465896836825,15.097465896836825,15.097465896836825,,1.1,1.1,1.1,1.1,0.9111066084120542,0.9111066084120542,0.9111066084120542,0.9111066084120542,0.98,0.98,0.98,0.98,36.36646025165384,36.36646025165384,36.36646025165384,36.36646025165384,145.46584100661536,3491.1801841587685,0.052459732699909126,39.77236349252585,78.4796385555236,114.9722688224458,146.38965526883615,0.105
2022-04-20,2022-05-01,2754.7546,1.028638410250318,2833.646392373751,0.103,2022,4,20,2022.04,2021,7,202,29,0.2448270483010921,60.74166106795565,0.02143586483882777,0.63,3,Normal,54,13,14,19,117,217.0,0.07657977388569598,2616.646392373751,1100.0,,4,275.0,275.0,275.0,275.0,1516.6463923737506,46.0,5.0,11.0,61.0,1393.6463923737513,100.0,18.0,25.0,80.0,1510.6463923737513,1243.0,973.1122499126263,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950848094258914,14.950848094258914,14.950848094258914,14.950848094258914,,1.1,1.1,1.1,1.1,0.9094311292192206,0.9094311292192206,0.9094311292192206,0.9094311292192206,0.98,0.98,0.98,0.98,35.94706372548209,35.94706372548209,35.94706372548209,35.94706372548209,143.78825490192835,3450.918117646281,0.0507431891604078,39.365949073182726,77.66200997837538,113.73443272489807,144.71490803222116,0.105
2022-04-21,2022-05-02,2775.7244,1.0267613697245894,2850.0065869219648,0.102,2022,4,21,2022.04,2021,7,203,29,0.24624056911005776,16.360194548213713,0.0057404058724941,0.59,3,Normal,54,13,14,19,117,217.0,0.07614017490196825,2633.006586921965,1100.0,,4,275.0,275.0,275.0,275.0,1533.0065869219648,46.0,5.0,11.0,61.0,1410.0065869219648,100.0,18.0,25.0,80.0,1527.0065869219648,1243.0,973.1517400373981,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.911357969487385,14.911357969487385,14.911357969487385,14.911357969487385,,1.1,1.1,1.1,1.1,0.9089688305347448,0.9089688305347448,0.9089688305347448,0.9089688305347448,0.98,0.98,0.98,0.98,35.83389066089384,35.83389066089384,35.83389066089384,35.83389066089384,143.33556264357537,3440.053503445809,0.050293063637575366,39.25617917633599,77.44120965295886,113.40024606875113,144.26298591566638,0.1
2022-04-22,2022-05-03,2799.0888,1.0224543431941675,2861.9405005461504,0.1,2022,4,22,2022.04,2021,7,204,30,0.2472716592471874,11.933913624185607,0.004169867829854685,0.59,3,Normal,54,13,14,19,117,217.0,0.07582268043608502,2644.9405005461504,1100.0,,4,275.0,275.0,275.0,275.0,1544.9405005461506,46.0,5.0,11.0,61.0,1421.94050054615,100.0,18.0,25.0,80.0,1538.94050054615,1243.0,973.1805460358013,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.882551971084194,14.882551971084194,14.882551971084194,14.882551971084194,,1.1,1.1,1.1,1.1,0.9086286566082241,0.9086286566082241,0.9086286566082241,0.9086286566082241,0.98,0.98,0.98,0.98,35.751281556195785,35.751281556195785,35.751281556195785,35.751281556195785,143.00512622478314,3432.123029394796,0.04996788933854257,39.17600894373285,77.27996032052728,113.15622100828695,143.93306205408638,0.1
2022-04-23,2022-05-04,2836.6129,1.024789793323618,2906.931947530109,0.098,2022,4,23,2022.04,2021,7,205,30,0.2511589202666015,44.991446983958674,0.015477296268385609,0.59,3,Normal,54,13,14,19,117,217.0,0.07464915034711261,2689.931947530109,1100.0,,4,275.0,275.0,275.0,275.0,1589.931947530109,46.0,5.0,11.0,61.0,1466.931947530109,100.0,18.0,25.0,80.0,1583.931947530109,1243.0,973.2891460802452,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773951926640125,14.773951926640125,14.773951926640125,14.773951926640125,,1.1,1.1,1.1,1.1,0.9073238005591568,0.9073238005591568,0.9073238005591568,0.9073238005591568,0.98,0.98,0.98,0.98,35.439432735395634,35.439432735395634,35.439432735395634,35.439432735395634,141.7577309415825,3402.18554259798,0.04876541092130752,38.87316779711165,76.67091668129233,112.23471262051659,142.68761752597175,0.1
2022-04-24,2022-05-05,2881.3972,1.0205622441948206,2940.6451928486717,0.094,2022,4,24,2022.04,2021,7,206,30,0.25407174466212523,33.71324531856271,0.011464574305172772,0.59,3,Normal,54,13,14,19,117,217.0,0.07379332961614013,2723.6451928486717,1100.0,,4,275.0,275.0,275.0,275.0,1623.6451928486715,46.0,5.0,11.0,61.0,1500.6451928486715,100.0,18.0,25.0,80.0,1617.6451928486715,1243.0,973.37052287929,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.692575127595394,14.692575127595394,14.692575127595394,14.692575127595394,,1.1,1.1,1.1,1.1,0.9063228488890877,0.9063228488890877,0.9063228488890877,0.9063228488890877,0.98,0.98,0.98,0.98,35.205346726296774,35.205346726296774,35.205346726296774,35.205346726296774,140.8213869051871,3379.7132857244906,0.04788792175528328,38.64560016418168,76.21333426362018,111.54257037349085,141.75265243050606,0.095
2022-04-25,2022-05-06,2916.9249,1.0167801453929644,2965.871323922358,0.092,2022,4,25,2022.04,2021,7,207,30,0.25625128238689177,25.22613107368625,0.008505470507171143,0.59,3,Normal,54,13,14,19,117,217.0,0.07316568262746409,2748.871323922358,1100.0,,4,275.0,275.0,275.0,275.0,1648.871323922358,46.0,5.0,11.0,61.0,1525.871323922358,100.0,18.0,25.0,80.0,1642.871323922358,1243.0,973.4314135405023,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.631684466382993,14.631684466382993,14.631684466382993,14.631684466382993,,1.1,1.1,1.1,1.1,0.9055608868649492,0.9055608868649492,0.9055608868649492,0.9055608868649492,0.98,0.98,0.98,0.98,35.029969565912204,35.029969565912204,35.029969565912204,35.029969565912204,140.1198782636488,3362.8770783275713,0.047244085450861915,38.47497937899858,75.87030075276888,111.0238039113962,141.05215217660268,0.09
2022-04-26,2022-05-07,2954.9871,1.0241302650991568,3026.2917220875884,0.08700000000000001,2022,4,26,2022.04,2021,7,208,30,0.2614716047883676,60.42039816523038,0.019965159909815747,0.59,3,Normal,54,13,14,19,117,217.0,0.07170491807389595,2809.2917220875884,1100.0,,4,275.0,275.0,275.0,275.0,1709.2917220875886,46.0,5.0,11.0,61.0,1586.2917220875886,100.0,18.0,25.0,80.0,1703.2917220875886,1243.0,973.577255880901,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.485842125984234,14.485842125984234,14.485842125984234,14.485842125984234,,1.1,1.1,1.1,1.1,0.9036906469697,0.9036906469697,0.9036906469697,0.9036906469697,0.98,0.98,0.98,0.98,34.609180195373675,34.609180195373675,34.609180195373675,34.609180195373675,138.4367207814947,3322.481298755872,0.04574467153021145,38.06515148173705,75.04649029209611,109.7783411860408,139.37130251266072,0.085
2022-04-27,2022-05-08,2983.6459,1.0237713820942165,3054.5712867227417,0.085,2022,4,27,2022.04,2021,7,209,30,0.2639149591728449,28.27956463515329,0.009258112507662088,0.59,3,Normal,54,13,14,19,117,217.0,0.07104106587501513,2837.5712867227417,1100.0,,4,275.0,275.0,275.0,275.0,1737.5712867227414,46.0,5.0,11.0,61.0,1614.5712867227421,100.0,18.0,25.0,80.0,1731.5712867227421,1243.0,973.6455168989861,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.41758110789938,14.41758110789938,14.41758110789938,14.41758110789938,,1.1,1.1,1.1,1.1,0.9027933650920292,0.9027933650920292,0.9027933650920292,0.9027933650920292,0.98,0.98,0.98,0.98,34.4118910177674,34.4118910177674,34.4118910177674,34.4118910177674,137.6475640710696,3303.5415377056706,0.04506280952400102,37.87277146773603,74.65985378783719,109.19399865182959,138.58314204786308,0.085
2022-04-28,2022-05-09,3000.4078,1.0234607273024232,3070.799549191864,0.084,2022,4,28,2022.04,2021,7,210,30,0.2653170810501771,16.228262469122456,0.0052847026349841725,0.59,3,Normal,54,13,14,19,117,217.0,0.07066563496699335,2853.799549191864,1100.0,,4,275.0,275.0,275.0,275.0,1753.7995491918641,46.0,5.0,11.0,61.0,1630.7995491918641,100.0,18.0,25.0,80.0,1747.7995491918641,1243.0,973.6846885670147,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.378409439870396,14.378409439870396,14.378409439870396,14.378409439870396,,1.1,1.1,1.1,1.1,0.9022721463218462,0.9022721463218462,0.9022721463218462,0.9022721463218462,0.98,0.98,0.98,0.98,34.29858267297935,34.29858267297935,34.29858267297935,34.29858267297935,137.1943306919174,3292.6639366060176,0.04467707139270049,37.76222431001696,74.43770130821572,108.85829974118387,138.13047609728523,0.085
2022-04-29,2022-05-10,3017.2022,1.0242115453806917,3090.253327988023,0.08199999999999999,2022,4,29,2022.04,2021,7,211,31,0.2669978875381652,19.453778796158982,0.006295205192392689,0.59,3,Normal,54,13,14,19,117,217.0,0.07022078029482541,2873.253327988023,1100.0,,4,275.0,275.0,275.0,275.0,1773.253327988023,46.0,5.0,11.0,61.0,1650.253327988023,100.0,18.0,25.0,80.0,1767.253327988023,1243.0,973.731645964109,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.331452042776235,14.331452042776235,14.331452042776235,14.331452042776235,,1.1,1.1,1.1,1.1,0.9016412639352648,0.9016412639352648,0.9016412639352648,0.9016412639352648,0.98,0.98,0.98,0.98,34.16266566871975,34.16266566871975,34.16266566871975,34.16266566871975,136.650662674879,3279.615904197096,0.044219890142096666,37.62956392249325,74.17112990596038,108.45552717365163,137.5874848852108,0.08
2022-04-30,2022-05-11,3024.4098,1.0273408449706078,3107.0997194693878,0.081,2022,4,30,2022.04,2021,7,212,31,0.2684534157621551,16.846391481364662,0.005421902417808975,0.59,3,Normal,54,13,14,19,117,217.0,0.06984005007636446,2890.0997194693878,1100.0,,4,275.0,275.0,275.0,275.0,1790.0997194693878,46.0,5.0,11.0,61.0,1667.0997194693878,100.0,18.0,25.0,80.0,1784.0997194693878,1243.0,973.7723096676848,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290788339200576,14.290788339200576,14.290788339200576,14.290788339200576,,1.1,1.1,1.1,1.1,0.9010895941310858,0.9010895941310858,0.9010895941310858,0.9010895941310858,0.98,0.98,0.98,0.98,34.04489023409378,34.04489023409378,34.04489023409378,34.04489023409378,136.1795609363751,3268.309462473003,0.043828513157482776,37.5145490835129,73.94003455388129,108.10640379695604,137.11693503284528,0.08
2022-05-01,2022-05-12,3031.6233,1.0273408449706078,3114.5104426545836,0.081,2022,5,1,2022.05,2021,8,213,31,0.269093702245356,7.41072318519582,0.0023794183136144685,0.41,3,Normal,55,13,13,17,178,276.0,0.0886174585321851,2838.5104426545836,1100.0,,4,275.0,275.0,275.0,275.0,1738.5104426545834,45.0,5.0,12.0,63.0,1613.5104426545834,100.0,18.0,25.0,80.0,1791.5104426545834,1243.0,973.7901976202008,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.272900386684524,14.272900386684524,14.272900386684524,14.272900386684524,,1.1,1.1,1.1,1.1,0.9008453436753469,0.9008453436753469,0.9008453436753469,0.9008453436753469,0.98,0.98,0.98,0.98,33.99305913465545,33.99305913465545,33.99305913465545,33.99305913465545,135.9722365386218,3263.333676926923,0.04365765953981805,37.4639230289492,73.83831768794835,107.9527477147592,136.90986350378287,0.08
2022-05-02,2022-05-13,3034.0292,1.0273408449706078,3116.982121993498,0.08,2022,5,2,2022.05,2021,8,214,31,0.2693072553402382,2.471679338914328,0.000792971933163845,0.41,3,Normal,55,13,13,17,178,276.0,0.08854718737478076,2840.982121993498,1100.0,,4,275.0,275.0,275.0,275.0,1740.982121993498,45.0,5.0,12.0,63.0,1615.982121993498,100.0,18.0,25.0,80.0,1793.982121993498,1243.0,973.7961637427428,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.266934264142337,14.266934264142337,14.266934264142337,14.266934264142337,,1.1,1.1,1.1,1.1,0.9007636659780042,0.9007636659780042,0.9007636659780042,0.9007636659780042,0.98,0.98,0.98,0.98,33.97576912765326,33.97576912765326,33.97576912765326,33.97576912765326,135.90307651061303,3261.673836254713,0.04360085210360296,37.44703630960849,73.8043894426377,107.90149539420106,136.8407956859483,0.08
2022-05-03,2022-05-14,3034.0292,1.0273408449706078,3116.982121993498,0.08,2022,5,3,2022.05,2021,8,215,31,0.2693072553402382,0.0,0.0,0.41,3,Normal,55,13,13,17,178,276.0,0.08854718737478076,2840.982121993498,1100.0,,4,275.0,275.0,275.0,275.0,1740.982121993498,45.0,5.0,12.0,63.0,1615.982121993498,100.0,18.0,25.0,80.0,1793.982121993498,1243.0,973.7961637427428,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.266934264142337,14.266934264142337,14.266934264142337,14.266934264142337,,1.1,1.1,1.1,1.1,0.9007636659780042,0.9007636659780042,0.9007636659780042,0.9007636659780042,0.98,0.98,0.98,0.98,33.97576912765326,33.97576912765326,33.97576912765326,33.97576912765326,135.90307651061303,3261.673836254713,0.04360085210360296,37.44703630960849,73.8043894426377,107.90149539420106,136.8407956859483,0.08
2022-05-04,2022-05-15,3029.2182,1.0273408449706078,3112.039585188344,0.081,2022,5,4,2022.05,2021,8,216,31,0.26888022016027296,4.94253680515385,0.00158819856555736,0.41,3,Normal,55,13,13,17,178,276.0,0.08868781789075353,2836.039585188344,1100.0,,4,275.0,275.0,275.0,275.0,1736.039585188344,45.0,5.0,12.0,63.0,1611.039585188344,100.0,18.0,25.0,80.0,1789.039585188344,1243.0,973.7842334814893,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.278864525396173,14.278864525396173,14.278864525396173,14.278864525396173,,1.1,1.1,1.1,1.1,0.900926887482958,0.900926887482958,0.900926887482958,0.900926887482958,0.98,0.98,0.98,0.98,34.01034193868686,34.01034193868686,34.01034193868686,34.01034193868686,136.04136775474743,3264.9928261139385,0.04371453640957272,37.4808025914128,73.87223177046799,108.00397918953449,136.97890457047006,0.08
2022-05-05,2022-05-16,3014.801,1.0242115453806917,3087.7939912252546,0.083,2022,5,5,2022.05,2021,8,217,31,0.26678540084186203,24.245593963089505,0.007852076282287443,0.41,3,Normal,55,13,13,17,178,276.0,0.08938420140214133,2811.7939912252546,1100.0,,4,275.0,275.0,275.0,275.0,1711.7939912252546,45.0,5.0,12.0,63.0,1586.7939912252548,100.0,18.0,25.0,80.0,1764.7939912252548,1243.0,973.725709633992,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.337388372893276,14.337388372893276,14.337388372893276,14.337388372893276,,1.1,1.1,1.1,1.1,0.9017213850357072,0.9017213850357072,0.9017213850357072,0.9017213850357072,0.98,0.98,0.98,0.98,34.179853422913254,34.179853422913254,34.179853422913254,34.179853422913254,136.71941369165302,3281.2659285996724,0.044277375394918085,37.64634754133853,74.20485361332031,108.50647712439236,137.6561613714735,0.085
2022-05-06,2022-05-17,2988.4317,1.0237713820942165,3059.4708518031684,0.085,2022,5,6,2022.05,2021,8,218,32,0.26433828159579376,28.323139422086115,0.009257528766908576,0.41,3,Normal,55,13,13,17,178,276.0,0.09021167821792883,2783.4708518031684,1100.0,,4,275.0,275.0,275.0,275.0,1683.4708518031687,45.0,5.0,12.0,63.0,1558.4708518031687,100.0,18.0,25.0,80.0,1736.4708518031687,1243.0,973.6573434353868,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.405754571498349,14.405754571498349,14.405754571498349,14.405754571498349,,1.1,1.1,1.1,1.1,0.9026364861282884,0.9026364861282884,0.9026364861282884,0.9026364861282884,0.98,0.98,0.98,0.98,34.37768856322168,34.37768856322168,34.37768856322168,34.37768856322168,137.51075425288673,3300.258102069281,0.044945927225239504,37.8394099782021,74.59280951932355,109.09268181941245,138.446511487815,0.085
2022-05-07,2022-05-18,2971.6931,1.0238035019104426,3042.429802383099,0.08600000000000001,2022,5,7,2022.05,2021,8,219,32,0.2628659349258997,17.041049420069612,0.005601131505720054,0.41,3,Normal,55,13,13,17,178,276.0,0.09071696569097913,2766.429802383099,1100.0,,4,275.0,275.0,275.0,275.0,1666.4298023830988,45.0,5.0,12.0,63.0,1541.4298023830988,100.0,18.0,25.0,80.0,1719.4298023830988,1243.0,973.6162098678212,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44688813906403,14.44688813906403,14.44688813906403,14.44688813906403,,1.1,1.1,1.1,1.1,0.9031803145031744,0.9031803145031744,0.9031803145031744,0.9031803145031744,0.98,0.98,0.98,0.98,34.49662043897721,34.49662043897721,34.49662043897721,34.49662043897721,137.98648175590884,3311.675562141813,0.04535403960604964,37.95541376820464,74.8259382986882,109.44499458663066,138.92164683039277,0.085
2022-05-08,2022-05-19,2962.1428,1.0241302650991568,3033.62009102556,0.08700000000000001,2022,5,8,2022.05,2021,8,220,32,0.26210477586460834,8.809711357539527,0.002904025913990198,0.41,3,Normal,55,13,13,17,178,276.0,0.09098041011018426,2757.62009102556,1100.0,,4,275.0,275.0,275.0,275.0,1657.6200910255602,45.0,5.0,12.0,63.0,1532.6200910255602,100.0,18.0,25.0,80.0,1710.6200910255602,1243.0,973.5949450473033,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.468152959582154,14.468152959582154,14.468152959582154,14.468152959582154,,1.1,1.1,1.1,1.1,0.903459467123593,0.903459467123593,0.903459467123593,0.903459467123593,0.98,0.98,0.98,0.98,34.55807489880563,34.55807489880563,34.55807489880563,34.55807489880563,138.23229959522249,3317.5751902853413,0.04556678010017103,38.01532071052181,74.94633968162725,109.62697106086956,139.16711602873772,0.085
2022-05-09,2022-05-20,2950.22,1.0243542087195967,3022.070273648729,0.08800000000000001,2022,5,9,2022.05,2021,8,221,32,0.2611068716432502,11.54981737683056,0.003821822899864525,0.41,3,Normal,55,13,13,17,178,276.0,0.09132812112498244,2746.0702736487287,1100.0,,4,275.0,275.0,275.0,275.0,1646.0702736487292,45.0,5.0,12.0,63.0,1521.0702736487292,100.0,18.0,25.0,80.0,1699.0702736487292,1243.0,973.5670661777726,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.49603182911251,14.49603182911251,14.49603182911251,14.49603182911251,,1.1,1.1,1.1,1.1,0.9038233901588923,0.9038233901588923,0.9038233901588923,0.9038233901588923,0.98,0.98,0.98,0.98,34.63861247826583,34.63861247826583,34.63861247826583,34.63861247826583,138.5544499130633,3325.3067979135194,0.04584752747849842,38.09382772920922,75.1041279788151,109.86546570445202,139.4888498331178,0.09
2022-05-10,2022-05-21,2943.0743,1.0243542087195967,3014.7505457794814,0.08800000000000001,2022,5,10,2022.05,2021,8,222,32,0.2604744471553472,7.319727869247345,0.0024279713223684936,0.41,3,Normal,55,13,13,17,178,276.0,0.09154986318399973,2738.750545779481,1100.0,,4,275.0,275.0,275.0,275.0,1638.7505457794814,45.0,5.0,12.0,63.0,1513.7505457794814,100.0,18.0,25.0,80.0,1691.7505457794814,1243.0,973.5493978691228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.513700137762342,14.513700137762342,14.513700137762342,14.513700137762342,,1.1,1.1,1.1,1.1,0.9040528202502484,0.9040528202502484,0.9040528202502484,0.9040528202502484,0.98,0.98,0.98,0.98,34.68963484048079,34.68963484048079,34.68963484048079,34.68963484048079,138.75853936192317,3330.204944686156,0.046026540920998935,38.14354997614651,75.20406704766279,110.01653273755623,139.69266807116665,0.09
2022-05-11,2022-05-22,2924.0485,1.020304442756021,2983.41967538408,0.09,2022,5,11,2022.05,2021,8,223,32,0.2577674599531845,31.330870395401693,0.010501663796719518,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1075946514158036,2662.41967538408,1100.0,,4,275.0,275.0,275.0,275.0,1562.4196753840802,35.0,4.0,8.0,57.0,1458.4196753840802,100.0,18.0,25.0,80.0,1660.4196753840802,1243.0,973.4737716302376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.58932637664789,14.58932637664789,14.58932637664789,14.58932637664789,,1.1,1.1,1.1,1.1,0.9050242740940748,0.9050242740940748,0.9050242740940748,0.9050242740940748,0.98,0.98,0.98,0.98,34.90786153644378,34.90786153644378,34.90786153644378,34.90786153644378,139.63144614577513,3351.154707498603,0.04680248216429665,38.356120427639816,75.63135588478677,110.6625037664876,140.56441335245634,0.09
2022-05-12,2022-05-23,2895.5902,1.0183455444982707,2948.711378862857,0.09300000000000001,2022,5,12,2022.05,2021,8,224,32,0.25476866313375085,34.708296521222564,0.011770665915294664,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.10886111211189163,2627.711378862857,1100.0,,4,275.0,275.0,275.0,275.0,1527.7113788628574,35.0,4.0,8.0,57.00000000000002,1423.7113788628574,100.0,18.0,25.0,80.0,1625.7113788628574,1243.0,973.3899929834621,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.673105023423162,14.673105023423162,14.673105023423162,14.673105023423162,,1.1,1.1,1.1,1.1,0.9060804172807996,0.9060804172807996,0.9060804172807996,0.9060804172807996,0.98,0.98,0.98,0.98,35.14928921801021,35.14928921801021,35.14928921801021,35.14928921801021,140.59715687204084,3374.33176492898,0.0476808811740201,38.591066598620465,76.10369145598317,111.37675111626505,141.52872539961012,0.095
2022-05-13,2022-05-24,2871.9487,1.0209546780233656,2932.1294603081237,0.095,2022,5,13,2022.05,2021,8,225,33,0.25333598537062185,16.58191855473342,0.005655247757372522,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.10947674867202747,2611.129460308124,1100.0,,4,275.0,275.0,275.0,275.0,1511.1294603081235,35.0,4.0,8.0,57.0,1407.1294603081235,100.0,18.0,25.0,80.0,1609.1294603081235,1243.0,973.3499676628128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.713130344072585,14.713130344072585,14.713130344072585,14.713130344072585,,1.1,1.1,1.1,1.1,0.9065775576575968,0.9065775576575968,0.9065775576575968,0.9065775576575968,0.98,0.98,0.98,0.98,35.264507523631686,35.264507523631686,35.264507523631686,35.264507523631686,141.05803009452674,3385.3927222686407,0.04810770875024857,38.70312939954575,76.3290055029651,111.71752061571138,141.98894391796546,0.095
2022-05-14,2022-05-25,2855.4398,1.024789793323618,2926.225562490033,0.095,2022,5,14,2022.05,2021,8,226,33,0.25282588859913885,5.903897818090629,0.0020175812465621354,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.10969762690708276,2605.225562490033,1100.0,,4,275.0,275.0,275.0,275.0,1505.2255624900324,35.0,4.0,8.0,57.0,1401.2255624900324,100.0,18.0,25.0,80.0,1603.2255624900324,1243.0,973.335716874976,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.727381131909356,14.727381131909356,14.727381131909356,14.727381131909356,,1.1,1.1,1.1,1.1,0.9067534014460992,0.9067534014460992,0.9067534014460992,0.9067534014460992,0.98,0.98,0.98,0.98,35.30551057102621,35.30551057102621,35.30551057102621,35.30551057102621,141.22204228410484,3389.329014818516,0.04826081902036759,38.742989683162676,76.40915367375976,111.83875066226128,142.15269847969896,0.095
2022-05-15,2022-05-26,2829.5639,1.024789793323618,2899.7082042769703,0.098,2022,5,15,2022.05,2021,8,227,33,0.25053478884953023,26.517358213062835,0.009144836771489848,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1107007937993678,2578.708204276971,1100.0,,4,275.0,275.0,275.0,275.0,1478.7082042769705,35.0,4.0,8.0,57.0,1374.7082042769705,100.0,18.0,25.0,80.0,1576.7082042769705,1243.0,973.2717094585997,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.791388548285642,14.791388548285642,14.791388548285642,14.791388548285642,,1.1,1.1,1.1,1.1,0.9075356901986052,0.9075356901986052,0.9075356901986052,0.9075356901986052,0.98,0.98,0.98,0.98,35.48954535092592,35.48954535092592,35.48954535092592,35.48954535092592,141.95818140370366,3406.996353688888,0.04895602295235093,38.92184348113729,76.7688019932133,112.38280118071087,142.88772444219998,0.1
2022-05-16,2022-05-27,2803.7698,1.0224543431941675,2866.7266093266426,0.1,2022,5,16,2022.05,2021,8,228,33,0.2476851790458219,32.98159495032769,0.011504966969303936,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.11197440277550526,2545.7266093266426,1100.0,,4,275.0,275.0,275.0,275.0,1445.7266093266423,35.0,4.0,8.0,57.0,1341.7266093266428,100.0,18.0,25.0,80.0,1543.7266093266428,1243.0,973.1920987121678,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.870999294717492,14.870999294717492,14.870999294717492,14.870999294717492,,1.1,1.1,1.1,1.1,0.9084915301163059,0.9084915301163059,0.9084915301163059,0.9084915301163059,0.98,0.98,0.98,0.98,35.71813814689653,35.71813814689653,35.71813814689653,35.71813814689653,142.87255258758609,3428.9412621020665,0.04983822040189073,39.143830500354866,77.21524176309036,113.05828773301151,143.80067471129684,0.1
2022-05-17,2022-05-28,2773.3917,1.0267613697245894,2847.611460674808,0.103,2022,5,17,2022.05,2021,8,229,33,0.2460336302023033,19.11514865183472,0.006712695504921496,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.11272605284568267,2526.611460674808,1100.0,,4,275.0,275.0,275.0,275.0,1426.611460674808,35.0,4.0,8.0,57.0,1322.611460674808,100.0,18.0,25.0,80.0,1524.611460674808,1243.0,973.1459586981807,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.917139308704648,14.917139308704648,14.917139308704648,14.917139308704648,,1.1,1.1,1.1,1.1,0.9090368032088606,0.9090368032088606,0.9090368032088606,0.9090368032088606,0.98,0.98,0.98,0.98,35.85046465139576,35.85046465139576,35.85046465139576,35.85046465139576,143.40185860558304,3441.6446065339924,0.050358646390473716,39.272260108998154,77.47355491730569,113.44919821558352,144.3291763457623,0.105
2022-05-18,2022-05-29,2740.8054,1.0234104608467474,2804.968917505254,0.105,2022,5,18,2022.05,2021,8,230,33,0.2423493144724539,42.64254316955385,0.015202501141253369,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.11443977079271815,2483.968917505254,1100.0,,4,275.0,275.0,275.0,275.0,1383.968917505254,35.0,4.000000000000006,8.0,57.0,1279.9689175052538,100.0,18.0,25.0,80.0,1481.9689175052536,1243.0,973.0430284215644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.020069585320885,15.020069585320885,15.020069585320885,15.020069585320885,,1.1,1.1,1.1,1.1,0.9102301960488078,0.9102301960488078,0.9102301960488078,0.9102301960488078,0.98,0.98,0.98,0.98,36.145227312699454,36.145227312699454,36.145227312699454,36.145227312699454,144.58090925079782,3469.9418220191474,0.051544567338517394,39.55806087061222,78.04847514190239,114.31944678046892,145.50624326836055,0.105
2022-05-19,2022-05-30,2717.6114,1.021952740796784,2777.270418650585,0.107,2022,5,19,2022.05,2021,8,231,33,0.2399561641714105,27.6984988546692,0.009973281200369137,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.11558111080733972,2456.270418650585,1100.0,,4,275.0,275.0,275.0,275.0,1356.2704186505848,35.0,4.0,8.0,57.0,1252.2704186505846,100.0,18.0,25.0,80.0,1454.2704186505844,1243.0,972.9761699760534,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.086928030832114,15.086928030832114,15.086928030832114,15.086928030832114,,1.1,1.1,1.1,1.1,0.9109883376307528,0.9109883376307528,0.9109883376307528,0.9109883376307528,0.98,0.98,0.98,0.98,36.3363594238254,36.3363594238254,36.3363594238254,36.3363594238254,145.3454376953016,3488.290504687239,0.05233391632274749,39.74321656361442,78.4209931536927,114.88346503348404,146.26946200205194,0.105
2022-05-20,2022-05-31,2666.8257,1.0218207414441836,2725.017814076404,0.111,2022,5,20,2022.05,2021,8,232,34,0.2354415391362013,52.252604574180616,0.01917514238045108,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.11779739506356116,2404.017814076404,1100.0,,4,275.0,275.0,275.0,275.0,1304.0178140764042,35.0,4.0,8.0,57.0,1200.017814076404,100.0,18.0,25.0,80.0,1402.0178140764042,1243.0,972.8500429994948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.213055007390453,15.213055007390453,15.213055007390453,15.213055007390453,,1.1,1.1,1.1,1.1,0.9123820439307292,0.9123820439307292,0.9123820439307292,0.9123820439307292,0.98,0.98,0.98,0.98,36.696187154926854,36.696187154926854,36.696187154926854,36.696187154926854,146.78474861970741,3522.8339668729773,0.053865610661872836,40.0914273543027,79.12168788731532,115.94467715458364,147.70623104115316,0.11
