Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2022-05-21,2022-06-01,2627.8104,1.023649608554846,2689.957087316353,0.113,2022,5,21,2022.05,2021,8,233,34,0.2324122923441329,35.06072676005124,0.013033935346169305,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.11933275869476676,2368.957087316353,1100.0,,4,275.0,275.0,275.0,275.0,1268.957087316353,35.0,4.000000000000006,8.0,57.0,1164.957087316353,100.0,18.0,25.0,80.0,1366.957087316353,1243.0,972.7654136590396,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.29768434784576,15.29768434784576,15.29768434784576,15.29768434784576,,1.1,1.1,1.1,1.1,0.9132904460437976,0.9132904460437976,0.9132904460437976,0.9132904460437976,0.98,0.98,0.98,0.98,36.93706527221939,36.93706527221939,36.93706527221939,36.93706527221939,147.74826108887757,3545.958266133061,0.054925880336730286,40.32425093114641,79.59028404786544,116.65460463764644,148.66796132447442,0.115
2022-05-22,2022-06-02,2582.1661,1.0219738995797112,2638.9063585795348,0.118,2022,5,22,2022.05,2021,8,234,34,0.2280015093812718,51.0507287368182,0.019345411242366963,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.12164129998640318,2317.9063585795348,1100.0,,4,275.0,275.0,275.0,275.0,1217.9063585795348,35.0,4.0,8.0,57.0,1113.9063585795348,100.0,18.0,25.0,80.0,1315.9063585795348,1243.0,972.6421877620883,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.420910244796758,15.420910244796758,15.420910244796758,15.420910244796758,,1.1,1.1,1.1,1.1,0.9145747196639004,0.9145747196639004,0.9145747196639004,0.9145747196639004,0.98,0.98,0.98,0.98,37.286960179066774,37.286960179066774,37.286960179066774,37.286960179066774,149.1478407162671,3579.5481771904097,0.05651880758533246,40.66205055907594,80.27029411772727,117.68515969622996,150.0648517810004,0.12
2022-05-23,2022-06-03,2536.7998,1.0199346537124734,2587.370025550872,0.122,2022,5,23,2022.05,2021,8,235,34,0.22354877020759534,51.53633302866274,0.01991842392844071,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.12406420296673898,2266.370025550872,1100.0,,4,275.0,275.0,275.0,275.0,1166.370025550872,35.0,3.999999999999993,8.000000000000009,57.0,1062.370025550872,100.0,18.0,25.0,80.0,1264.370025550872,1243.0,972.5177897168468,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.545308290038367,15.545308290038367,15.545308290038367,15.545308290038367,,1.1,1.1,1.1,1.1,0.9158250036386644,0.9158250036386644,0.9158250036386644,0.9158250036386644,0.98,0.98,0.98,0.98,37.63913312397254,37.63913312397254,37.63913312397254,37.63913312397254,150.55653249589017,3613.356779901365,0.0581890224471606,41.001566282741145,80.9539193759542,118.72159875439816,151.470700872931,0.12
2022-05-24,2022-06-04,2493.9609,1.0126150162696577,2525.42225732939,0.126,2022,5,24,2022.05,2021,8,236,34,0.2181964830332593,61.94776822148197,0.02452966748102994,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.12710745661181208,2204.42225732939,1100.0,,4,275.0,275.0,275.0,275.0,1104.42225732939,35.0,4.0,8.0,57.0,1000.4222573293899,100.0,18.0,25.0,80.0,1202.42225732939,1243.0,972.3682606211399,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694837385745316,15.694837385745316,15.694837385745316,15.694837385745316,,1.1,1.1,1.1,1.1,0.9172664314471272,0.9172664314471272,0.9172664314471272,0.9172664314471272,0.98,0.98,0.98,0.98,38.06099148843936,38.06099148843936,38.06099148843936,38.06099148843936,152.24396595375745,3653.855182890178,0.06028455855725054,41.40754722019032,81.77159671064197,119.96183387397856,153.15434275534122,0.125
2022-05-25,2022-06-05,2462.5576,1.0129181291505327,2494.369237117426,0.129,2022,5,25,2022.05,2021,8,237,34,0.21551350208694564,31.05302021196394,0.012449247589282257,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.12868984880961648,2173.369237117426,1100.0,,4,275.0,275.0,275.0,275.0,1073.3692371174259,34.999999999999964,4.0,8.000000000000009,57.0,969.369237117426,100.0,18.0,25.0,80.0,1171.3692371174259,1243.0,972.293305055111,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.769792951774278,15.769792951774278,15.769792951774278,15.769792951774278,,1.1,1.1,1.1,1.1,0.9179637471625024,0.9179637471625024,0.9179637471625024,0.9179637471625024,0.98,0.98,0.98,0.98,38.271836119949896,38.271836119949896,38.271836119949896,38.271836119949896,153.08734447979958,3674.09626751519,0.061373168896483137,41.61024709469249,82.1799332577082,120.58139944909678,153.99592208805936,0.13
2022-05-26,2022-06-06,2420.1602,1.0062714092362148,2435.3380150313988,0.133,2022,5,26,2022.05,2021,8,238,34,0.2104132044987129,59.031222086027356,0.024239436875569103,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.13180921827636372,2114.3380150313988,1100.0,,4,275.0,275.0,275.0,275.0,1014.3380150313988,35.0,4.0,8.000000000000009,57.0,910.3380150313988,100.0,18.0,25.0,80.0,1112.3380150313988,1243.0,972.1508158983515,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.912282108533606,15.912282108533606,15.912282108533606,15.912282108533606,,1.1,1.1,1.1,1.1,0.9192428562798108,0.9192428562798108,0.9192428562798108,0.9192428562798108,0.98,0.98,0.98,0.98,38.67145479023155,38.67145479023155,38.67145479023155,38.67145479023155,154.6858191609262,3712.459659862229,0.06351718661071852,41.99394061683992,82.95304449791958,121.75485054503667,155.590871892132,0.135
2022-05-27,2022-06-07,2375.808,1.0080375719135228,2394.903727652723,0.138,2022,5,27,2022.05,2021,8,239,35,0.20691968206919528,40.43428737867589,0.01688347089354864,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1340346153766341,2073.903727652723,1100.0,,4,275.0,275.0,275.0,275.0,973.9037276527228,35.000000000000036,4.0,7.999999999999992,57.0,869.903727652723,100.0,18.0,25.0,80.0,1071.9037276527229,1243.0,972.0532158943339,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.009882112551125,16.009882112551125,16.009882112551125,16.009882112551125,,1.1,1.1,1.1,1.1,0.920083851472462,0.920083851472462,0.920083851472462,0.920083851472462,0.98,0.98,0.98,0.98,38.94424774575715,38.94424774575715,38.94424774575715,38.94424774575715,155.7769909830286,3738.6477835926867,0.06504519959794282,42.255468618085104,83.48013013562978,122.5551990696252,156.67948195490425,0.14
2022-05-28,2022-06-08,2336.1349,1.0079230988784054,2354.6443278059937,0.141,2022,5,28,2022.05,2021,8,240,35,0.20344126992243786,40.25939984672914,0.01709786882515797,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1363263216483743,2033.6443278059937,1100.0,,4,275.0,275.0,275.0,275.0,933.6443278059936,35.0,4.0,7.999999999999992,57.0,829.6443278059936,100.0,18.0,25.0,80.0,1031.6443278059937,1243.0,971.9560380326352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.10705997425005,16.10705997425005,16.10705997425005,16.10705997425005,,1.1,1.1,1.1,1.1,0.9208928170239958,0.9208928170239958,0.9208928170239958,0.9208928170239958,0.98,0.98,0.98,0.98,39.215082964655316,39.215082964655316,39.215082964655316,39.215082964655316,156.86033185862127,3764.6479646069097,0.06661742073155494,42.5147999799621,84.00289277873688,123.34924554172005,157.7601537677447,0.14
2022-05-29,2022-06-09,2292.3263,1.0065552992153532,2307.353184795724,0.146,2022,5,29,2022.05,2021,8,241,35,0.19935531516635047,47.291143010269934,0.020495840568272927,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.13912044420213848,1986.3531847957238,1100.0,,4,275.0,275.0,275.0,275.0,886.3531847957237,35.0,4.0,8.0,57.0,782.3531847957236,100.0,18.0,25.0,80.0,984.3531847957236,1243.0,971.8418869977827,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221211009102447,16.221211009102447,16.221211009102447,16.221211009102447,,1.1,1.1,1.1,1.1,0.9218068921115486,0.9218068921115486,0.9218068921115486,0.9218068921115486,0.98,0.98,0.98,0.98,39.5322016088725,39.5322016088725,39.5322016088725,39.5322016088725,158.12880643549,3795.0913544517603,0.06853255387058985,42.81806045592796,84.61433973123516,124.27832954049843,159.0254071525375,0.145
2022-05-30,2022-06-10,2255.3156,1.0072760181955318,2271.7253173422673,0.15,2022,5,30,2022.05,2021,8,242,35,0.19627706741837192,35.62786745345648,0.015683175770184295,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.14130229458178672,1950.7253173422675,1100.0,,4,275.0,275.0,275.0,275.0,850.7253173422673,35.0,4.0,8.0,57.00000000000001,746.7253173422673,100.0,18.0,25.0,80.0,948.7253173422673,1243.0,971.7558886970328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.30720930985224,16.30720930985224,16.30720930985224,16.30720930985224,,1.1,1.1,1.1,1.1,0.9224697127936542,0.9224697127936542,0.9224697127936542,0.9224697127936542,0.98,0.98,0.98,0.98,39.770361488590005,39.770361488590005,39.770361488590005,39.770361488590005,159.08144595436002,3817.954702904641,0.07002670822037249,43.0455456818326,85.07309886652801,124.97564212125792,159.97559551500117,0.15
2022-05-31,2022-06-11,2212.042,1.0034144590688847,2219.5949268676536,0.155,2022,5,31,2022.05,2021,8,243,35,0.19177300168136524,52.130390474613705,0.023486443334136367,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1446209829164653,1898.5949268676536,1100.0,,4,275.0,275.0,275.0,275.0,798.5949268676536,35.0,4.0,8.0,56.99999999999999,694.5949268676535,100.0,18.0,25.0,80.0,896.5949268676535,1243.0,971.6300567200252,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43304128685982,16.43304128685982,16.43304128685982,16.43304128685982,,1.1,1.1,1.1,1.1,0.9233995638041208,0.9233995638041208,0.9233995638041208,0.9233995638041208,0.98,0.98,0.98,0.98,40.11764106120828,40.11764106120828,40.11764106120828,40.11764106120828,160.4705642448331,3851.2935418759935,0.07229722968924472,43.376802026318295,85.74127847132785,125.99165034390757,161.360962049258,0.155
2022-06-01,2022-06-12,2196.965,1.003385573007351,2204.4029854020955,0.156,2022,6,1,2022.06,2021,9,244,35,0.19046041793874108,15.191941465558102,0.006891635316301754,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1165848539046148,1947.402985402096,1100.0,,4,275.0,275.0,275.0,275.0,847.4029854020955,37.999999999999964,6.0,11.0,52.7566060950721,739.6463793070235,100.0,18.0,25.0,68.7566060950721,892.6463793070235,1243.0,971.5933865164876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.469711490397415,16.469711490397415,16.469711490397415,16.469711490397415,,1.1,1.1,1.1,1.1,0.923661604342061,0.923661604342061,0.923661604342061,0.923661604342061,0.98,0.98,0.98,0.98,40.218573175361115,40.218573175361115,40.218573175361115,40.218573175361115,160.87429270144446,3860.9830248346666,0.0729786222241484,43.47297354238655,85.93530058044175,126.2867579695942,161.76355777663048,0.155
2022-06-02,2022-06-13,2128.4988,1.0075363282079397,2144.539865547006,0.163,2022,6,2,2022.06,2021,9,245,35,0.1852882443832613,59.86311985508974,0.02791420239689529,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.11983922711292068,1887.5398655470053,1100.0,,4,275.0,275.0,275.0,275.0,787.5398655470058,38.0,6.0,11.0,49.02971925584472,683.5101462911613,100.0,18.0,25.0,65.02971925584473,836.5101462911612,1243.0,971.4488893306308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.614208676254478,16.614208676254478,16.614208676254478,16.614208676254478,,1.1,1.1,1.1,1.1,0.9246548953011836,0.9246548953011836,0.9246548953011836,0.9246548953011836,0.98,0.98,0.98,0.98,40.61506111751531,40.61506111751531,40.61506111751531,40.61506111751531,162.46024447006124,3899.0458672814702,0.07575529234968204,43.85036231222546,86.6968112782971,127.44537825184506,163.34505983161932,0.165
2022-06-03,2022-06-14,2081.866,1.0121431912625691,2107.1464970210395,0.168,2022,6,3,2022.06,2021,9,246,36,0.1820574573426178,37.393368525966245,0.017745974747759973,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.12196589101105765,1850.1464970210395,1100.0,,4,275.0,275.0,275.0,275.0,750.1464970210394,38.0,6.0,11.0,46.70172744099858,648.444769580041,100.0,18.0,25.0,62.70172744099858,801.444769580041,1243.0,971.3586294755679,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704468531317232,16.704468531317232,16.704468531317232,16.704468531317232,,1.1,1.1,1.1,1.1,0.9252435686487722,0.9252435686487722,0.9252435686487722,0.9252435686487722,0.98,0.98,0.98,0.98,40.86170787080381,40.86170787080381,40.86170787080381,40.86170787080381,163.44683148321525,3922.723955597166,0.07756785383184645,44.084761482201,87.16991315920271,128.16549672064647,164.3287475317906,0.17
2022-06-04,2022-06-15,2046.0777,1.0125994135570566,2071.8570791121715,0.171,2022,6,4,2022.06,2021,9,247,36,0.1790084516352916,35.289417908868025,0.017032747222115424,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.12404330520236904,1814.857079112172,1100.0,,4,275.0,275.0,275.0,275.0,714.8570791121715,38.0,6.0,11.0,44.50472087857878,615.3523582335928,100.0,18.0,25.0,60.50472087857878,768.3523582335927,1243.0,971.2734481219948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78964988489038,16.78964988489038,16.78964988489038,16.78964988489038,,1.1,1.1,1.1,1.1,0.9257767036105072,0.9257767036105072,0.9257767036105072,0.9257767036105072,0.98,0.98,0.98,0.98,41.09373961077221,41.09373961077221,41.09373961077221,41.09373961077221,164.37495844308881,3944.9990026341297,0.07933701610032215,44.30503214280817,87.61458324786999,128.84255105674316,165.25412057130552,0.17
2022-06-05,2022-06-16,2000.0839999999998,1.0082375968889064,2016.559885735952,0.177,2022,6,5,2022.06,2021,9,248,36,0.17423077412758622,55.297193376219866,0.02742154783865441,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.12744476463004062,1759.559885735952,1100.0,,4,275.0,275.0,275.0,275.0,659.5598857359521,38.0,6.0000000000000036,11.0,41.062094053600134,563.497791682352,100.0,18.0,25.0,57.06209405360013,716.497791682352,1243.0,971.1399721379834,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92312586890189,16.92312586890189,16.92312586890189,16.92312586890189,,1.1,1.1,1.1,1.1,0.9265683278309124,0.9265683278309124,0.9265683278309124,0.9265683278309124,0.98,0.98,0.98,0.98,41.45584887747637,41.45584887747637,41.45584887747637,41.45584887747637,165.82339550990548,3979.761492237732,0.08223083117087174,44.64827810418181,88.30767910034035,129.8982852836854,166.69808618615127,0.175
2022-06-06,2022-06-17,1958.5873,1.0055924901309194,1969.540680145794,0.182,2022,6,6,2022.06,2021,9,249,36,0.17016831476459662,47.019205590157526,0.0238731832574674,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1304872768512584,1712.540680145794,1100.0,,4,275.0,275.0,275.0,275.0,612.5406801457941,38.0,6.0,11.0,38.13482833592493,519.4058518098692,100.0,18.0,25.0,54.13482833592493,672.4058518098692,1243.0,971.0015929666248,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06150504026035,17.06150504026035,17.06150504026035,17.06150504026035,,1.1,1.1,1.1,1.1,0.9273326034164658,0.9273326034164658,0.9273326034164658,0.9273326034164658,0.98,0.98,0.98,0.98,41.82930461529761,41.82930461529761,41.82930461529761,41.82930461529761,167.31721846119044,4015.613243068569,0.0849524054759838,45.00161962805168,89.02138159688258,130.98596311638485,168.187076362011,0.18
2022-06-07,2022-06-18,1917.3933,0.9984634594221672,1914.447147390885,0.187,2022,6,7,2022.06,2021,9,250,36,0.16540823353457246,55.093532754909106,0.028777776827108362,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.134242410583261,1657.447147390885,1100.0,,4,275.0,275.0,275.0,275.0,557.447147390885,38.0,6.0000000000000036,11.0,34.70488077141697,467.742266619468,100.0,18.0,25.0,50.70488077141697,620.742266619468,1243.0,970.823598476186,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.239499530699348,17.239499530699348,17.239499530699348,17.239499530699348,,1.1,1.1,1.1,1.1,0.9282312073810386,0.9282312073810386,0.9282312073810386,0.9282312073810386,0.98,0.98,0.98,0.98,42.306645971384356,42.306645971384356,42.306645971384356,42.306645971384356,169.22658388553742,4061.4380132528986,0.08839449243410498,45.45231488005851,89.93205580842077,132.37465272724648,170.09012852379396,0.185
2022-06-08,2022-06-19,1872.4318,0.9918944973310316,1857.254799047639,0.192,2022,6,8,2022.06,2021,9,251,36,0.160466814637716,57.19234834324607,0.030794023723924736,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1383762745595188,1600.254799047639,1100.0,,4,275.0,275.0,275.0,275.0,500.25479904763887,37.99999999999999,6.0,10.999999999999995,31.1442676449892,414.11053140264977,100.0,18.0,25.0,47.14426764498921,567.1105314026497,1243.0,970.6388231969232,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.424274809962142,17.424274809962142,17.424274809962142,17.424274809962142,,1.1,1.1,1.1,1.1,0.9290634977832392,0.9290634977832392,0.9290634977832392,0.9290634977832392,0.98,0.98,0.98,0.98,42.79843476935507,42.79843476935507,42.79843476935507,42.79843476935507,171.19373907742028,4108.649737858086,0.0921756880990184,45.91541194222926,90.86819769664629,133.80320215982584,172.05026015128098,0.19
2022-06-09,2022-06-20,1833.9003,0.9811635990665072,1799.3562186771471,0.19699999999999998,2022,6,9,2022.06,2021,9,252,36,0.15546437729370552,57.8985803704918,0.032177386428273634,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.14282886141852533,1542.3562186771471,1100.0,,4,275.0,275.0,275.0,275.0,442.3562186771471,38.0,6.0000000000000036,10.999999999999995,27.53968676589243,359.81653191125474,100.0,18.0,25.0,43.53968676589243,512.8165319112546,1243.0,970.451766244957,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611331761928295,17.611331761928295,17.611331761928295,17.611331761928295,,1.1,1.1,1.1,1.1,0.9298017349058921,0.9298017349058921,0.9298017349058921,0.9298017349058921,0.98,0.98,0.98,0.98,43.29226692399021,43.29226692399021,43.29226692399021,43.29226692399021,173.16906769596085,4156.05762470306,0.09623945825650436,46.379217087775146,91.80619485003392,135.23564439831458,174.0182759951482,0.195
2022-06-10,2022-06-21,1785.6275,0.980939388660826,1751.5923482259589,0.20199999999999999,2022,6,10,2022.06,2021,9,253,37,0.15133757888672286,47.763870451188275,0.02726882798932314,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.14672363707245795,1494.5923482259589,1100.0,,4,275.0,275.0,275.0,275.0,394.59234822595886,38.0,6.0,10.999999999999995,24.566060589942964,315.0262876360158,100.0,18.0,25.0,40.566060589942964,468.02628763601575,1243.0,970.2974522019607,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.765645804924432,17.765645804924432,17.765645804924432,17.765645804924432,,1.1,1.1,1.1,1.1,0.9303317316791868,0.9303317316791868,0.9303317316791868,0.9303317316791868,0.98,0.98,0.98,0.98,43.696495776468325,43.696495776468325,43.696495776468325,43.696495776468325,174.7859831058733,4194.863594540959,0.0997869072006962,46.75802620992884,92.5726157818261,136.40686686759508,175.62931687593812,0.2
2022-06-11,2022-06-22,1745.7427,0.9700713013446214,1693.4948928018728,0.208,2022,6,11,2022.06,2021,9,254,37,0.14631795873808182,58.09745542408609,0.034306247790310336,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.15175717452256127,1436.4948928018728,1100.0,,4,275.0,275.0,275.0,275.0,336.4948928018728,37.99999999999999,6.0,11.000000000000005,20.94909838455239,260.5457944173204,100.0,18.0,25.0,36.94909838455239,413.5457944173204,1243.0,970.1097527305908,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.95334527629457,17.95334527629457,17.95334527629457,17.95334527629457,,1.1,1.1,1.1,1.1,0.9308800981958704,0.9308800981958704,0.9308800981958704,0.9308800981958704,0.98,0.98,0.98,0.98,44.1841907911106,44.1841907911106,44.1841907911106,44.1841907911106,176.73676316444238,4241.682315946617,0.10436214712878934,47.21375223268353,93.4950758270367,137.8175891931391,177.5722927707745,0.21
2022-06-12,2022-06-23,1700.2628,0.9611343575799004,1634.1809939950028,0.215,2022,6,12,2022.06,2021,9,255,37,0.14119323788116825,59.31389880686993,0.03629579527899668,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.15726532186115116,1377.1809939950028,1100.0,,4,275.0,275.0,275.0,275.0,277.18099399500284,38.000000000000014,6.0,11.000000000000002,17.256404295408736,204.92458969959407,100.0,18.0,25.0,33.256404295408736,357.9245896995941,1243.0,969.9181232113684,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.144974795516827,18.144974795516827,18.144974795516827,18.144974795516827,,1.1,1.1,1.1,1.1,0.9313309104517894,0.9313309104517894,0.9313309104517894,0.9313309104517894,0.98,0.98,0.98,0.98,44.67742798011131,44.67742798011131,44.67742798011131,44.67742798011131,178.70971192044524,4289.033086090686,0.10935735550537906,47.673284454528144,94.42571185816642,139.24199399414192,179.53692713896496,0.215
2022-06-13,2022-06-24,1663.0078,0.957558724961048,1592.4276285682777,0.21899999999999997,2022,6,13,2022.06,2021,9,256,37,0.13758574710829918,41.753365426725175,0.026219945369991383,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.16138881000894462,1335.4276285682774,1100.0,,4,275.0,275.0,275.0,275.0,235.4276285682777,38.0,6.0,10.999999999999998,14.656972984795495,165.77065558348215,100.0,18.0,25.0,30.65697298479549,318.77065558348215,1243.0,969.7832277230667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.27987028381854,18.27987028381854,18.27987028381854,18.27987028381854,,1.1,1.1,1.1,1.1,0.9315821846458994,0.9315821846458994,0.9315821846458994,0.9315821846458994,0.98,0.98,0.98,0.98,45.0217177639443,45.0217177639443,45.0217177639443,45.0217177639443,180.0868710557772,4322.084905338652,0.113089516801269,47.9933147341209,95.07411364351726,140.2351246912295,180.90840125293425,0.22
2022-06-14,2022-06-25,1624.1022,0.9536621286851072,1548.8447612541656,0.22399999999999998,2022,6,14,2022.06,2021,9,257,37,0.13382018737235993,43.58286731411204,0.028138951303822813,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.16593012187476822,1291.8447612541654,1100.0,,4,275.0,275.0,275.0,275.0,191.8447612541656,38.0,6.0,10.450687383495405,11.943642723994751,125.45043114667548,100.0,18.0,24.450687383495413,27.94364272399476,278.45043114667544,1242.4506873834953,969.6424215363595,990.0,0.9205263931370368,0.48,988.599473606863,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.422117290503323,18.422117290503323,18.422117290503323,18.422117290503323,,1.1,1.1,1.1,1.1,0.9317880187158456,0.9317880187158456,0.9317880187158456,0.9317880187158456,0.98,0.98,0.98,0.98,45.38208467407389,45.38208467407389,45.38208467407389,45.38208467407389,181.52833869629555,4356.680128711092,0.1172024099750993,48.324090699734725,95.74455376215765,141.2626768029991,182.32899632718812,0.225
2022-06-15,2022-06-26,1581.6765,0.9499688669217446,1502.5434325417511,0.231,2022,6,15,2022.06,2021,9,258,37,0.1298197525716073,46.3013287124145,0.030815301381398118,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.17104330858859132,1245.5434325417511,1100.0,,4,275.0,275.0,275.0,275.0,145.54343254175112,35.11164520462479,5.999999999999999,7.9284360139475325,9.061069730225752,87.44228159295307,97.1116452046248,18.0,21.92843601394753,25.061069730225753,240.44228159295312,1237.0400812185726,969.4928326282118,990.0,0.9063346392618292,0.48,988.6136653607382,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.585897952526427,18.585897952526427,18.585897952526427,18.585897952526427,,1.1,1.1,1.1,1.1,0.9319498302651542,0.9319498302651542,0.9319498302651542,0.9319498302651542,0.98,0.98,0.98,0.98,45.793502194619826,45.793502194619826,45.793502194619826,45.793502194619826,183.1740087784793,4396.176210683503,0.12190929380897575,48.6718332933541,96.44968035100015,142.34413294521784,183.82587836910184,0.23
2022-06-16,2022-06-27,1545.3507,0.9454747988820564,1461.0901422847448,0.237,2022,6,16,2022.06,2021,9,259,37,0.12623818829340194,41.45329025700608,0.028371480346985625,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.17589606045669598,1204.0901422847446,1100.0,,4,275.0,275.0,275.0,275.0,104.09014228474483,25.111240551183577,4.860240106680694,5.670280124460808,6.480320142240924,61.96806136017885,87.11124055118358,16.860240106680692,19.67028012446081,22.480320142240924,214.96806136017884,1223.641760782325,969.3589066135353,990.0,0.875153056799232,0.48,988.6448469432007,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.75100554966545,18.75100554966545,18.75100554966545,18.75100554966545,,1.1,1.1,1.1,1.1,0.9320314998707212,0.9320314998707212,0.9320314998707212,0.9320314998707212,0.98,0.98,0.98,0.98,46.204356885164394,46.204356885164394,46.204356885164394,46.204356885164394,184.81742754065758,4435.618260975782,0.12649283038187756,48.97982930458647,97.07448157549362,143.30306636130032,185.1547709382459,0.235
2022-06-17,2022-06-28,1509.3187,0.9439173249363644,1424.6720697804312,0.242,2022,6,17,2022.06,2021,9,260,38,0.12309166682902925,36.41807250431385,0.02556242469884775,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1803923902569442,1167.6720697804312,1100.0,,4,275.0,275.0,275.0,275.0,67.67206978043123,16.325557690220762,3.159785359397567,3.686416252630495,4.213047145863423,40.28726333231898,78.32555769022076,15.159785359397569,17.686416252630497,20.213047145863424,193.287263332319,1211.1717593022486,969.2412482254443,990.0,0.8571551165187097,0.48,988.6628448834813,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.88666187803684,18.88666187803684,18.88666187803684,18.88666187803684,,1.1,1.1,1.1,1.1,0.9320374007661464,0.9320374007661464,0.9320374007661464,0.9320374007661464,0.98,0.98,0.98,0.98,46.538922319878324,46.538922319878324,46.538922319878324,46.538922319878324,186.15568927951333,4467.736542708319,0.13066564104692766,49.247983897361394,97.61865682260448,144.13874587824282,186.31401972522627,0.24
2022-06-18,2022-06-29,1471.71,0.9412299069783912,1385.2174663991684,0.247,2022,6,18,2022.06,2021,9,261,38,0.11968278909688815,39.454603381262814,0.028482606044395238,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.18553043564203955,1128.2174663991686,1100.0,,4,275.0,275.0,275.0,275.0,28.217466399168416,6.8073265243130034,1.3175470692218716,1.5371382474255169,1.756729425629162,16.798725132578863,68.807326524313,13.317547069221876,15.537138247425515,17.75672942562916,169.79872513257885,1197.6620118409605,969.113779506828,990.0,0.8376565119354067,0.48,988.6823434880646,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.03362920123648,19.03362920123648,19.03362920123648,19.03362920123648,,1.1,1.1,1.1,1.1,0.931981489014618,0.931981489014618,0.931981489014618,0.931981489014618,0.98,0.98,0.98,0.98,46.89825328997608,46.89825328997608,46.89825328997608,46.89825328997608,187.59301315990442,4502.232315837704,0.13542495507766505,49.53561804777743,98.2025949297933,145.0360670897686,187.56015000452285,0.245
2022-06-19,2022-06-30,1441.8608,0.9268224446004368,1336.3489514295416,0.254,2022,6,19,2022.06,2021,9,262,38,0.1154605494035124,48.86851496962686,0.036568678351077695,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1923150384673686,1079.3489514295416,1079.3489514295416,,4,269.8372378573854,269.8372378573854,269.8372378573854,269.8372378573854,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1167.3489514295416,968.9570967044928,990.0,0.7939057030941837,0.453153636858404,988.7529406600473,0.5150735441549177,0.5150735441549177,0.5150735441549177,0.5150735441549177,19.280770411399654,19.280770411399654,19.280770411399654,19.280770411399654,,1.0793489514295416,1.0793489514295416,1.0793489514295416,1.0793489514295416,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.01638159318338,47.01638159318338,47.01638159318338,47.01638159318338,188.0655263727335,4513.572632945604,0.14073085190178278,49.88513714182537,98.91249349282248,146.12775777481912,189.07812420076507,0.255
2022-06-20,2022-07-01,1404.8488,0.9189741018995016,1291.0196642845924,0.26,2022,6,20,2022.06,2021,9,263,38,0.1115440989941888,45.32928714494915,0.03511122905325225,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.19906745583338145,1034.0196642845924,1034.0196642845924,,4,258.5049160711481,258.5049160711481,258.5049160711481,258.5049160711481,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1122.0196642845924,968.8146332306088,990.0,0.7284819896891024,0.3942255635699701,988.8772924467407,0.4727901366950621,0.4727901366950621,0.4727901366950621,0.4727901366950621,19.589869079437086,19.589869079437086,19.589869079437086,19.589869079437086,,1.0340196642845925,1.0340196642845925,1.0340196642845925,1.0340196642845925,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.763926231955345,45.763926231955345,45.763926231955345,45.763926231955345,183.05570492782127,4393.336918267713,0.14179156986679992,50.19901375107311,99.55031567880305,147.1093948442257,190.44493256552826,0.26
2022-06-21,2022-07-02,1371.8244,0.925071362348696,1269.0354666111825,0.264,2022,6,21,2022.06,2021,9,264,38,0.10964466431520616,21.984197673409877,0.017323548672848542,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.20251601059369112,1012.0354666111824,1012.0354666111824,,4,253.00886665279563,253.00886665279563,253.00886665279563,253.00886665279563,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1100.0354666111823,968.7455400379207,990.0,0.6967522198511913,0.3656461065945373,988.9376016735542,0.4529324333383147,0.4529324333383147,0.4529324333383147,0.4529324333383147,19.73912920229511,19.73912920229511,19.73912920229511,19.73912920229511,,1.0120354666111826,1.0120354666111826,1.0120354666111826,1.0120354666111826,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.13221700098313,45.13221700098313,45.13221700098313,45.13221700098313,180.5288680039325,4332.69283209438,0.14225675542860491,50.349870361674995,99.85697900602696,147.58163877513022,191.1031248734509,0.265
2022-06-22,2022-07-03,1340.8858,0.92070472677632,1234.5598941272474,0.271,2022,6,22,2022.06,2021,9,265,38,0.10666597485259416,34.47557248393514,0.027925394829310488,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2081713501487768,977.5598941272473,977.5598941272473,,4,244.38997353181182,244.38997353181182,244.38997353181182,244.38997353181182,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1065.5598941272474,968.6371882386856,990.0,0.6469936616269549,0.3320479153017979,989.0209584230713,0.4226456441342336,0.4226456441342336,0.4226456441342336,0.4226456441342336,19.961124540251287,19.961124540251287,19.961124540251287,19.961124540251287,,0.9775598941272474,0.9775598941272474,0.9775598941272474,0.9775598941272474,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.08504874197948,44.08504874197948,44.08504874197948,44.08504874197948,176.3401949679179,4232.16467923003,0.14283648432673154,50.58460089252088,100.33429140024332,148.31704284481742,192.1289731111808,0.27
2022-06-23,2022-07-04,1304.802,0.9281309185437228,1211.0270787776865,0.276,2022,6,23,2022.06,2021,9,266,38,0.10463273960639212,23.532815349560906,0.019432113254901816,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.21221655940129364,954.0270787776863,954.0270787776863,,4,238.50676969442156,238.50676969442156,238.50676969442156,238.50676969442156,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1042.0270787776863,968.5632279618727,990.0,0.6130287734935681,0.31322166302214915,989.0737495634842,0.4025710046076743,0.4025710046076743,0.4025710046076743,0.4025710046076743,20.107950597003786,20.107950597003786,20.107950597003786,20.107950597003786,,0.9540270787776864,0.9540270787776864,0.9540270787776864,0.9540270787776864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.34025444054839,43.34025444054839,43.34025444054839,43.34025444054839,173.36101776219346,4160.664426292644,0.1431520572910477,50.743553699886895,100.65761685258535,148.81545256623022,192.82483225514403,0.275
2022-06-24,2022-07-05,1272.6196,0.9317092534361888,1185.7114574242614,0.28500000000000003,2022,6,24,2022.06,2021,9,267,39,0.1024454699214562,25.31562135342506,0.021350574960638868,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.21674750496067985,928.7114574242613,928.7114574242613,,4,232.17786435606536,232.17786435606536,232.17786435606536,232.17786435606536,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1016.7114574242613,968.4836645804762,990.0,0.5850742438549009,0.29296916593940914,989.1219565902057,0.3815181153531092,0.3815181153531092,0.3815181153531092,0.3815181153531092,20.256773894376305,20.256773894376305,20.256773894376305,20.256773894376305,,0.9287114574242614,0.9287114574242614,0.9287114574242614,0.9287114574242614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.50245628153081,42.50245628153081,42.50245628153081,42.50245628153081,170.00982512612325,4080.235803026958,0.14338212223692104,50.913351807231464,101.0030998437792,149.34825958098733,193.56928469386932,0.285
2022-06-25,2022-07-06,1238.953,0.9313119762061414,1153.8517668565275,0.29,2022,6,25,2022.06,2021,9,268,39,0.09969279265640398,31.859690567733878,0.02761159750574389,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2227322498280284,896.8517668565275,896.8517668565275,,4,224.2129417141319,224.2129417141319,224.2129417141319,224.2129417141319,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,984.8517668565275,968.3835341244064,990.0,0.5558801050876547,0.26748141348522203,989.1766384814273,0.3558222915719316,0.3558222915719316,0.3558222915719316,0.3558222915719316,20.437282065448933,20.437282065448933,20.437282065448933,20.437282065448933,,0.8968517668565276,0.8968517668565276,0.8968517668565276,0.8968517668565276,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.41014510423807,41.41014510423807,41.41014510423807,41.41014510423807,165.64058041695228,3975.373930006855,0.14355447135831995,51.125271019643975,101.43442931218046,150.01381712477874,194.5000624615093,0.29
2022-06-26,2022-07-07,1203.8541,0.9391396806077804,1130.587154972367,0.299,2022,6,26,2022.06,2021,9,269,39,0.0976827301896125,23.26461188416056,0.020577459934726733,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2273155137750361,873.587154972367,873.587154972367,,4,218.39678874309175,218.39678874309175,218.39678874309175,218.39678874309175,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,961.587154972367,968.3104167727704,990.0,0.5345619348352366,0.2488697239778936,989.2165683411866,0.3376213369971496,0.3376213369971496,0.3376213369971496,0.3376213369971496,20.56853023141944,20.56853023141944,20.56853023141944,20.56853023141944,,0.8735871549723669,0.8735871549723669,0.8735871549723669,0.8735871549723669,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.5949905217514,40.5949905217514,40.5949905217514,40.5949905217514,162.3799620870056,3897.1190900881347,0.14362445334077262,51.27876902226645,101.74695307492964,150.49630562670302,195.1754147597399,0.3
2022-06-27,2022-07-08,1162.1995,0.9387956563507877,1091.067842413057,0.309,2022,6,27,2022.06,2021,9,270,39,0.09426826158448813,39.51931255931004,0.03622076558677347,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2355490557137187,834.067842413057,834.067842413057,,4,208.51696060326424,208.51696060326424,208.51696060326424,208.51696060326424,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,922.067842413057,968.1862132190124,990.0,0.4983490189442354,0.2172542739304456,989.2843967071252,0.30779221401477586,0.30779221401477586,0.30779221401477586,0.30779221401477586,20.79039127409813,20.79039127409813,20.79039127409813,20.79039127409813,,0.834067842413057,0.834067842413057,0.834067842413057,0.834067842413057,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.3643406797839,38.3643406797839,38.3643406797839,38.3643406797839,153.4573627191356,3682.9767052592547,0.14064878163739306,51.537040834600326,102.2729993568878,151.30894041458495,196.3140603932092,0.31
2022-06-28,2022-07-09,1133.0033,0.9321639202112424,1056.1447977402743,0.316,2022,6,28,2022.06,2021,9,271,39,0.09125091052475967,34.92304467278268,0.03306653097899452,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2433378458615493,799.1447977402742,799.1447977402742,,3,266.38159924675807,266.38159924675807,266.38159924675807,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,887.1447977402742,968.0764550786124,990.0,0.4663478226305302,0.1895723988701372,989.3440797784993,0.501988712448401,0.501988712448401,0.501988712448401,,20.765635987438646,20.765635987438646,20.765635987438646,,,1.0655263969870323,1.0655263969870323,1.0655263969870323,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.988763612033644,49.988763612033644,49.988763612033644,,149.96629083610094,3599.1909800664225,0.14199406289456576,51.76268914820976,102.73280985515841,152.01977870650126,197.31130497746528,0.315
2022-06-29,2022-07-10,1098.9861,0.9229967052599879,1014.3605494265238,0.325,2022,6,29,2022.06,2021,9,272,39,0.08764075147045168,41.784248313750474,0.04119269853049146,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.2533615883871833,757.3605494265238,757.3605494265238,,3,252.453516475508,252.453516475508,252.453516475508,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,845.3605494265238,967.9451331553404,990.0,0.4280594676019939,0.1686802747132619,989.4032602576848,0.4509494967023087,0.4509494967023087,0.4509494967023087,,21.007177605641985,21.007177605641985,21.007177605641985,,,1.0098140659020318,1.0098140659020318,1.0098140659020318,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.92609765326222,47.92609765326222,47.92609765326222,,143.77829295978663,3450.6790310348792,0.1417427886377016,52.02941086955582,103.27658455026176,152.86108346777064,198.493141586571,0.325
2022-06-30,2022-07-11,1070.3555,0.9305885435178748,996.0605657913468,0.33299999999999996,2022,6,30,2022.06,2021,9,273,39,0.08605963288437235,18.299983635177,0.018372360339994075,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.25801643878534586,739.0605657913468,739.0605657913468,,3,246.35352193044886,246.35352193044886,246.35352193044886,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,827.0605657913468,967.8842422631653,990.0,0.4112905582948596,0.1595302828956734,989.4291791588097,0.4294538149262757,0.4294538149262757,0.4294538149262757,,21.11548308071785,21.11548308071785,21.11548308071785,,,0.9854140877217956,0.9854140877217956,0.9854140877217956,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.00918628941268,47.00918628941268,47.00918628941268,,141.02755886823803,3384.661412837713,0.1415853249407529,52.15209053152961,103.526797197466,153.2484528047786,199.037894797832,0.335
2022-07-01,2022-07-12,1041.9881,0.931531174382734,970.6443984858336,0.342,2022,7,1,2022.07,2021,10,274,40,0.08386367602917601,25.41616730551323,0.02618483900505832,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.2338652552408595,743.6443984858336,743.6443984858336,,3,247.88146616194453,247.88146616194453,247.88146616194453,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,823.6443984858336,967.7825775939432,990.0,0.4081602057838316,0.1618221992429168,989.4300175949733,0.4347890747282635,0.4347890747282635,0.4347890747282635,,21.2126509263017,21.2126509263017,21.2126509263017,,,0.9915258646477779,0.9915258646477779,0.9915258646477779,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.51841413636775,47.51841413636775,47.51841413636775,,142.55524240910324,3421.325817818478,0.146866599788227,52.354564429572456,103.93989892500772,153.88835662262025,199.93862001290543,0.34
2022-07-02,2022-07-13,1010.5974,0.9317677567952912,941.6420724211536,0.35200000000000004,2022,7,2,2022.07,2021,10,275,40,0.08135787505718768,29.002326064680005,0.030799734754957495,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.2410682430706784,714.6420724211536,714.6420724211536,,3,238.21402414038448,238.21402414038448,238.21402414038448,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,794.6420724211536,967.6665682896846,990.0,0.38158436915085786,0.1473210362105768,989.4710945946383,0.4015847916833979,0.4015847916833979,0.4015847916833979,,21.402941513270527,21.402941513270527,21.402941513270527,,,0.952856096561538,0.952856096561538,0.952856096561538,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.074828469967784,46.074828469967784,46.074828469967784,,138.2244854099033,3317.3876498376794,0.14679089800490755,52.58318554587432,104.40657145689876,154.6117953737302,200.95822438330842,0.35
2022-07-03,2022-07-14,981.1675,0.935828386886524,918.2043987904835,0.36,2022,7,3,2022.07,2021,10,276,40,0.07933286005549778,23.43767363067002,0.02552555145841557,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.24722164291416884,691.2043987904835,691.2043987904835,,3,230.40146626349446,230.40146626349446,230.40146626349446,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,771.2043987904835,967.5728175951621,990.0,0.3637416804582513,0.13736131963714507,989.4988969999048,0.37571006294673015,0.37571006294673015,0.37571006294673015,,21.55036934179588,21.55036934179588,21.55036934179588,,,0.921605865053978,0.921605865053978,0.921605865053978,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.8707049849094,44.8707049849094,44.8707049849094,,134.61211495472816,3230.6907589134757,0.1466036485253694,52.76581688459258,104.77954523899072,155.1904213316997,201.774761629,0.36
2022-07-04,2022-07-15,955.2619,0.9330731942182652,891.3292723480092,0.373,2022,7,4,2022.07,2021,10,277,40,0.07701084913086799,26.875126442474308,0.03015173772053705,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.25467580505015713,664.3292723480092,664.3292723480092,,3,221.44309078266969,221.44309078266969,221.44309078266969,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,744.3292723480092,967.465317089392,990.0,0.34816189701333866,0.1292987817044028,989.5225393212822,0.3470951412376018,0.3470951412376018,0.3470951412376018,,21.710127090652648,21.710127090652648,21.710127090652648,,,0.8857723631306791,0.8857723631306791,0.8857723631306791,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.445763819371024,43.445763819371024,43.445763819371024,,130.33729145811307,3128.094994994713,0.14622799396542693,52.972899081616774,105.2026496416436,155.84730478956038,202.702869882402,0.375
2022-07-05,2022-07-16,924.8127,0.9352118659599692,864.8958108304773,0.381,2022,7,5,2022.07,2021,10,278,40,0.07472699805575325,26.433461517531896,0.030562596311052025,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.26245935887009725,637.8958108304772,637.8958108304772,,3,212.63193694349243,212.63193694349243,212.63193694349243,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.8958108304773,967.3595832433217,990.0,0.3328381512060738,0.1213687432491432,989.5457931055447,0.32004959798691834,0.32004959798691834,0.32004959798691834,,21.86616026423608,21.86616026423608,21.86616026423608,,,0.8505277477739698,0.8505277477739698,0.8505277477739698,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.01689533846836,42.01689533846836,42.01689533846836,,126.05068601540508,3025.2164643697224,0.14574089091074516,53.174084146268854,105.61391636399078,156.4863313458227,203.60696776810605,0.38
2022-07-06,2022-07-17,896.2832,0.9221268915301746,826.4868411467177,0.396,2022,7,6,2022.07,2021,10,279,40,0.0714084630750764,38.40896968375967,0.04647257254630787,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.2746565204656453,599.4868411467178,599.4868411467178,,3,199.82894704890592,199.82894704890592,199.82894704890592,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,679.4868411467178,967.2059473645868,990.0,0.31057208182418417,0.10979473645868706,989.5796331817172,0.2826938610736032,0.2826938610736032,0.2826938610736032,,22.09099195605682,22.09099195605682,22.09099195605682,,,0.7993157881956235,0.7993157881956235,0.7993157881956235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.065852653880384,39.065852653880384,39.065852653880384,,117.19755796164114,2812.741391079387,0.14180208580094775,53.4619069420871,106.2026736887933,157.40209049073005,204.90480205186444,0.395
2022-07-07,2022-07-18,872.7465,0.9252694185796824,807.5256466224527,0.402,2022,7,7,2022.07,2021,10,280,40,0.06977021586817991,18.961194524265014,0.023480609691558255,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.2811056230219406,580.5256466224528,580.5256466224528,,3,193.50854887415088,193.50854887415088,193.50854887415088,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,660.5256466224528,967.1301025864896,990.0,0.2995800849985233,0.10221025864898106,989.5982096563524,0.26510110087934363,0.26510110087934363,0.26510110087934363,,22.20300596898341,22.20300596898341,22.20300596898341,,,0.7740341954966035,0.7740341954966035,0.7740341954966035,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.022058179348676,38.022058179348676,38.022058179348676,,114.06617453804606,2737.5881889131047,0.1412539341817042,53.60214057598986,106.4896888531244,157.84891032953956,205.53896339752103,0.4
2022-07-08,2022-07-19,849.4279,0.9261387421267372,786.6880868333557,0.41,2022,7,8,2022.07,2021,10,281,41,0.06796985070240194,20.837559789096986,0.026487702226398416,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.288551465058712,559.6880868333557,559.6880868333557,,3,186.56269561111856,186.56269561111856,186.56269561111856,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.6880868333557,967.0467523473334,990.0,0.2875003401932497,0.09387523473334228,989.6186244250734,0.2464142541479853,0.2464142541479853,0.2464142541479853,,22.325457823592075,22.325457823592075,22.325457823592075,,,0.7462507824444742,0.7462507824444742,0.7462507824444742,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.859451818107466,36.859451818107466,36.859451818107466,,110.57835545432243,2653.8805309037384,0.14056187872302975,53.7546532978434,106.80197417612752,158.33541196757258,206.2302407494141,0.41
2022-07-09,2022-07-20,823.2661,0.9219462006052042,759.0070529820639,0.423,2022,7,9,2022.07,2021,10,282,41,0.06557820937765033,27.681033851291772,0.036470061434259037,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.29907495471634865,532.0070529820639,532.0070529820639,,2,266.00352649103195,266.00352649103195,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,612.0070529820639,966.9360282119284,990.0,0.27145336404757325,0.08280282119282556,989.6457438147597,0.5005673087614596,0.5005673087614596,,,22.20914829406989,22.20914829406989,,,,1.0640141059641277,1.0640141059641277,,,0.94,0.94,,,0.98,0.98,,,53.38782581869808,53.38782581869808,,,106.77565163739617,2562.615639297508,0.14067807567516685,53.954778424459974,107.21196680130257,158.97466163529486,207.1397996708078,0.425
2022-07-10,2022-07-21,803.4524,0.9161178363130336,736.0570742685139,0.434,2022,7,10,2022.07,2021,10,283,41,0.0635953312167996,22.949978713549967,0.03117961842341835,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3083999976844055,509.05707426851393,509.05707426851393,,2,254.52853713425696,254.52853713425696,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,589.0570742685137,966.844228297074,990.0,0.2581490285614573,0.07362282970740558,989.6682281417312,0.4583807142708564,0.4583807142708564,,,22.365619130386268,22.365619130386268,,,,1.0181141485370278,1.0181141485370278,,,0.94,0.94,,,0.98,0.98,,,51.44466494677586,51.44466494677586,,,102.88932989355172,2469.343917445241,0.13978444537850832,54.118520360335815,107.54761352964869,159.49846501206923,207.8861933807777,0.435
