Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2022-07-11,2022-07-22,783.8067,0.91994408895877,721.0583405512799,0.442,2022,7,11,2022.07,2021,10,284,41,0.062299440623630575,14.998733717234018,0.020800998856440444,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.31481502568356506,494.0583405512799,494.0583405512799,,2,247.02917027563998,247.02917027563998,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,574.0583405512799,966.7842333622052,990.0,0.2494541104645101,0.06881166811025599,989.6817342214254,0.43180899431917497,0.43180899431917497,,,22.465691864900972,22.465691864900972,,,,0.9881166811025598,0.9881166811025598,,,0.94,0.94,,,0.98,0.98,,,50.15231380359696,50.15231380359696,,,100.30462760719392,2407.311062572654,0.13910750623937967,54.224441282010154,107.76483258738224,159.83769088209615,208.37012723217816,0.44
2022-07-12,2022-07-23,767.3156,0.9163502974918004,703.1298783300991,0.44799999999999995,2022,7,12,2022.07,2021,10,285,41,0.060750421487720564,17.928462221180784,0.025498080473781097,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3228422045428001,476.12987833009913,476.12987833009913,,2,238.0649391650496,238.0649391650496,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,556.1298783300991,966.7125195133203,990.0,0.2390607990319415,0.06522597566601983,989.6957132253019,0.4010830106686185,0.4010830106686185,,,22.582110701313077,22.582110701313077,,,,0.9522597566601982,0.9522597566601982,,,0.94,0.94,,,0.98,0.98,,,48.58284109067401,48.58284109067401,,,97.16568218134802,2331.9763723523524,0.13819023366225314,54.350020338386145,108.02245811406941,160.24024537954028,208.94493141163207,0.45
2022-07-13,2022-07-24,745.0246,0.9126580349939859,679.9526874581804,0.457,2022,7,13,2022.07,2021,10,286,41,0.0587479121963868,23.177190871918697,0.03408647586725536,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.33384675755687976,452.9526874581804,452.9526874581804,,2,226.47634372909025,226.47634372909025,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.9526874581804,966.6198107498327,990.0,0.22562474635256835,0.060590537491636086,989.7137847161557,0.3630337139790666,0.3630337139790666,,,22.730940252344052,22.730940252344052,,,,0.9059053749163608,0.9059053749163608,,,0.94,0.94,,,0.98,0.98,,,46.52251474511228,46.52251474511228,,,93.04502949022456,2233.080707765389,0.13684044670526752,54.5104977353465,108.35184530285244,160.755343745121,209.68139281982425,0.455
2022-07-14,2022-07-25,730.2909,0.9086868735793636,663.6057547244598,0.466,2022,7,14,2022.07,2021,10,287,41,0.05733553720819332,16.346932733720678,0.024633500564666136,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3420705718476691,436.60575472445976,436.60575472445976,,2,218.30287736222988,218.30287736222988,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,516.6057547244599,966.5544230188978,990.0,0.21614826360838246,0.057321150944891965,989.7265305854468,0.3373313488277772,0.3373313488277772,,,22.834776217721238,22.834776217721238,,,,0.8732115094489196,0.8732115094489196,,,0.94,0.94,,,0.98,0.98,,,45.048377795167895,45.048377795167895,,,90.09675559033579,2162.322134168059,0.1357684965039905,54.62239493311672,108.58163609309534,161.11497910171602,210.19624589367274,0.465
2022-07-15,2022-07-26,714.2022,0.9080351759450892,648.5207203373698,0.469,2022,7,15,2022.07,2021,10,288,42,0.05603219023714875,15.085034387089989,0.023260682217281416,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3500273667153015,421.52072033736977,421.52072033736977,,2,210.76036016868488,210.76036016868488,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.52072033736977,966.4940828813492,990.0,0.20851241634820397,0.05430414406747396,989.7371834395843,0.31444521013476,0.31444521013476,,,22.92865534810016,22.92865534810016,,,,0.8430414406747395,0.8430414406747395,,,0.93,0.93,,,0.97,0.97,,,42.765269037028624,42.765269037028624,,,85.53053807405725,2052.732913777374,0.131885590377996,54.724820868264636,108.79205295856924,161.4444801664364,210.66839201832863,0.47
2022-07-16,2022-07-27,699.6843,0.8972206234519711,627.7711838655557,0.478,2022,7,16,2022.07,2021,10,289,42,0.054239430285984026,20.74953647181394,0.033052706153294364,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3615967184129538,400.7711838655557,400.7711838655557,,2,200.38559193277786,200.38559193277786,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,480.7711838655557,966.4110847354622,990.0,0.2016214263760148,0.050154236773111135,989.7482243368507,0.2842701491652569,0.2842701491652569,,,23.05286945222343,23.05286945222343,,,,0.8015423677311114,0.8015423677311114,,,0.94,0.94,,,0.97,0.97,,,41.319977649374685,41.319977649374685,,,82.63995529874937,1983.3589271699848,0.13164024954106152,54.86419747737697,109.07851756424569,161.8934083936981,211.31245555888043,0.48
2022-07-17,2022-07-28,685.2702,0.8943005987939278,612.8375501956348,0.483,2022,7,17,2022.07,2021,10,290,42,0.05294916433690285,14.93363366992105,0.024368013456671868,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.37040811211312896,385.83755019563483,385.83755019563483,,2,192.91877509781742,192.91877509781742,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.83755019563483,966.3513502007823,990.0,0.1966619170391407,0.04716751003912696,989.7561705729216,0.263488081506078,0.263488081506078,,,23.1413322906332,23.1413322906332,,,,0.7716751003912695,0.7716751003912695,,,0.93,0.93,,,0.97,0.97,,,39.508136400224274,39.508136400224274,,,79.01627280044855,1896.3905472107647,0.12893510323449398,54.963465153907286,109.28264175739695,162.2135351536446,211.77227975207515,0.485
2022-07-18,2022-07-29,672.3867,0.8940659291259427,601.1580396674266,0.491,2022,7,18,2022.07,2021,10,291,42,0.051940054627265655,11.679510528208196,0.019428352874843947,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3776045316229677,374.1580396674266,374.1580396674266,,2,187.0790198337133,187.0790198337133,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.1580396674266,966.3046321586696,990.0,0.1927831128046804,0.04483160793348532,989.7623852792618,0.2477800478083376,0.2477800478083376,,,23.20997307278386,23.20997307278386,,,,0.7483160793348531,0.7483160793348531,,,0.93,0.93,,,0.97,0.97,,,38.42584376597996,38.42584376597996,,,76.85168753195991,1844.440500767038,0.12783940737859198,55.04057571634271,109.44126197676093,162.46243980944269,212.13012894077613,0.49
2022-07-19,2022-07-30,658.1715,0.8935181257888148,588.088165127613,0.4970000000000001,2022,7,19,2022.07,2021,10,292,42,0.050810817467025766,13.069874539813554,0.022224345455034687,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.38599654517914295,361.08816512761285,361.08816512761285,,2,180.54408256380646,180.54408256380646,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.08816512761285,966.2463967430742,990.0,0.18844256406452087,0.0422176330255226,989.76933980291,0.2307697748344925,0.2307697748344925,,,23.29217328500122,23.29217328500122,,,,0.7221763302552261,0.7221763302552261,,,0.93,0.93,,,0.97,0.97,,,37.214909001062466,37.214909001062466,,,74.42981800212493,1786.3156320509986,0.12656234628692778,55.13574210953554,109.63709425542451,162.76990947562328,212.5725749882539,0.495
2022-07-20,2022-07-31,645.4681,0.8994980815126185,580.597317627595,0.501,2022,7,20,2022.07,2021,10,293,42,0.05016360824302421,7.490847500018048,0.012901967116601123,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.390976659912166,353.597317627595,353.597317627595,,2,176.7986588137975,176.7986588137975,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.597317627595,966.212687929324,990.0,0.1859548287324116,0.040719463525518994,989.7733257077421,0.22129083376886527,0.22129083376886527,,,23.33934694464905,23.33934694464905,,,,0.70719463525519,0.70719463525519,,,0.93,0.93,,,0.97,0.97,,,36.51668593129438,36.51668593129438,,,73.03337186258877,1752.8009247021305,0.12579006076193006,55.19048540152272,109.74978167720616,162.94692763874662,212.82751361805938,0.5
2022-07-21,2022-08-01,634.2486,0.8978916060640499,569.4864940978753,0.512,2022,7,21,2022.07,2021,10,294,42,0.04920363309005642,11.11082352971971,0.019510249399892068,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3986047120565891,342.48649409787527,342.48649409787527,,2,171.24324704893763,171.24324704893763,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.4864940978752,966.1626892234405,990.0,0.1822648873387777,0.03849729881957505,989.7792378138415,0.20759388729155104,0.20759388729155104,,,23.408954703109625,23.408954703109625,,,,0.6849729881957505,0.6849729881957505,,,0.92,0.92,,,0.97,0.97,,,35.0932866984295,35.0932866984295,,,70.186573396859,1684.4777615246164,0.12324536951142573,55.271173533246525,109.91592422393332,163.20803592723925,213.20383125473862,0.51
2022-07-22,2022-08-02,620.3204,0.9016230362380232,559.295162488385,0.52,2022,7,22,2022.07,2021,10,295,43,0.048323102038996466,10.191331609490248,0.018221741028739708,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4058679838925197,332.295162488385,332.295162488385,,2,166.1475812441925,166.1475812441925,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.295162488385,966.1168282311977,990.0,0.17888031226551532,0.036459032497677006,989.7846606552368,0.1954114568066305,0.1954114568066305,,,23.47242096723252,23.47242096723252,,,,0.6645903249767701,0.6645903249767701,,,0.92,0.92,,,0.97,0.97,,,34.141333327696714,34.141333327696714,,,68.28266665539343,1638.7839997294425,0.12208699669704627,55.344630929477994,110.06723098892887,163.44595771688117,213.54702995995774,0.52
2022-07-23,2022-08-03,612.015,0.9037819743727112,553.1281250457148,0.523,2022,7,23,2022.07,2021,10,296,43,0.04779027000394976,6.167037442670221,0.011149383232249364,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.41039316158663774,326.1281250457148,326.1281250457148,,2,163.0640625228574,163.0640625228574,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,406.1281250457148,966.0890765627057,990.0,0.17683221864986834,0.03522562500914296,989.7879421563408,0.1882166032066964,0.1882166032066964,,,23.510648990428518,23.510648990428518,,,,0.6522562500914296,0.6522562500914296,,,0.92,0.92,,,0.97,0.97,,,33.562279097289384,33.562279097289384,,,67.12455819457875,1610.98939666989,0.12135444783074638,55.38882132053523,110.15827890989141,163.58918693778222,213.75377716789586,0.525
2022-07-24,2022-08-04,601.0019,0.90497555624859,543.8920287589593,0.53,2022,7,24,2022.07,2021,10,297,43,0.04699227128477409,9.236096286755467,0.01698148860138691,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4173622483822084,316.8920287589593,316.8920287589593,,2,158.44601437947966,158.44601437947966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,396.8920287589593,966.0475141294153,990.0,0.17376488039965438,0.033378405751791865,989.7928567138486,0.17769086737873802,0.17769086737873802,,,23.567651717054527,23.567651717054527,,,,0.6337840575179187,0.6337840575179187,,,0.92,0.92,,,0.97,0.97,,,32.69084901189196,32.69084901189196,,,65.38169802378393,1569.1607525708139,0.1202108039218196,55.45464585402051,110.29393533802792,163.80267501088287,214.06213533122929,0.53
2022-07-25,2022-08-05,591.4224,0.8987000101503756,531.5113168831597,0.536,2022,7,25,2022.07,2021,10,298,43,0.045922577778705,12.380711875799653,0.02329341160297676,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.42708403902131903,304.5113168831597,304.5113168831597,,2,152.25565844157984,152.25565844157984,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,384.51131688315974,965.9918009259744,990.0,0.16965320486894606,0.03090226337663193,989.7994445317543,0.1640511253598123,0.1640511253598123,,,23.64359248042037,23.64359248042037,,,,0.6090226337663194,0.6090226337663194,,,0.92,0.92,,,0.97,0.97,,,31.514866809592558,31.514866809592558,,,63.029733619185116,1512.7136068604427,0.1185858731829048,55.54219021037246,110.47442067098741,164.08687596532425,214.4730070523892,0.535
2022-07-26,2022-08-06,584.6126,0.9032573939058632,528.0556535205309,0.54,2022,7,26,2022.07,2021,10,299,43,0.04562400846417387,3.4556633626287976,0.006544127194908332,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4298789312955897,301.0556535205309,301.0556535205309,,2,150.52782676026544,150.52782676026544,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,381.05565352053077,965.9762504408425,990.0,0.1685055675898442,0.030211130704106175,989.8012833017059,0.16034008836044628,0.16034008836044628,,,23.664692772503308,23.664692772503308,,,,0.6021113070410617,0.6021113070410617,,,0.92,0.92,,,0.97,0.97,,,31.185034666025626,31.185034666025626,,,62.37006933205125,1496.88166396923,0.11811268171495165,55.56648599323032,110.52452351676182,164.16580353967882,214.5871897306081,0.54
2022-07-27,2022-08-07,576.4771,0.900130952321488,518.9048810145297,0.546,2022,7,27,2022.07,2021,10,300,43,0.04483338171965536,9.150772506001204,0.01763477824319208,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4374597509204078,291.9048810145297,291.9048810145297,,2,145.95244050726484,145.95244050726484,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,371.90488101452974,965.9350719645654,990.0,0.16546656565058182,0.028380976202905937,989.8061524581464,0.15071552785367906,0.15071552785367906,,,23.720364965727395,23.720364965727395,,,,0.5838097620290593,0.5838097620290593,,,0.91,0.91,,,0.97,0.97,,,29.97884261684175,29.97884261684175,,,59.9576852336835,1438.984445608404,0.11554658170965372,55.63051574678597,110.65659592584828,164.3739320967,214.8884533228176,0.545
2022-07-28,2022-08-08,568.3812,0.8934466484158033,507.81827816255236,0.551,2022,7,28,2022.07,2021,10,301,43,0.043875499233244526,11.086602851977318,0.02183183104809099,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4470102982928421,280.8182781625524,280.8182781625524,,2,140.40913908127618,140.40913908127618,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,360.81827816255236,965.8851822517314,990.0,0.16178466802446387,0.02616365563251047,989.8120516763428,0.13944866632551625,0.13944866632551625,,,23.787420758286082,23.787420758286082,,,,0.5616365563251047,0.5616365563251047,,,0.91,0.91,,,0.97,0.97,,,28.921769795524078,28.921769795524078,,,57.843539591048156,1388.2449501851559,0.11390598188065315,55.707476760545646,110.81540163492376,164.62433624341006,215.25124940573258,0.55
2022-07-29,2022-08-09,558.9863,0.8984344302682933,502.2125379682813,0.555,2022,7,29,2022.07,2021,10,302,44,0.04339116328045951,5.60574019427105,0.011162087304608664,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4519998662684461,275.2125379682813,275.2125379682813,,2,137.60626898414066,137.60626898414066,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,355.2125379682813,965.8599564208572,990.0,0.1599229830890971,0.025042507593656255,989.8150345093173,0.1339160020990114,0.1339160020990114,,,23.821162086361017,23.821162086361017,,,,0.5504250759365626,0.5504250759365626,,,0.91,0.91,,,0.97,0.97,,,28.384633945259075,28.384633945259075,,,56.76926789051815,1362.4624293724355,0.11303833257564665,55.746188656141214,110.89530193866524,164.75037151802272,215.43396682473085,0.555
2022-07-30,2022-08-10,553.6422,0.8984344302682933,497.4112145294845,0.561,2022,7,30,2022.07,2021,10,303,44,0.04297632893534746,4.801323438796828,0.009652624023241088,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4563628510360905,270.4112145294845,270.4112145294845,,1,270.4112145294845,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,350.4112145294845,965.8383504653827,990.0,0.1583284476297181,0.024082242905896896,989.8175893094644,0.5172631527374686,,,,23.461975691344232,,,,,1.081644858117938,,,,0.95,,,,0.98,,,,57.943932678046686,,,,57.943932678046686,1390.6543842731205,0.11649100580262856,55.77920211254585,110.96345505904276,164.85791148301246,215.589950876274,0.56
2022-07-31,2022-08-11,543.0076,0.8961543649204748,486.6186309249911,0.5670000000000001,2022,7,31,2022.07,2021,10,304,44,0.04204384971191923,10.79258360449336,0.022178730773168776,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4664843998440957,259.6186309249911,259.6186309249911,,1,259.6186309249911,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,339.6186309249911,965.7897838391624,990.0,0.15474419477213727,0.021923726184998226,989.8233320790429,0.4768657620584249,,,,23.55668247782205,,,,,1.0384745236999644,,,,0.94,,,,0.98,,,,55.26789453033868,,,,55.26789453033868,1326.4294687281285,0.11357537713934722,55.85295017735804,111.11574680209736,165.09832732781268,215.93892554423968,0.565
2022-08-01,2022-08-12,536.3974,0.8934487381029469,479.2435801517017,0.5730000000000001,2022,8,1,2022.08,2021,11,305,44,0.04140664532510703,7.375050773289447,0.015388940152218453,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.3839383720941153,295.2435801517017,295.2435801517017,,2,147.62179007585084,147.62179007585084,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.2435801517017,965.7565961106827,990.0,0.16358642883266844,0.029048716030340337,989.8073648551367,0.15419303524158245,0.15419303524158245,,,23.89657570921275,23.89657570921275,,,,0.5904871603034033,0.5904871603034033,,,0.92,0.92,,,0.97,0.97,,,30.882660625251564,30.882660625251564,,,61.76532125050313,1482.3677100120751,0.12888085267819693,55.90299194582902,111.21911982235665,165.26160392056704,216.17612743213348,0.575
2022-08-02,2022-08-13,528.5022,0.9023869849316121,476.91350678772386,0.5770000000000001,2022,8,2,2022.08,2021,11,306,44,0.04120532698645934,2.3300733639778173,0.004885735737853494,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.3858141935197888,292.9135067877238,292.9135067877238,,2,146.4567533938619,146.4567533938619,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.91350678772386,965.7461107805448,990.0,0.1628126037302404,0.028582701357544774,989.8086046949122,0.1517619632455342,0.1517619632455342,,,23.91073195112192,23.91073195112192,,,,0.5858270135754478,0.5858270135754478,,,0.91,0.91,,,0.97,0.97,,,30.323854730459605,30.323854730459605,,,60.64770946091921,1455.5450270620609,0.12716710388308158,55.91873791407954,111.25165328919891,165.31300598036637,216.25083857161374,0.575
2022-08-03,2022-08-14,521.9540000000002,0.9034273086069746,471.5474974366449,0.581,2022,8,3,2022.08,2021,11,307,44,0.040741703778526116,5.366009351079015,0.011379573383909157,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.3902045944475009,287.54749743664485,287.54749743664485,,2,143.77374871832242,143.77374871832242,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.5474974366449,965.7219637384649,990.0,0.1610305342040518,0.027509499487328986,989.8114599663086,0.14623583720651553,0.14623583720651553,,,23.943260390637196,23.943260390637196,,,,0.5750949948732899,0.5750949948732899,,,0.91,0.91,,,0.97,0.97,,,29.80883610314927,29.80883610314927,,,59.61767220629854,1430.8241329511648,0.12642983481066722,55.9549013772997,111.32638223799671,165.43110013529588,216.4225401018253,0.58
2022-08-04,2022-08-15,515.4342,0.9068984701816172,467.44648745928566,0.585,2022,8,4,2022.08,2021,11,308,44,0.04038737651648228,4.101009977359183,0.008773218084597072,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.3936279444522006,283.4464874592857,283.4464874592857,,2,141.72324372964286,141.72324372964286,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.44648745928566,965.7035091935668,990.0,0.1596685751709805,0.026689297491857132,989.8136421273372,0.1420805936544491,0.1420805936544491,,,23.968052340115943,23.968052340115943,,,,0.5668929749185714,0.5668929749185714,,,0.91,0.91,,,0.97,0.97,,,29.414126929831863,29.414126929831863,,,58.828253859663725,1411.8780926319296,0.12585024262223735,55.98244128379405,111.3833012455874,165.52107353181418,216.55341149129242,0.585
2022-08-05,2022-08-16,508.9429,0.9029227850160232,459.53614068213136,0.595,2022,8,5,2022.08,2021,11,309,45,0.03970392255493616,7.910346777154302,0.01721376422192225,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4004037630791608,275.53614068213136,275.53614068213136,,2,137.76807034106568,137.76807034106568,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.53614068213136,965.6679126330696,990.0,0.15704152273576316,0.025107228136426272,989.8178512491278,0.1342323865084079,0.1342323865084079,,,24.015706229549785,24.015706229549785,,,,0.5510722813642627,0.5510722813642627,,,0.91,0.91,,,0.97,0.97,,,28.65009536434389,28.65009536434389,,,57.30019072868778,1375.2045774885064,0.12469136952674033,56.035275936350146,111.49252811120331,165.69380234068208,216.80481798368115,0.595
2022-08-06,2022-08-17,502.4801,0.9004029449403108,452.43456181390195,0.598,2022,8,6,2022.08,2021,11,310,45,0.039090346140721134,7.101578868229411,0.015696366872941226,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4066886474417575,268.43456181390195,268.43456181390195,,1,268.43456181390195,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,339.43456181390195,965.6359555281624,990.0,0.15468306480904492,0.02368691236278039,989.8216300228281,0.5097420734590526,,,,23.67593242120654,,,,,1.0737382472556078,,,,0.95,,,,0.98,,,,58.04491932992709,,,,58.04491932992709,1393.07806391825,0.12829461811496726,56.082467147601726,111.59011275650951,165.84818052340276,217.02965286693336,0.6
2022-08-07,2022-08-18,498.6162,0.906269201155406,451.8805052571441,0.598,2022,8,7,2022.08,2021,11,311,45,0.039042475654217236,0.554056556757871,0.0012261129885268744,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.40718729367467227,267.8805052571441,267.8805052571441,,1,267.8805052571441,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.88050525714414,965.6334622736572,990.0,0.1544990607865054,0.023576101051428808,989.821924838162,0.50764375502672,,,,23.680818809478296,,,,,1.0715220210285763,,,,0.95,,,,0.98,,,,57.93706791865012,,,,57.93706791865012,1390.4896300476025,0.1282132493980479,56.08614036490693,111.59770932254172,165.86020037988163,217.04716338197684,0.6
2022-08-08,2022-08-19,489.6408,0.903846329229718,442.5600397211025,0.605,2022,8,8,2022.08,2021,11,312,45,0.038237187431903255,9.32046553604158,0.021060341421505792,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4157627971019598,258.5600397211025,258.5600397211025,,1,258.5600397211025,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.5600397211025,965.591520178745,990.0,0.1514037032284104,0.0217120079442205,989.8268842888274,0.47299145135105,,,,23.76237265873135,,,,,1.03424015888441,,,,0.95,,,,0.98,,,,56.113828009046706,,,,56.113828009046706,1346.7318722171212,0.12679370700619325,56.147609900535315,111.72486731159964,166.06147991670085,217.34057180693367,0.605
2022-08-09,2022-08-20,481.9927,0.9039427733656789,435.6938179800116,0.615,2022,8,9,2022.08,2021,11,313,45,0.037643945873473,6.8662217410908974,0.015759281995150778,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4223149202645822,251.6938179800116,251.6938179800116,,1,251.6938179800116,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.69381798001166,965.5606221809101,990.0,0.1491234081852437,0.02033876359600232,989.8305378282187,0.4482439260139086,,,,23.82167172129481,,,,,1.0067752719200465,,,,0.95,,,,0.98,,,,54.76000416854267,,,,54.76000416854267,1314.240100045024,0.1256846021419907,56.192593432818896,111.81795273247499,166.2089010595704,217.55564249222286,0.615
2022-08-10,2022-08-21,476.9172,0.90577073560875,431.97764306846534,0.62,2022,8,10,2022.08,2021,11,314,45,0.037322868361115404,3.7161749115462612,0.008602701948066498,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4259479696518399,247.9776430684653,247.9776430684653,,1,247.9776430684653,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.9776430684653,965.543899393808,990.0,0.14788925415557888,0.01959552861369307,989.8325152172307,0.4351260007964782,,,,23.853489822626308,,,,,0.9919105722738614,,,,0.94,,,,0.98,,,,53.45488393370267,,,,53.45488393370267,1282.917214408864,0.12374456130182288,56.21684786313254,111.86815248872423,166.2884265620379,217.67171421687328,0.62
2022-08-11,2022-08-22,469.339,0.9047178570238064,424.6193742976963,0.627,2022,8,11,2022.08,2021,11,315,45,0.03668711393932096,7.35826877076903,0.017329093339038794,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4333292617755107,240.6193742976963,240.6193742976963,,1,240.6193742976963,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,311.6193742976963,965.5107871843396,990.0,0.14544554865975154,0.01812387485953926,989.8364305764807,0.4097237039495191,,,,23.915919688191643,,,,,0.9624774971907852,,,,0.94,,,,0.98,,,,52.00446299474967,,,,52.00446299474967,1248.107111873992,0.1224731280355801,56.26463245640186,111.9670780294715,166.44520353419858,217.90067807945562,0.625
2022-08-12,2022-08-23,461.80300000000005,0.9126459050733976,421.4626169006102,0.629,2022,8,12,2022.08,2021,11,316,46,0.03641437010021272,3.1567573970860963,0.007490005686152056,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4365749004101853,237.4626169006102,237.4626169006102,,1,237.4626169006102,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.4626169006102,965.4965817760527,990.0,0.1443971790444831,0.01749252338012204,989.8381102975752,0.3990589287177151,,,,23.94246959280489,,,,,0.9498504676024409,,,,0.94,,,,0.98,,,,51.379175503704175,,,,51.379175503704175,1233.1002120889004,0.12190683928634287,56.285045700722605,112.00934739494025,166.5122139963556,217.9985934893604,0.63
2022-08-13,2022-08-24,458.0509,0.9069958559288028,415.4502681044585,0.637,2022,8,13,2022.08,2021,11,317,46,0.035894903164225216,6.012348796151742,0.014471885705078015,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.44289296247062737,231.45026810445847,231.45026810445847,,1,231.45026810445847,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.45026810445853,965.4695262064696,990.0,0.14240045804207108,0.016290053620891694,989.8413094883373,0.3791338337394977,,,,23.992649448127512,,,,,0.925801072417834,,,,0.94,,,,0.98,,,,50.18325572925478,,,,50.18325572925478,1204.3981375021147,0.12079244998016705,56.32376589334947,112.0895413099192,166.6393875330244,218.18451154546008,0.635
2022-08-14,2022-08-25,454.3094,0.9106705857913724,413.72620742852683,0.639,2022,8,14,2022.08,2021,11,318,46,0.03574594432182472,1.7240606759316393,0.004167153651317771,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4447385654963298,229.72620742852683,229.72620742852683,,1,229.72620742852683,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7262074285268,965.4617679334283,990.0,0.1418278917659314,0.015945241485705367,989.8422268667483,0.3735138806414106,,,,24.00694505267861,,,,,0.9189048297141074,,,,0.94,,,,0.98,,,,49.839121433626936,,,,49.839121433626936,1196.1389144070467,0.12046401832602514,56.334837131126825,112.11247445878031,166.67576367148862,218.23770936165798,0.64
2022-08-15,2022-08-26,451.82099999999997,0.9074387897559502,409.99990142632316,0.643,2022,8,15,2022.08,2021,11,319,46,0.035423991483234316,3.726306002203671,0.009088553409989751,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.44878059570232537,225.9999014263232,225.9999014263232,,1,225.9999014263232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.9999014263232,965.4449995564183,990.0,0.1405903731674136,0.015199980285264631,989.8442096465473,0.3615097450275985,,,,24.037700345101204,,,,,0.9039996057052928,,,,0.94,,,,0.98,,,,49.09351222868866,,,,49.09351222868866,1178.2442934885278,0.11974030251690375,56.35870605617745,112.16192327862093,166.7542138673133,218.352472979804,0.645
2022-08-16,2022-08-27,449.3374,0.9074387897559502,407.74618644808527,0.643,2022,8,16,2022.08,2021,11,320,46,0.03522927050911456,2.2537149782378947,0.005527249679194339,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4512611181059497,223.74618644808533,223.74618644808533,,1,223.74618644808533,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.74618644808527,965.4348578390164,990.0,0.1398419069384785,0.014749237289617053,989.8454088557719,0.3543441088797649,,,,24.0562069078758,,,,,0.8949847457923411,,,,0.94,,,,0.98,,,,48.64136222339568,,,,48.64136222339568,1167.3926933614964,0.11929323643003285,56.373101704603826,112.19175077264023,166.80154540597695,218.421737401246,0.645
2022-08-17,2022-08-28,445.6208,0.9062157470692864,403.82858618161316,0.647,2022,8,17,2022.08,2021,11,321,46,0.034890789846091376,3.9176002664721072,0.009701146477803459,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4556388683124329,219.8285861816132,219.8285861816132,,1,219.8285861816132,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.8285861816132,965.4172286378172,990.0,0.13854085887950252,0.013965717236322629,989.847493423884,0.3420579075927033,,,,24.08820687847409,,,,,0.8793143447264526,,,,0.94,,,,0.98,,,,47.85326511705015,,,,47.85326511705015,1148.4783628092039,0.11849895414667153,56.39806276472334,112.24347623198895,166.88364172969062,218.54191308774531,0.645
2022-08-18,2022-08-29,440.6821,0.9057878471478402,399.16449063558923,0.657,2022,8,18,2022.08,2021,11,322,46,0.03448781199091491,4.66409554602393,0.011684645441775882,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4609628469381557,215.1644906355893,215.1644906355893,,1,215.1644906355893,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,286.16449063558923,965.395822453178,990.0,0.13699189725905175,0.013032898127117849,989.849975204614,0.32771156293546555,,,,24.126441188500447,,,,,0.8606579625423569,,,,0.94,,,,0.98,,,,46.91230818714217,,,,46.91230818714217,1125.8953964914122,0.11752625618687612,56.428267218564386,112.30607838393223,166.98302801972903,218.68746001731373,0.655
2022-08-19,2022-08-30,435.7624,0.9034714870538484,393.6989035301538,0.66,2022,8,19,2022.08,2021,11,323,47,0.03401558526500529,5.465587105435362,0.013882657676786607,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4673622363439152,209.6989035301538,209.6989035301538,,1,209.6989035301538,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.6989035301538,965.3684945176508,990.0,0.1351767576299404,0.011939780706030762,989.852883461664,0.31128856118765746,,,,24.173100382825627,,,,,0.8387956141206152,,,,0.94,,,,0.97,,,,45.34162809575958,,,,45.34162809575958,1088.1990742982302,0.11516828644732767,56.466631480076074,112.3856135258971,167.10934761163875,218.87256532349136,0.66
2022-08-20,2022-08-31,429.6399,0.9101952944128844,391.0562152720223,0.6629999999999999,2022,8,20,2022.08,2021,11,324,47,0.03378725699950273,2.6426882581315567,0.006757821906227161,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4705205871028233,207.0562152720223,207.0562152720223,,1,207.0562152720223,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,278.0562152720223,965.35528107636,990.0,0.13429911208295944,0.011411243054404463,989.8542896448623,0.303498230857029,,,,24.195510337645374,,,,,0.8282248610880892,,,,0.94,,,,0.97,,,,44.81172410089874,,,,44.81172410089874,1075.4813784215698,0.11459151485350336,56.485123281123855,112.42395612614231,167.17025928377282,218.9618579512649,0.665
2022-08-21,2022-09-01,424.7635,0.9094702475352612,386.30976548894404,0.669,2022,8,21,2022.08,2021,11,325,47,0.033377163738244765,4.746449783078276,0.012286641982945464,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.476301705102161,202.309765488944,202.309765488944,,1,202.309765488944,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.30976548894404,965.3315488274447,990.0,0.13272280034688178,0.010461953097788808,989.8568152465554,0.28975246868936844,,,,24.23551395042124,,,,,0.8092390619557761,,,,0.94,,,,0.97,,,,43.85687428577721,,,,43.85687428577721,1052.564982858653,0.11352773914547175,56.518199606347636,112.49255423334698,167.2792708556438,219.1217429259036,0.67
2022-08-22,2022-09-02,410.2508,0.9184031457990021,376.77562528655716,0.684,2022,8,22,2022.08,2021,11,326,47,0.03255341402475854,9.534140202386881,0.025304556777354367,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4883543086420694,192.7756252865572,192.7756252865572,,1,192.7756252865572,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,263.7756252865572,965.2838781264328,990.0,0.12955648072247286,0.009277562528655716,989.8611659567488,0.26309730618533284,,,,24.314190524130765,,,,,0.7711025011462286,,,,0.93,,,,0.97,,,,41.47970185625887,,,,41.47970185625887,995.5128445502127,0.11009125610158946,56.5841763058264,112.62943540710596,167.4969145235549,219.44123242617664,0.685
2022-08-23,2022-09-03,409.0493,0.9184031457990021,375.67216390687963,0.6880000000000001,2022,8,23,2022.08,2021,11,327,47,0.032458074961554395,1.103461379677526,0.0029372987559201976,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4897887511452921,191.67216390687958,191.67216390687958,,1,191.67216390687958,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.67216390687963,965.2783608195343,990.0,0.12919001753365006,0.009167216390687963,989.8616427660756,0.2600946956541221,,,,24.323187250887198,,,,,0.7666886556275185,,,,0.93,,,,0.97,,,,41.257529542289056,,,,41.257529542289056,990.1807090149373,0.10982322755357472,56.5917730445009,112.64520053492477,167.5219917055933,219.47806794046883,0.69
2022-08-24,2022-09-04,407.849,0.9184031457990021,374.5698046109771,0.6880000000000001,2022,8,24,2022.08,2021,11,328,47,0.03236283111838841,1.1023592959025448,0.002943000963591926,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.49123019991186895,190.5698046109771,190.5698046109771,,1,190.5698046109771,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,261.5698046109771,965.2728490230548,990.0,0.12882392035050902,0.00905698046109771,989.8621190991884,0.2571121538654915,,,,24.332157922268024,,,,,0.7622792184439083,,,,0.93,,,,0.97,,,,41.035374889081176,,,,41.035374889081176,984.8489973379483,0.10955334462077083,56.599352379737816,112.66093061446577,167.54701573087297,219.51483127812983,0.69
2022-08-25,2022-09-05,404.2556,0.911935907263206,368.65519735223165,0.6940000000000001,2022,8,25,2022.08,2021,11,329,47,0.03185180905123281,5.914607258745433,0.01604373762047988,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.49911136835051095,184.6551973522316,184.6551973522316,,1,184.6551973522316,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,255.6551973522316,965.2432759867613,990.0,0.1268596596372725,0.008465519735223167,989.8646748206276,0.24140094889558586,,,,24.37999788497088,,,,,0.7386207894089266,,,,0.93,,,,0.97,,,,39.83995963449712,,,,39.83995963449712,956.1590312279308,0.10806835200110317,56.63988518100104,112.74506653241941,167.68089771798503,219.711600515175,0.695
2022-08-26,2022-09-06,399.4815,0.9147943916513768,365.4434357684794,0.6970000000000001,2022,8,26,2022.08,2021,11,330,48,0.03157431285039662,3.2117615837522635,0.008788669515976809,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5034978932186106,181.44343576847942,181.44343576847942,,1,181.44343576847942,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,252.44343576847942,965.2272171788424,990.0,0.12579302294894149,0.008144343576847941,989.8660626334739,0.2330751879721679,,,,24.405770266659626,,,,,0.7257737430739175,,,,0.93,,,,0.97,,,,39.18839438790935,,,,39.18839438790935,940.5214653098244,0.10723518485289336,56.66179074928828,112.79054842012741,167.7532988956221,219.81807321347168,0.695
2022-08-27,2022-09-07,395.9139,0.9089234971239988,359.8554465480011,0.7030000000000001,2022,8,27,2022.08,2021,11,331,48,0.03109151058174729,5.587989220478279,0.01552842752300234,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5113164237614402,175.8554465480011,175.8554465480011,,1,175.8554465480011,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,246.8554465480011,965.19927723274,990.0,0.12393723317092288,0.007585544654800111,989.8684772221742,0.21893479156594856,,,,24.45026519786827,,,,,0.7034217861920045,,,,0.93,,,,0.97,,,,38.05073831039582,,,,38.05073831039582,913.2177194494998,0.10573895344757617,56.699720665517646,112.86932120729529,167.8787433788761,220.0026615483807,0.705
2022-08-28,2022-09-08,389.9926,0.9051199888575988,352.990097766546,0.7090000000000001,2022,8,28,2022.08,2021,11,332,48,0.030498344447029577,6.865348781455111,0.01944912569755876,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5212610811584026,168.990097766546,168.990097766546,,1,168.990097766546,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,239.99009776654597,965.1649504888327,990.0,0.12165722804055032,0.0068990097766546,989.8714437621828,0.20216222464117367,,,,24.504331048708845,,,,,0.6759603910661839,,,,0.92,,,,0.97,,,,36.252058928167294,,,,36.252058928167294,870.0494142760153,0.10269993169084027,56.746079018566206,112.96562480522616,168.03217006547752,220.2285719781368,0.71
2022-08-29,2022-09-09,387.6328,0.9076886105549052,351.84987763750735,0.711,2022,8,29,2022.08,2021,11,333,48,0.030399829427880637,1.1402201290386529,0.003240643812908648,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5229503026559686,167.84987763750738,167.84987763750738,,1,167.84987763750738,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,238.8498776375073,965.1592493881875,990.0,0.12127855714898768,0.0067849877637507355,989.8719364550873,0.1994406598651528,,,,24.51324640703462,,,,,0.6713995105500294,,,,0.92,,,,0.97,,,,36.02055737659144,,,,36.02055737659144,864.4933770381945,0.10237479011915857,56.753740777998345,112.98154529770555,168.0575439866631,220.2659562903851,0.71
2022-08-30,2022-09-10,382.92800000000005,0.9086207292739932,347.93631861943163,0.715,2022,8,30,2022.08,2021,11,334,48,0.030061697928718895,3.9135590180757167,0.011247917531588068,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5288324045333621,163.93631861943163,163.93631861943163,,1,163.93631861943163,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,234.9363186194316,965.1396815930972,990.0,0.1199782904384426,0.006393631861943164,989.8736280776995,0.19023832072116106,,,,24.54370816388133,,,,,0.6557452744777266,,,,0.92,,,,0.97,,,,35.22442606583185,,,,35.22442606583185,845.3862255799645,0.10123814094946462,56.7799720730211,113.03605906302916,168.14444527158668,220.3940315067636,0.715
2022-08-31,2022-09-11,378.2432,0.9098429569345096,344.1419115283711,0.7190000000000001,2022,8,31,2022.08,2021,11,335,48,0.029733861156051263,3.7944070910605214,0.011025704698998016,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.5346631544610079,160.14191152837108,160.14191152837108,,1,160.14191152837108,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,231.14191152837108,965.1207095576416,990.0,0.11868474256649016,0.006014191152837111,989.8753010662808,0.18152147038290525,,,,24.573070038255878,,,,,0.6405676461134845,,,,0.92,,,,0.97,,,,34.45029900325521,,,,34.45029900325521,826.807176078125,0.10010492139785516,56.80531090079403,113.08872855543574,168.22843190331287,220.51786864302173,0.72
2022-09-01,2022-09-12,374.7427,0.9126410588772004,342.005574534501,0.721,2022,9,1,2022.09,2021,12,336,48,0.029549281639780895,2.1363369938700885,0.00624649758056671,0.42,3,Normal,40,6,4,3,65,118.0,0.34502361594722,224.00557453450105,224.00557453450105,,1,224.00557453450105,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,274.005574534501,965.1100278726724,990.0,0.1329538808417162,0.014801114906900203,989.8522450042516,0.3551651959953119,,,,24.38705193558366,,,,,0.896022298138004,,,,0.94,,,,0.98,,,,49.367492177363175,,,,49.367492177363175,1184.8198122567162,0.14434703950237238,56.8195387304152,113.11830693924203,168.27560794301672,220.58745274473281,0.72
2022-09-02,2022-09-13,370.0931,0.9167343651066086,339.27706305883663,0.73,2022,9,2,2022.09,2021,12,337,49,0.02931353824828348,2.7285114756643907,0.0080421336210141,0.42,3,Normal,40,6,4,3,65,118.0,0.3477983419690729,221.27706305883663,221.27706305883663,,1,221.27706305883663,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,271.27706305883663,965.096385315294,990.0,0.13204773311917084,0.014255412611767325,989.8536968542693,0.3465754486480191,,,,24.410736090326914,,,,,0.8851082522353465,,,,0.94,,,,0.98,,,,48.81352949113865,,,,48.81352949113865,1171.5247077873278,0.14387512392098706,56.8376529293439,113.15597117214884,168.3356961033059,220.67611747792668,0.73
2022-09-03,2022-09-14,364.3093,0.9216841006983292,335.77808954653784,0.7340000000000001,2022,9,3,2022.09,2021,12,338,49,0.02901122693682087,3.4989735122987886,0.010420493835747559,0.42,3,Normal,40,6,4,3,65,118.0,0.3514225724476449,217.77808954653787,217.77808954653787,,1,217.77808954653787,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,267.77808954653784,965.0788904477326,990.0,0.13088571239552918,0.013555617909307573,989.8555586696953,0.3357131402048157,,,,24.44095508175768,,,,,0.8711123581861514,,,,0.94,,,,0.98,,,,48.101131570518,,,,48.101131570518,1154.427157692432,0.14325274062842425,56.86081505422588,113.20413891560754,168.41255943512874,220.78957669227503,0.735
2022-09-04,2022-09-15,359.7051,0.923772896248278,332.28582202227636,0.7390000000000001,2022,9,4,2022.09,2021,12,339,49,0.02870949502272468,3.4922675242614787,0.010509830070412571,0.42,3,Normal,40,6,4,3,65,118.0,0.3551159639669769,214.28582202227642,214.28582202227642,,1,214.28582202227642,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,264.2858220222764,965.0614291101114,990.0,0.1297259187527855,0.012857164404455272,989.8574169168428,0.32504304530695005,,,,24.470944761424484,,,,,0.8571432880891054,,,,0.94,,,,0.98,,,,47.38786153004264,,,,47.38786153004264,1137.3086767210232,0.1426117468438535,56.88384037032389,113.252032557064,168.48901057781325,220.9024846609254,0.74
2022-09-05,2022-09-16,357.4107,0.9138621879494868,326.6241242985577,0.7440000000000001,2022,9,5,2022.09,2021,12,340,49,0.02822032433939538,5.661697723718648,0.01733398516070249,0.42,3,Normal,40,6,4,3,65,118.0,0.3612715388167089,208.6241242985577,208.6241242985577,,1,208.6241242985577,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.6241242985577,965.0331206214928,990.0,0.12784565013605234,0.011724824859711543,989.8604295250044,0.3081084101870531,,,,24.51920049332444,,,,,0.8344964971942309,,,,0.94,,,,0.97,,,,45.75509136074804,,,,45.75509136074804,1098.122192657953,0.1400848496999708,56.92099687858901,113.32933915325847,168.61245987630684,221.08490950458057,0.745
2022-09-06,2022-09-17,353.9785,0.9223127992632232,326.47890121399683,0.7440000000000001,2022,9,6,2022.09,2021,12,341,49,0.028207777064889326,0.1452230845608824,0.0004448161397899742,0.42,3,Normal,40,6,4,3,65,118.0,0.3614322382280215,208.47890121399683,208.47890121399683,,1,208.47890121399683,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.47890121399683,965.03239450607,990.0,0.127797421067379,0.011695780242799369,989.8605067986896,0.3076799551458196,,,,24.520432337474016,,,,,0.8339156048559874,,,,0.94,,,,0.97,,,,45.725538413317736,,,,45.725538413317736,1097.4129219196261,0.1400566414653119,56.921948786073635,113.33131979201764,168.61562303610555,221.08958452656933,0.745
2022-09-07,2022-09-18,350.5579,0.926710640278616,324.86573596372705,0.7490000000000001,2022,9,7,2022.09,2021,12,342,49,0.02806839958726601,1.6131652502697875,0.004965636789870343,0.42,3,Normal,40,6,4,3,65,118.0,0.3632269794472117,206.86573596372705,206.86573596372705,,1,206.86573596372705,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,256.86573596372705,965.0243286798186,990.0,0.12726168353038905,0.01137314719274541,989.8613651692767,0.3029405089475699,,,,24.53409598051065,,,,,0.8274629438549082,,,,0.94,,,,0.97,,,,45.39700666690603,,,,45.39700666690603,1089.528160005745,0.13974082718275602,56.93249123695608,113.35325910257342,168.65066966471423,221.1414016710437,0.75
2022-09-08,2022-09-19,348.2839,0.9222335697660072,321.1991043890271,0.757,2022,9,8,2022.09,2021,12,343,49,0.027751602619211942,3.66663157469992,0.011415447691469904,0.42,3,Normal,40,6,4,3,65,118.0,0.3673733780312221,203.19910438902713,203.19910438902713,,1,203.19910438902713,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,253.19910438902713,965.0059955219452,990.0,0.12604398300742595,0.010639820877805423,989.8633161961149,0.29230392175570896,,,,24.56501675241391,,,,,0.8127964175561085,,,,0.94,,,,0.97,,,,44.648559248705396,,,,44.648559248705396,1071.56542196893,0.13900586470698362,56.956392392131995,113.40300544470837,168.73015310591816,221.25895779155087,0.755
2022-09-09,2022-09-20,344.8825,0.9211144480228018,317.676253620224,0.76,2022,9,9,2022.09,2021,12,344,50,0.02744722831278736,3.5228507688031527,0.011089436898908579,0.42,3,Normal,40,6,4,3,65,118.0,0.37144734192523815,199.676253620224,199.676253620224,,1,199.676253620224,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.676253620224,964.9883812681012,990.0,0.12487403256760204,0.009967625362022395,989.8651583420703,0.2822622293494384,,,,24.594514844619827,,,,,0.7987050144808959,,,,0.93,,,,0.97,,,,43.45986470116602,,,,43.45986470116602,1043.0367528279844,0.1368055188447339,56.97926241914753,113.45061637643984,168.80625057778911,221.3715648253777,0.76
2022-09-10,2022-09-21,340.3654,0.9226209370182541,314.02824427659283,0.763,2022,9,10,2022.09,2021,12,345,50,0.027132040305497616,3.648009343631145,0.011616819219668712,0.42,3,Normal,40,6,4,3,65,118.0,0.3757623785460101,196.02824427659283,196.02824427659283,,1,196.02824427659283,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,246.02824427659283,964.9701412213832,990.0,0.12366251654942195,0.009602824427659284,989.8667346590227,0.272047418047825,,,,24.624546019592096,,,,,0.7841129771063713,,,,0.93,,,,0.97,,,,42.717966707107465,,,,42.717966707107465,1025.2312009705793,0.13603224386874554,57.002855268935,113.49974235742935,168.8847944446579,221.48784828618358,0.765
2022-09-11,2022-09-22,339.2393,0.9226209370182541,312.9892808394166,0.763,2022,9,11,2022.09,2021,12,346,50,0.027042273864525592,1.0389634371762213,0.003319485684588909,0.42,3,Normal,40,6,4,3,65,118.0,0.3770097163824007,194.98928083941658,194.98928083941658,,1,194.98928083941658,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.98928083941658,964.9649464041968,990.0,0.12331747334150367,0.00949892808394166,989.8671835985743,0.26917239528024106,,,,24.63306479909721,,,,,0.7799571233576664,,,,0.93,,,,0.97,,,,42.506258301660985,,,,42.506258301660985,1020.1501992398636,0.13580739310835824,57.00956631465493,113.51371731690004,168.907140263813,221.52093626793442,0.765
2022-09-12,2022-09-23,333.6285,0.9282369754494124,309.68630976372435,0.77,2022,9,12,2022.09,2021,12,347,50,0.026756897163585786,3.3029710756922555,0.010665537905799785,0.42,3,Normal,40,6,4,3,65,118.0,0.3810307278033321,191.68630976372435,191.68630976372435,,1,191.68630976372435,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,241.68630976372435,964.9484315488188,990.0,0.12222054567798965,0.009168630976372437,989.8686108233456,0.2601330795381985,,,,24.66004619498888,,,,,0.7667452390548974,,,,0.93,,,,0.97,,,,41.832004225117224,,,,41.832004225117224,1003.9681014028133,0.13507863572346165,57.0308260163453,113.55799680756685,168.97796371030648,221.6258537351897,0.77
2022-09-13,2022-09-24,332.5102,0.9215783908625044,306.4342150613695,0.775,2022,9,13,2022.09,2021,12,348,50,0.026475916181302333,3.2520947023548388,0.01061270100567439,0.42,3,Normal,40,6,4,3,65,118.0,0.3850744929914832,188.4342150613695,188.4342150613695,,1,188.4342150613695,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,238.4342150613695,964.9321710753067,990.0,0.12114051422702307,0.008843421506136952,989.8700160642668,0.2513826485359431,,,,24.68646234042408,,,,,0.753736860245478,,,,0.93,,,,0.97,,,,41.166345202887506,,,,41.166345202887506,987.9922848693002,0.13433991107893462,57.05168235447186,113.6014449360995,169.04747861131509,221.72888068795112,0.775
2022-09-14,2022-09-25,328.0502,0.92492387208679,303.4214612228459,0.78,2022,9,14,2022.09,2021,12,349,50,0.026215614249653886,3.012753838523622,0.009929270745654094,0.42,3,Normal,40,6,4,3,65,118.0,0.3888980018896411,185.42146122284592,185.42146122284592,,1,185.42146122284592,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.42146122284592,964.9171073061142,990.0,0.12013996867179386,0.008542146122284591,989.8713178852059,0.24340871206656825,,,,24.710801867025186,,,,,0.7416858448913836,,,,0.93,,,,0.97,,,,40.548101779739454,,,,40.548101779739454,973.1544427137468,0.13363623527591928,57.07093427577197,113.64155877211596,169.11167826042734,221.82407400835646,0.78
2022-09-15,2022-09-26,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2022,9,15,2022.09,2021,12,350,50,0.0260906366983441,1.4464994364557808,0.004790130373388375,0.42,3,Normal,40,6,4,3,65,118.0,0.3907608740206428,183.97496178639008,183.97496178639008,,1,183.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.97496178639008,964.909874808932,990.0,0.11965055515445115,0.008397496178639009,989.871951948667,0.2396255043307769,,,,24.722451635404237,,,,,0.7358998471455604,,,,0.93,,,,0.97,,,,40.25074726324509,,,,40.25074726324509,966.0179343178819,0.13329167102177664,57.08016190609054,113.6607875424929,169.14245709866353,221.86972192807545,0.78
2022-09-16,2022-09-27,322.5046,0.9296005790427396,299.80046290394716,0.7859999999999999,2022,9,16,2022.09,2021,12,351,51,0.02590275999490104,2.1744988824429465,0.007253153852332886,0.42,3,Normal,40,6,4,3,65,118.0,0.3935951227593866,181.8004629039472,181.8004629039472,,1,181.8004629039472,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.8004629039472,964.8992018516158,990.0,0.11890924871725472,0.008180046290394717,989.8729107049924,0.23399354465511,,,,24.73971530872149,,,,,0.7272018516157887,,,,0.93,,,,0.97,,,,39.8027769238649,,,,39.8027769238649,955.2666461727575,0.132764227707738,57.09272676143833,113.68697507782579,169.18438564555694,221.9319309093359,0.785
2022-09-17,2022-09-28,318.0918,0.927963618406688,295.1776177134965,0.79,2022,9,17,2022.09,2021,12,352,51,0.025503346170446098,4.6228451904506755,0.015661232129523025,0.42,3,Normal,40,6,4,3,65,118.0,0.3997593073419694,177.17761771349652,177.17761771349652,,1,177.17761771349652,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.1776177134965,964.8807104708541,990.0,0.11733327876596472,0.007717761771349648,989.8749489594627,0.22224094946508435,,,,24.771997539143662,,,,,0.708710470853986,,,,0.93,,,,0.97,,,,38.84128383505165,,,,38.84128383505165,932.1908120412396,0.1315861417133312,57.1172010474951,113.73799046531687,169.26608110621143,222.05317635975757,0.79
2022-09-18,2022-09-29,312.6055,0.9233566646166084,288.6463718208072,0.802,2022,9,18,2022.09,2021,12,353,51,0.024939046525317744,6.531245892689299,0.02262715395135444,0.42,3,Normal,40,6,4,3,65,118.0,0.408804722732683,170.6463718208072,170.6463718208072,,1,170.6463718208072,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.6463718208072,964.8545854872833,990.0,0.11510671766618427,0.007064637182080719,989.8778286451517,0.2061480614302795,,,,24.817095096438198,,,,,0.6825854872832288,,,,0.93,,,,0.97,,,,37.47759330650353,,,,37.47759330650353,899.4622393560851,0.12983912830807998,57.150179570571616,113.8067530250824,169.37624630263718,222.21678632977668,0.8
2022-09-19,2022-09-30,309.3297,0.9277081555576092,286.96768544618857,0.804,2022,9,19,2022.09,2021,12,354,51,0.02479400802255069,1.6786863746186214,0.005849740091845304,0.42,3,Normal,40,6,4,3,65,118.0,0.411196124108988,168.96768544618857,168.96768544618857,,1,168.96768544618857,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.96768544618854,964.8478707417848,990.0,0.11453443822029155,0.006896768544618857,989.8785687932353,0.20210855332782787,,,,24.82858949812255,,,,,0.6758707417847543,,,,0.92,,,,0.97,,,,36.7268999774349,,,,36.7268999774349,881.4455994584378,0.12798270272253995,57.15862394770414,113.8243638962104,169.40446990906563,222.25872258950008,0.805
2022-09-20,2022-10-01,308.0,0.92202980172112,283.985178930105,0.8130000000000001,2022,9,20,2022.09,2021,12,355,51,0.02453631945956108,2.9825065160835607,0.010502331591106102,0.42,3,Normal,40,6,4,3,65,118.0,0.4155146421533583,165.985178930105,165.985178930105,,1,165.985178930105,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.985178930105,964.8359407157203,990.0,0.11351767463526305,0.0065985178930105005,989.8798838074716,0.19502918904668606,,,,24.84891390270452,,,,,0.66394071572042,,,,0.92,,,,0.97,,,,36.108154434654935,,,,36.108154434654935,866.5957064317183,0.12714802431130373,57.17359008820615,113.8555803490158,169.45450865534852,222.3330967726213,0.815
2022-09-21,2022-10-02,305.0,0.9238801445709872,281.7834440941511,0.8160000000000001,2022,9,21,2022.09,2021,12,356,51,0.024346089569734653,2.2017348359539137,0.00781357060572465,0.41,3,Normal,40,6,4,3,65,118.0,0.418761295147536,163.7834440941511,163.7834440941511,,1,163.7834440941511,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.78344409415104,964.8271337763766,990.0,0.11276708321391515,0.0063783444094151105,989.8808545723764,0.18988321571211605,,,,24.863837580287882,,,,,0.6551337763766044,,,,0.92,,,,0.97,,,,35.650590566927924,,,,35.650590566927924,855.6141736062702,0.1265176904964514,57.184623394592606,113.87859544121149,169.49140520613008,222.3879469188925,0.815
2022-09-22,2022-10-03,303.0,0.9308545621766467,282.048932339524,0.8150000000000001,2022,9,22,2022.09,2021,12,357,51,0.024369027754134874,0.2654882453729215,0.0009412843479702763,0.41,3,Normal,40,6,4,3,65,118.0,0.4183671216948778,164.04893233952401,164.04893233952401,,1,164.04893233952401,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.04893233952401,964.8281957293581,990.0,0.11285759057029228,0.0064048932339524035,989.8807375161957,0.19050011569007666,,,,24.86204167114757,,,,,0.6561957293580961,,,,0.92,,,,0.97,,,,35.705799939555256,,,,35.705799939555256,856.9391985493263,0.12659434532648198,57.18329503557818,113.87582428791214,169.48696205682614,222.38134044144613,0.815
2022-09-23,2022-10-04,301.0,0.9290187546726252,279.6346451564602,0.8210000000000001,2022,9,23,2022.09,2021,12,358,52,0.02416043334151816,2.414287183063834,0.008633719837229041,0.41,3,Normal,40,6,4,3,65,118.0,0.4219791862126993,161.63464515646018,161.63464515646018,,1,161.63464515646018,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.63464515646007,964.8185385806256,990.0,0.1120345381215205,0.006163464515646018,989.8818019973628,0.1849265919754635,,,,24.878336824761487,,,,,0.6465385806258407,,,,0.92,,,,0.97,,,,35.20338023447796,,,,35.20338023447796,844.8811256274713,0.1258906249430613,57.19535643722822,113.90098833165935,169.52731427037978,222.44135164038516,0.82
2022-09-24,2022-10-05,296.0,0.9285666620255448,274.8557319595613,0.8250000000000001,2022,9,24,2022.09,2021,12,359,52,0.023747535241306097,4.778913196898883,0.017386987576456986,0.41,3,Normal,40,6,4,3,65,118.0,0.4293161330809029,156.8557319595613,156.8557319595613,,1,156.8557319595613,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.8557319595613,964.7994229278382,990.0,0.11040536316803226,0.00568557319595613,989.883909063636,0.17413550754637938,,,,24.910350628251386,,,,,0.6274229278382452,,,,0.92,,,,0.97,,,,34.206512890395764,,,,34.206512890395764,820.9563093694983,0.12445260881598955,57.21917577331982,113.95068985274123,169.60702981104592,222.55993917067985,0.825
2022-09-25,2022-10-06,294.0,0.9285666620255448,272.9985986355102,0.8250000000000001,2022,9,25,2022.09,2021,12,360,52,0.023587078922108082,1.85713332405112,0.006802721088435483,0.41,3,Normal,40,6,4,3,65,118.0,0.43223665099301795,154.9985986355102,154.9985986355102,,1,154.9985986355102,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.99859863551015,964.7919943945419,990.0,0.109772249534833,0.005499859863551018,989.8847278906017,0.17002849917000976,,,,24.92270499688961,,,,,0.6199943945420407,,,,0.92,,,,0.97,,,,33.818280153781764,,,,33.818280153781764,811.6387236907622,0.12387711996622265,57.228402058902724,113.96994503917705,169.63792157127253,222.6059143167297,0.825
2022-09-26,2022-10-07,293.0,0.9321255793839308,273.1127947594918,0.8250000000000001,2022,9,26,2022.09,2021,12,361,52,0.02359694546722009,0.11419612398162825,0.0004181280634698623,0.41,3,Normal,40,6,4,3,65,118.0,0.4320559207191775,155.1127947594918,155.1127947594918,,1,155.1127947594918,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.1127947594918,964.7924511790379,990.0,0.10981118003164493,0.005511279475949181,989.8846775404924,0.17027964408000992,,,,24.921946717374425,,,,,0.6204511790379672,,,,0.92,,,,0.97,,,,33.84216628177769,,,,33.84216628177769,812.2119907626646,0.12391278230512685,57.22783472965464,113.96876102743755,169.63602202037055,222.603087280345,0.825
2022-09-27,2022-10-08,289.0,0.9289470208952662,268.4656890387319,0.8370000000000001,2022,9,27,2022.09,2021,12,362,52,0.02319543553294644,4.647105720759897,0.017309868301604275,0.41,3,Normal,40,6,4,3,65,118.0,0.4395347518057549,150.4656890387319,150.4656890387319,,1,150.4656890387319,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.4656890387319,964.7738627561548,990.0,0.10822693944502224,0.00504656890387319,989.8867264916513,0.16020740975486275,,,,24.9526563257414,,,,,0.6018627561549277,,,,0.92,,,,0.97,,,,32.868723070524496,,,,32.868723070524496,788.8493536925879,0.12243174607605994,57.25085237880574,114.01680694049084,169.71312367059875,222.71787999405828,0.835
2022-09-28,2022-10-09,286.0,0.9297243491177186,265.9011638476676,0.847,2022,9,28,2022.09,2021,12,363,52,0.02297386055643848,2.56452519106432,0.009644655758383644,0.41,3,Normal,40,6,4,3,65,118.0,0.443773913180768,147.9011638476676,147.9011638476676,,1,147.9011638476676,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.9011638476676,964.7636046553907,990.0,0.10735266949352304,0.00479011638476676,989.8878572141216,0.1547788348650613,,,,24.96947372386591,,,,,0.5916046553906703,,,,0.92,,,,0.97,,,,32.330286218919156,,,,32.330286218919156,775.9268692540599,0.12158760703071195,57.26351590790087,114.04324481458076,169.75556104118198,222.7810881113949,0.845
2022-09-29,2022-10-10,283.0,0.9427410225826262,266.7957093908832,0.8440000000000001,2022,9,29,2022.09,2021,12,364,52,0.023051149291372308,0.8945455432155995,0.0033529232732337467,0.41,3,Normal,40,6,4,3,65,118.0,0.44228597329921016,148.7957093908832,148.7957093908832,,1,148.7957093908832,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7957093908832,964.7671828375636,990.0,0.10765762820143747,0.004879570939088319,989.8874628008597,0.15666191768565693,,,,24.963618045610186,,,,,0.5951828375635327,,,,0.92,,,,0.97,,,,32.518200636335614,,,,32.518200636335614,780.4368152720546,0.12188427134220925,57.259102425886574,114.03403026049038,169.74076900002538,222.75905373801757,0.845
2022-09-30,2022-10-11,283.0,0.9427410225826262,266.7957093908832,0.8440000000000001,2022,9,30,2022.09,2021,12,365,53,0.023051149291372308,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.44228597329921016,148.7957093908832,148.7957093908832,,1,148.7957093908832,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7957093908832,964.7671828375636,990.0,0.10765762820143747,0.004879570939088319,989.8874628008597,0.15666191768565693,,,,24.963618045610186,,,,,0.5951828375635327,,,,0.92,,,,0.97,,,,32.518200636335614,,,,32.518200636335614,780.4368152720546,0.12188427134220925,57.259102425886574,114.03403026049038,169.74076900002538,222.75905373801757,0.845
