Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1926-10-01,1926-10-12,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,1,1926.1,1926,1,1,1,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-02,1926-10-13,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,2,1926.1,1926,1,2,1,0.0175830487660312,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-03,1926-10-14,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,3,1926.1,1926,1,3,1,0.0175830487660312,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-04,1926-10-15,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,4,1926.1,1926,1,4,1,0.0175830487660312,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-05,1926-10-16,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,5,1926.1,1926,1,5,1,0.0174027821695626,2.0864189406094056,0.0103584929531519,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-06,1926-10-17,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,6,1926.1,1926,1,6,1,0.0174027821695626,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-07,1926-10-18,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,7,1926.1,1926,1,7,1,0.0174027821695626,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-08,1926-10-19,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,8,1926.1,1926,1,8,2,0.0174027821695626,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-09,1926-10-20,197.3,1.013035582851608,199.87192049662227,0.963,1926,10,9,1926.1,1926,1,9,2,0.0172689339309081,1.5491694288711244,0.0077508107443101,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1926-10-10,1926-10-21,197.3,1.013035582851608,199.87192049662227,0.963,1926,10,10,1926.1,1926,1,10,2,0.0172689339309081,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1926-10-11,1926-10-22,197.3,1.013035582851608,199.87192049662227,0.963,1926,10,11,1926.1,1926,1,11,2,0.0172689339309081,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1926-10-12,1926-10-23,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,12,1926.1,1926,1,12,2,0.0176088510109465,3.9342254634070457,0.0193037626263666,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-13,1926-10-24,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,13,1926.1,1926,1,13,2,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-14,1926-10-25,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,14,1926.1,1926,1,14,2,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-15,1926-10-26,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,15,1926.1,1926,1,15,3,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-16,1926-10-27,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,16,1926.1,1926,1,16,3,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-17,1926-10-28,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,17,1926.1,1926,1,17,3,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-18,1926-10-29,206.2,0.9883906205627028,203.8061459600293,0.95,1926,10,18,1926.1,1926,1,18,3,0.0176088510109465,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.8061459600293,130.8061459600293,,1,130.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720086,0.120951464511904,,,,25.35569713173652,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-10-19,1926-10-30,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,19,1926.1,1926,1,19,3,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-20,1926-10-31,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,20,1926.1,1926,1,20,3,0.0175830487660312,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3587091228561505,130.5075088661028,130.5075088661028,,1,130.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.5075088661028,964.4210450531966,990.0,0.0973321052952623,0.0030507508866102,989.8996171438182,0.1203969904378194,,,,25.358175100183765,,,,,0.5220300354644112,,,,0.91,,,,0.97,,,,28.657323761252936,,,,28.657323761252936,687.7757702700704,0.1408170338329282,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-21,1926-11-01,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,21,1926.1,1926,1,21,3,0.0174027821695626,2.0864189406094056,0.0103584929531519,0.63,3,Normal,37,5,3,2,50,97.0,0.481578170567346,104.4210899254934,104.4210899254934,,1,104.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.4210899254934,964.4085265395528,990.0,0.0908253715655091,0.0004421089925493,989.908732519442,0.0767946168907618,,,,25.423411362998312,,,,,0.4176843597019735,,,,0.89,,,,0.96,,,,22.251141404263453,,,,22.251141404263453,534.0273937023229,0.1104707625824795,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-22,1926-11-02,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,22,1926.1,1926,1,22,4,0.0174027821695626,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.481578170567346,104.4210899254934,104.4210899254934,,1,104.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.4210899254934,964.4085265395528,990.0,0.0908253715655091,0.0004421089925493,989.908732519442,0.0767946168907618,,,,25.423411362998312,,,,,0.4176843597019735,,,,0.89,,,,0.96,,,,22.251141404263453,,,,22.251141404263453,534.0273937023229,0.1104707625824795,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-23,1926-11-03,197.3,1.013035582851608,199.87192049662227,0.963,1926,10,23,1926.1,1926,1,23,4,0.0172689339309081,1.5491694288711244,0.0077508107443101,0.63,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.434653617542267,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1926-10-24,1926-11-04,194.4,1.0175718122802582,197.81596030728213,0.967,1926,10,24,1926.1,1926,1,24,4,0.0170912989705491,2.0559601893401123,0.0103932978216036,0.63,3,Normal,37,5,3,2,50,97.0,0.4903547714214907,100.81596030728213,100.81596030728213,,1,100.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,145.81596030728213,964.4043680793854,990.0,0.0895963501047552,8.159603072821256e-05,989.9103220538644,0.07152022540225,,,,25.43443374907673,,,,,0.4032638412291285,,,,0.89,,,,0.96,,,,21.49223653790979,,,,21.49223653790979,515.813676909835,0.1086476364420965,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1926-10-25,1926-11-05,194.4,1.0175718122802582,197.81596030728213,0.967,1926,10,25,1926.1,1926,1,25,4,0.0170912989705491,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4903547714214907,100.81596030728213,100.81596030728213,,1,100.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,145.81596030728213,964.4043680793854,990.0,0.0895963501047552,8.159603072821256e-05,989.9103220538644,0.07152022540225,,,,25.43443374907673,,,,,0.4032638412291285,,,,0.89,,,,0.96,,,,21.49223653790979,,,,21.49223653790979,515.813676909835,0.1086476364420965,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1926-10-26,1926-11-06,194.4,1.0175718122802582,197.81596030728213,0.967,1926,10,26,1926.1,1926,1,26,4,0.0170912989705491,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4903547714214907,100.81596030728213,100.81596030728213,,1,100.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,145.81596030728213,964.4043680793854,990.0,0.0895963501047552,8.159603072821256e-05,989.9103220538644,0.07152022540225,,,,25.43443374907673,,,,,0.4032638412291285,,,,0.89,,,,0.96,,,,21.49223653790979,,,,21.49223653790979,515.813676909835,0.1086476364420965,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1926-10-27,1926-11-07,197.3,1.013035582851608,199.87192049662227,0.963,1926,10,27,1926.1,1926,1,27,4,0.0172689339309081,2.0559601893401123,0.0102863883242411,0.63,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.434653617542267,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1926-10-28,1926-11-08,200.2,1.0060993502771898,201.4210899254934,0.96,1926,10,28,1926.1,1926,1,28,4,0.0174027821695626,1.5491694288711244,0.0076911977263362,0.63,3,Normal,37,5,3,2,50,97.0,0.481578170567346,104.4210899254934,104.4210899254934,,1,104.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.4210899254934,964.4085265395528,990.0,0.0908253715655091,0.0004421089925493,989.908732519442,0.0767946168907618,,,,25.423411362998312,,,,,0.4176843597019735,,,,0.89,,,,0.96,,,,22.251141404263453,,,,22.251141404263453,534.0273937023229,0.1104707625824795,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-10-29,1926-11-09,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,29,1926.1,1926,1,29,5,0.0175830487660312,2.0864189406094056,0.0102522946314583,0.63,3,Normal,37,5,3,2,50,97.0,0.4766408892746109,106.5075088661028,106.5075088661028,,1,106.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.5075088661028,964.4210450531966,990.0,0.0915366507498077,0.0006507508866102,989.9078125983636,0.0799304602502974,,,,25.406837084916617,,,,,0.4260300354644112,,,,0.89,,,,0.96,,,,22.68094141605501,,,,22.68094141605501,544.3425939853203,0.1114501452178743,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-30,1926-11-10,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,30,1926.1,1926,1,30,5,0.0175830487660312,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4766408892746109,106.5075088661028,106.5075088661028,,1,106.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.5075088661028,964.4210450531966,990.0,0.0915366507498077,0.0006507508866102,989.9078125983636,0.0799304602502974,,,,25.406837084916617,,,,,0.4260300354644112,,,,0.89,,,,0.96,,,,22.68094141605501,,,,22.68094141605501,544.3425939853203,0.1114501452178743,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-10-31,1926-11-11,203.2,1.0015133310339706,203.5075088661028,0.957,1926,10,31,1926.1,1926,1,31,5,0.0175830487660312,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4766408892746109,106.5075088661028,106.5075088661028,,1,106.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.5075088661028,964.4210450531966,990.0,0.0915366507498077,0.0006507508866102,989.9078125983636,0.0799304602502974,,,,25.406837084916617,,,,,0.4260300354644112,,,,0.89,,,,0.96,,,,22.68094141605501,,,,22.68094141605501,544.3425939853203,0.1114501452178743,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-11-01,1926-11-12,203.2,1.0015133310339706,203.5075088661028,0.957,1926,11,1,1926.11,1926,2,32,5,0.0175830487660312,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4569855948715342,110.5075088661028,110.5075088661028,,1,110.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.5075088661028,964.4210450531966,990.0,0.092559378022535,0.0010507508866102,989.9063898710908,0.0861132819482177,,,,25.399231535945983,,,,,0.4420300354644111,,,,0.9,,,,0.96,,,,23.79003690705308,,,,23.79003690705308,570.9608857692739,0.1169000448170473,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-11-02,1926-11-13,200.2,1.0060993502771898,201.4210899254934,0.96,1926,11,2,1926.11,1926,2,33,5,0.0174027821695626,2.0864189406094056,0.0103584929531519,0.68,3,Normal,36,5,3,2,47,93.0,0.4617192769357029,108.4210899254934,108.4210899254934,,1,108.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,152.4210899254934,964.4085265395528,990.0,0.0918480988382363,0.0008421089925493,989.9073097921691,0.0828602653009775,,,,25.415922987315387,,,,,0.4336843597019735,,,,0.89,,,,0.96,,,,23.096698316368386,,,,23.096698316368386,554.3207595928412,0.1146687187767277,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-11-03,1926-11-14,200.2,1.0060993502771898,201.4210899254934,0.96,1926,11,3,1926.11,1926,2,34,5,0.0174027821695626,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4617192769357029,108.4210899254934,108.4210899254934,,1,108.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,152.4210899254934,964.4085265395528,990.0,0.0918480988382363,0.0008421089925493,989.9073097921691,0.0828602653009775,,,,25.415922987315387,,,,,0.4336843597019735,,,,0.89,,,,0.96,,,,23.096698316368386,,,,23.096698316368386,554.3207595928412,0.1146687187767277,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1926-11-04,1926-11-15,203.2,1.0015133310339706,203.5075088661028,0.957,1926,11,4,1926.11,1926,2,35,5,0.0175830487660312,2.0864189406094056,0.0102522946314583,0.68,3,Normal,36,5,3,2,47,93.0,0.4569855948715342,110.5075088661028,110.5075088661028,,1,110.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.5075088661028,964.4210450531966,990.0,0.092559378022535,0.0010507508866102,989.9063898710908,0.0861132819482177,,,,25.399231535945983,,,,,0.4420300354644111,,,,0.9,,,,0.96,,,,23.79003690705308,,,,23.79003690705308,570.9608857692739,0.1169000448170473,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1926-11-05,1926-11-16,215.3,0.9662577428224972,208.03529202968363,0.939,1926,11,5,1926.11,1926,2,36,6,0.0179742492313646,4.527783163580835,0.0217644954344322,0.68,3,Normal,36,5,3,2,47,93.0,0.4470395339783513,115.03529202968365,115.03529202968365,,1,115.03529202968365,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.03529202968363,964.448211752178,990.0,0.0941029404646648,0.0015035292029683,989.9043935303324,0.09338295685531,,,,25.362798821299048,,,,,0.4601411681187345,,,,0.9,,,,0.97,,,,24.986851013563413,,,,24.986851013563413,599.684424325522,0.1201087121794611,57.63805815215799,114.8269537672318,171.017821793533,224.67078853962664,0.94
1926-11-06,1926-11-17,215.3,0.9662577428224972,208.03529202968363,0.939,1926,11,6,1926.11,1926,2,37,6,0.0179742492313646,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4470395339783513,115.03529202968365,115.03529202968365,,1,115.03529202968365,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.03529202968363,964.448211752178,990.0,0.0941029404646648,0.0015035292029683,989.9043935303324,0.09338295685531,,,,25.362798821299048,,,,,0.4601411681187345,,,,0.9,,,,0.97,,,,24.986851013563413,,,,24.986851013563413,599.684424325522,0.1201087121794611,57.63805815215799,114.8269537672318,171.017821793533,224.67078853962664,0.94
1926-11-07,1926-11-18,212.2,0.970368232074464,205.91213884620123,0.944,1926,11,7,1926.11,1926,2,38,6,0.0177908087963117,2.123153183482401,0.0103109665869102,0.68,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620123,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.542234958506967,,,,24.542234958506967,589.0136390041672,0.1191878977899302,57.65257644445205,114.8574080923858,171.06705427234104,224.74490226830244,0.945
1926-11-08,1926-11-19,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,8,1926.11,1926,2,39,6,0.0176088510109465,2.1059928861719186,0.0103333139256013,0.68,3,Normal,36,5,3,2,47,93.0,0.4563159739954028,110.80614596002933,110.80614596002933,,1,110.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.8061459600293,964.42283687576,990.0,0.0926611861227372,0.0010806145960029,989.9062581992812,0.0865838987263278,,,,25.396837424794715,,,,,0.4432245838401172,,,,0.9,,,,0.96,,,,23.852078957928278,,,,23.852078957928278,572.4498949902786,0.1170331681881966,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-09,1926-11-20,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,9,1926.11,1926,2,40,6,0.0176088510109465,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4563159739954028,110.80614596002933,110.80614596002933,,1,110.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.8061459600293,964.42283687576,990.0,0.0926611861227372,0.0010806145960029,989.9062581992812,0.0865838987263278,,,,25.396837424794715,,,,,0.4432245838401172,,,,0.9,,,,0.96,,,,23.852078957928278,,,,23.852078957928278,572.4498949902786,0.1170331681881966,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-10,1926-11-21,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,10,1926.11,1926,2,41,6,0.0176088510109465,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4563159739954028,110.80614596002933,110.80614596002933,,1,110.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.8061459600293,964.42283687576,990.0,0.0926611861227372,0.0010806145960029,989.9062581992812,0.0865838987263278,,,,25.396837424794715,,,,,0.4432245838401172,,,,0.9,,,,0.96,,,,23.852078957928278,,,,23.852078957928278,572.4498949902786,0.1170331681881966,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-11,1926-11-22,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,11,1926.11,1926,2,42,6,0.0176088510109465,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-12,1926-11-23,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,12,1926.11,1926,2,43,7,0.0176088510109465,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-13,1926-11-24,209.2,0.974524156951474,203.87045363424835,0.948,1926,11,13,1926.11,1926,2,44,7,0.017614407193999,0.0643076742190373,0.0003154340075899,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424835,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618412,0.1473264292372397,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1926-11-14,1926-11-25,209.2,0.974524156951474,203.87045363424835,0.948,1926,11,14,1926.11,1926,2,45,7,0.017614407193999,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424835,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618412,0.1473264292372397,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1926-11-15,1926-11-26,209.2,0.974524156951474,203.87045363424835,0.948,1926,11,15,1926.11,1926,2,46,7,0.017614407193999,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424835,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618412,0.1473264292372397,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1926-11-16,1926-11-27,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,16,1926.11,1926,2,47,7,0.0176088510109465,0.0643076742190373,0.0003155335375982,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-17,1926-11-28,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,17,1926.11,1926,2,48,7,0.0176088510109465,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-18,1926-11-29,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,18,1926.11,1926,2,49,7,0.0176088510109465,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-19,1926-11-30,206.2,0.9883906205627028,203.8061459600293,0.95,1926,11,19,1926.11,1926,2,50,8,0.0176088510109465,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1926-11-20,1926-12-01,212.2,0.970368232074464,205.91213884620123,0.944,1926,11,20,1926.11,1926,2,51,8,0.0177908087963117,2.1059928861719186,0.0102276286282709,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.325381497057069,138.91213884620123,138.91213884620123,,1,138.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.91213884620123,964.4354728330773,990.0,0.0991745927884776,0.0038912138846201,989.896934193327,0.136479972088877,,,,25.324981388160936,,,,,0.555648555384805,,,,0.91,,,,0.97,,,,30.46291558888446,,,,30.46291558888446,731.1099741332271,0.1479413295378261,57.65257644445205,114.8574080923858,171.06705427234104,224.74490226830244,0.945
1926-11-21,1926-12-02,218.4,0.970108119951116,211.87161339732373,0.936,1926,11,21,1926.11,1926,2,52,8,0.0183057073975287,5.959474551122497,0.0281277631088156,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3162292433878559,144.87161339732373,144.87161339732373,,1,144.87161339732373,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.87161339732373,964.471229680384,990.0,0.1012062318399967,0.0044871613397323,989.8943066068202,0.1484848683799967,,,,25.27459205805636,,,,,0.579486453589295,,,,0.91,,,,0.97,,,,31.706593548616283,,,,31.706593548616283,760.9582451667908,0.1496500311684358,57.61169991664678,114.7716795006786,170.92850413981213,224.5364180348045,0.935
1926-11-22,1926-12-03,209.2,0.974524156951474,203.87045363424835,0.948,1926,11,22,1926.11,1926,2,53,8,0.017614407193999,8.001159763075378,0.0392462940089875,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424835,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618412,0.1473264292372397,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1926-11-23,1926-12-04,221.5,0.9618479388254734,213.0493184498424,0.933,1926,11,23,1926.11,1926,2,54,8,0.0184074611140663,9.17886481559404,0.0430832864539531,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3144811750044327,146.0493184498424,146.0493184498424,,1,146.0493184498424,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.0493184498424,964.4782959106992,990.0,0.1016077221988099,0.0046049318449842,989.8937873459564,0.150916269834731,,,,25.264575165422464,,,,,0.5841972737993696,,,,0.91,,,,0.97,,,,31.95167781985859,,,,31.95167781985859,766.8402676766061,0.1499731520022716,57.60357632479324,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1926-11-24,1926-12-05,261.2,0.943854661473154,246.53483757678785,0.881,1926,11,24,1926.11,1926,2,55,8,0.0213006099666344,33.48551912694546,0.1358246950251636,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2717668653183005,179.53483757678785,179.53483757678785,,1,179.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,214.53483757678785,964.6792090254608,990.0,0.1130232400829958,0.0079534837576787,989.8790232761594,0.2281961859685989,,,,24.97161806473004,,,,,0.7181393503071514,,,,0.93,,,,0.97,,,,39.67519840365394,,,,39.67519840365394,952.2047616876946,0.1609314074782488,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1926-11-25,1926-12-06,268.2,0.9529275784967148,255.5751765528189,0.867,1926,11,25,1926.11,1926,2,56,8,0.0220816952541635,9.040338976031052,0.0353725236463358,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2621537854485383,188.5751765528189,188.5751765528189,,1,188.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,223.5751765528189,964.7223007062112,990.0,0.1161051738248246,0.0088575176552818,989.8750373085198,0.251758855857792,,,,24.90097774645076,,,,,0.7543007062112757,,,,0.93,,,,0.97,,,,41.55512694583802,,,,41.55512694583802,997.3230467001124,0.1625945348305372,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1926-11-26,1926-12-07,275.3,0.9419962953710668,259.3315801156547,0.858,1926,11,26,1926.11,1926,2,57,9,0.0224062485219925,3.756403562835772,0.0144849445684961,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2583565023978948,192.33158011565467,192.33158011565467,,1,192.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,227.33158011565467,964.7373263204628,990.0,0.1173857659485186,0.0092331580115654,989.87338107604,0.2618869666760616,,,,24.87416778890127,,,,,0.7693263204626187,,,,0.93,,,,0.97,,,,42.33726990376656,,,,42.33726990376656,1016.0944776903976,0.1632553578121311,57.29581378548853,114.1106907385378,169.8638646366257,222.9424932284439,0.86
1926-11-27,1926-12-08,278.9,0.9387864982494516,261.827554361772,0.851,1926,11,27,1926.11,1926,2,58,9,0.0226219006968571,2.495974246117328,0.0095328937101424,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2558936173212116,194.827554361772,194.827554361772,,1,194.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,229.827554361772,964.7473102174472,990.0,0.1182366662596949,0.0094827554361772,989.8722805783042,0.2687262284489894,,,,24.856244132408115,,,,,0.7793102174470881,,,,0.93,,,,0.97,,,,42.85579687636481,,,,42.85579687636481,1028.5391250327557,0.163679475908598,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1926-11-28,1926-12-09,286.3,0.929076038083623,265.9944697033413,0.84,1926,11,28,1926.11,1926,2,59,9,0.0229819221823686,4.166915341569279,0.0156654209623852,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2518849360842872,198.99446970334128,198.99446970334128,,1,198.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,233.99446970334128,964.7639778788134,990.0,0.1196572055806845,0.0098994469703341,989.870443347449,0.2803389656826447,,,,24.826126502952988,,,,,0.7959778788133651,,,,0.93,,,,0.97,,,,43.71934645796287,,,,43.71934645796287,1049.264314991109,0.1643618625106087,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1926-11-29,1926-12-10,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1926,11,29,1926.11,1926,2,60,9,0.0236126412969107,7.299989751643977,0.026711078468996,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2451568177913818,206.2944594549853,206.2944594549853,,1,206.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,241.2944594549853,964.79317783782,990.0,0.1220904108891094,0.011258891890997,989.86665069722,0.3012708707602763,,,,24.77220198863972,,,,,0.825177837819941,,,,0.94,,,,0.97,,,,45.711005218713154,,,,45.711005218713154,1097.0641252491157,0.1672591727979845,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1926-11-30,1926-12-11,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1926,11,30,1926.11,1926,2,61,9,0.0245640699557239,11.011905773301748,0.0387325333516877,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2356612731698834,217.306365228287,217.306365228287,,1,217.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,252.306365228287,964.8372254609131,990.0,0.1257475013673278,0.0134612730456574,989.860791225587,0.3342618553984639,,,,24.689303909275427,,,,,0.869225460913148,,,,0.94,,,,0.98,,,,48.48464609589365,,,,48.48464609589365,1163.6315063014476,0.1705366183305898,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1926-12-01,1926-12-12,320.6,0.9320946434979708,298.82954270544946,0.788,1926,12,1,1926.12,1926,3,62,9,0.0258188724897508,14.523177477162449,0.0486002064778369,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.3480244926871598,194.82954270544943,194.82954270544943,,1,194.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,241.82954270544943,964.8953181708216,990.0,0.1222681138136178,0.0094829542705449,989.868248931916,0.2687317116105414,,,,24.704199049483638,,,,,0.7793181708217978,,,,0.93,,,,0.97,,,,42.594083632866685,,,,42.594083632866685,1022.2580071888004,0.1425363879596431,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1926-12-02,1926-12-13,344.9,0.931164163377777,321.15851994899526,0.757,1926,12,2,1926.12,1926,3,63,9,0.0277480961235931,22.328977243545808,0.0695263424650605,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.3238276226223633,217.1585199489953,217.1585199489953,,1,217.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.15851994899526,965.005792599745,990.0,0.1296836413114744,0.013431703989799,989.8568846546988,0.3338076446148605,,,,24.517284410338963,,,,,0.8686340797959811,,,,0.94,,,,0.98,,,,48.114078761860135,,,,48.114078761860135,1154.7378902846433,0.149814112885753,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1926-12-03,1926-12-14,357.5,0.9286496375460918,331.9922454227278,0.742,1926,12,3,1926.12,1926,3,64,10,0.0286841300045236,10.833725473732557,0.0326324654358655,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.42325502180849,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.696474456524,0.1515718729261729,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1926-12-04,1926-12-15,370.4,0.9221297088191446,341.5568441466111,0.728,1926,12,4,1926.12,1926,3,65,10,0.0295105113342672,9.564598723883307,0.0280029485217335,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.3044881160553136,237.55684414661116,237.55684414661116,,1,237.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0175113688293222,989.8460306386496,0.3993752398410025,,,,24.338871178075568,,,,,0.9502273765864444,,,,0.94,,,,0.98,,,,52.250555972963646,,,,52.250555972963646,1254.0133433511276,0.1529776283754847,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1926-12-05,1926-12-16,392.5,0.9138958790110662,358.70413251184345,0.704,1926,12,5,1926.12,1926,3,66,10,0.0309920370490232,17.147288365232328,0.0478034313269757,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2899325393095832,254.70413251184343,254.70413251184343,,1,254.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0209408265023686,989.8369065095636,0.4590123437223607,,,,24.184373503282178,,,,,1.0188165300473735,,,,0.95,,,,0.98,,,,56.25867780922415,,,,56.25867780922415,1350.2082674213796,0.1568386664945005,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1926-12-06,1926-12-17,410.7,0.9236168999978376,379.32946082911184,0.685,1926,12,6,1926.12,1926,3,67,10,0.0327740654156352,20.625328317268384,0.0543731253359203,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2741680010107416,275.32946082911184,275.32946082911184,,2,137.66473041455592,137.66473041455592,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.32946082911184,965.2966473041456,990.0,0.1490024039653877,0.0250658921658223,989.8259317038688,0.1340302744598167,0.1340302744598167,,,24.39525412526352,24.39525412526352,,,,0.5506589216582237,0.5506589216582237,,,0.91,0.91,,,0.97,0.97,,,29.081055759857357,29.081055759857357,,,58.16211151971471,1395.890676473153,0.1533287485569616,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1926-12-07,1926-12-18,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1926,12,7,1926.12,1926,3,68,10,0.0314996948548937,14.74965926784182,0.040456600186511,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2852599062115681,260.57980156127,260.57980156127,,1,260.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.022115960312254,989.8337800465494,0.480397153914364,,,,24.130483884828696,,,,,1.04231920624508,,,,0.95,,,,0.98,,,,57.42823491281607,,,,57.42823491281607,1378.2776379075858,0.1575189702415943,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1926-12-08,1926-12-19,392.5,0.9138958790110662,358.70413251184345,0.704,1926,12,8,1926.12,1926,3,69,10,0.0309920370490232,5.875669049426563,0.0163802658427208,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2899325393095832,254.70413251184343,254.70413251184343,,1,254.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0209408265023686,989.8369065095636,0.4590123437223607,,,,24.184373503282178,,,,,1.0188165300473735,,,,0.95,,,,0.98,,,,56.25867780922415,,,,56.25867780922415,1350.2082674213796,0.1568386664945005,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1926-12-09,1926-12-20,410.7,0.9236168999978376,379.32946082911184,0.685,1926,12,9,1926.12,1926,3,70,10,0.0327740654156352,20.625328317268384,0.0543731253359203,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2741680010107416,275.32946082911184,275.32946082911184,,2,137.66473041455592,137.66473041455592,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.32946082911184,965.2966473041456,990.0,0.1490024039653877,0.0250658921658223,989.8259317038688,0.1340302744598167,0.1340302744598167,,,24.39525412526352,24.39525412526352,,,,0.5506589216582237,0.5506589216582237,,,0.91,0.91,,,0.97,0.97,,,29.081055759857357,29.081055759857357,,,58.16211151971471,1395.890676473153,0.1533287485569616,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1926-12-10,1926-12-21,410.7,0.9236168999978376,379.32946082911184,0.685,1926,12,10,1926.12,1926,3,71,11,0.0327740654156352,0.0,0.0,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.2741680010107416,275.32946082911184,275.32946082911184,,2,137.66473041455592,137.66473041455592,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.32946082911184,965.2966473041456,990.0,0.1490024039653877,0.0250658921658223,989.8259317038688,0.1340302744598167,0.1340302744598167,,,24.39525412526352,24.39525412526352,,,,0.5506589216582237,0.5506589216582237,,,0.91,0.91,,,0.97,0.97,,,29.081055759857357,29.081055759857357,,,58.16211151971471,1395.890676473153,0.1533287485569616,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1926-12-11,1926-12-22,410.7,0.9236168999978376,379.32946082911184,0.685,1926,12,11,1926.12,1926,3,72,11,0.0327740654156352,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2741680010107416,275.32946082911184,275.32946082911184,,2,137.66473041455592,137.66473041455592,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.32946082911184,965.2966473041456,990.0,0.1490024039653877,0.0250658921658223,989.8259317038688,0.1340302744598167,0.1340302744598167,,,24.39525412526352,24.39525412526352,,,,0.5506589216582237,0.5506589216582237,,,0.91,0.91,,,0.97,0.97,,,29.081055759857357,29.081055759857357,,,58.16211151971471,1395.890676473153,0.1533287485569616,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1926-12-12,1926-12-23,420.0,0.9170749723724791,385.1714883964413,0.673,1926,12,12,1926.12,1926,3,73,11,0.0332788165974525,5.842027567329467,0.0151673416733185,0.52,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822065,140.58574419822065,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419822,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.35716473361879,24.35716473361879,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.65173782669122,29.65173782669122,,,59.30347565338244,1423.283415681179,0.1539664212952953,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1926-12-13,1926-12-24,429.5,0.9173739538957784,394.0121131982369,0.665,1926,12,13,1926.12,1926,3,74,11,0.0340426465803276,8.84062480179557,0.022437444194381,0.52,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688544,24.299297004688544,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766655,30.511389462766655,,,61.02277892553332,1464.5466942127996,0.1548753880437967,56.46442994168663,112.38104971682102,167.1021000543917,218.8619467559267,0.665
