Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1926-12-14,1926-12-25,448.8,0.9186071545171632,412.27089094730286,0.645,1926,12,14,1926.12,1926,3,75,11,0.0356202049778469,18.258777749065985,0.0442883020605979,0.52,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092628,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653723,24.185048311653723,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1926-12-15,1926-12-26,453.7,0.9217880946399624,418.2152585381509,0.64,1926,12,15,1926.12,1926,3,76,11,0.0361337983376962,5.94436759084806,0.0142136554549116,0.52,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1926-12-16,1926-12-27,463.6,0.9213465808907868,427.1362749009687,0.629,1926,12,16,1926.12,1926,3,77,11,0.0369045741514437,8.921016362817795,0.0208856444348729,0.52,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.09360608900387,24.09360608900387,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.789177532385,0.1595694077094835,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1926-12-17,1926-12-28,463.6,0.9213465808907868,427.1362749009687,0.629,1926,12,17,1926.12,1926,3,78,12,0.0369045741514437,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.09360608900387,24.09360608900387,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.789177532385,0.1595694077094835,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1926-12-18,1926-12-29,468.6,0.9171517748188612,429.7773216801184,0.624,1926,12,18,1926.12,1926,3,79,12,0.0371327605931622,2.64104677914969,0.0061451515608713,0.52,3,Normal,38,5,4,3,54,104.0,0.2419857790388642,325.7773216801184,325.7773216801184,,2,162.8886608400592,162.8886608400592,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.7773216801184,965.5339979475604,990.0,0.1657563060930282,0.0351554643360236,989.7990882295708,0.1878113467187799,0.1878113467187799,,,24.07727893529164,24.07727893529164,,,,0.6515546433602368,0.6515546433602368,,,0.92,0.92,,,0.97,0.97,,,34.334191564839976,34.334191564839976,,,68.66838312967995,1648.0411951123187,0.1597766556439885,56.2311618496461,111.89778324106524,166.33537892260898,217.74027087157043,0.625
1926-12-19,1926-12-30,478.7,0.9159706436305068,438.4751471059236,0.616,1926,12,19,1926.12,1926,3,80,12,0.0378842527099518,8.697825425805206,0.0198365300364539,0.52,3,Normal,38,5,4,3,54,104.0,0.237185620864565,334.4751471059236,334.4751471059236,,2,167.2375735529618,167.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4751471059236,965.5731381619768,990.0,0.1686448828027052,0.0368950294211847,989.794460087776,0.1979866985626227,0.1979866985626227,,,24.023335227236807,24.023335227236807,,,,0.6689502942118473,0.6689502942118473,,,0.92,0.92,,,0.97,0.97,,,35.17189178893303,35.17189178893303,,,70.34378357786606,1688.2508058687854,0.1604282113642188,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1926-12-20,1926-12-31,483.8,0.9150446507013824,442.6986020093288,0.612,1926,12,20,1926.12,1926,3,81,12,0.038249159213606,4.223454903405184,0.0095402490187131,0.52,3,Normal,38,5,4,3,54,104.0,0.234922810977859,338.6986020093288,338.6986020093288,,2,169.3493010046644,169.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.6986020093288,965.592143709042,990.0,0.1700475062023601,0.0377397204018657,989.7922127733958,0.2030233794107581,0.2030233794107581,,,23.99704568494314,23.99704568494314,,,,0.6773972040186576,0.6773972040186576,,,0.92,0.92,,,0.97,0.97,,,35.577035383733566,35.577035383733566,,,71.15407076746713,1707.697698419211,0.1607280222808739,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
1926-12-21,1927-01-01,494.2,0.914143919554834,451.7699250439989,0.604,1926,12,21,1926.12,1926,3,82,12,0.0390329215238015,9.071323034670115,0.0200795195337242,0.46,3,Normal,38,5,4,3,54,104.0,0.2302056738059117,347.7699250439989,347.7699250439989,,2,173.88496252199946,173.88496252199946,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.7699250439989,965.632964662698,990.0,0.1730601227083391,0.0395539850087997,989.7873858922828,0.2140530402085053,0.2140530402085053,,,23.94036818937645,23.94036818937645,,,,0.6955398500879978,0.6955398500879978,,,0.93,0.93,,,0.97,0.97,,,36.83973873940732,36.83973873940732,,,73.67947747881463,1768.307459491551,0.1630907092180578,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1926-12-22,1927-01-02,504.6,0.9137807140222334,461.093748295619,0.595,1926,12,22,1926.12,1926,3,83,12,0.0398384998527414,9.32382325162007,0.0202211009932026,0.46,3,Normal,38,5,4,3,54,104.0,0.2255506616266741,357.093748295619,357.093748295619,,2,178.5468741478095,178.5468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,404.093748295619,965.6749218673302,990.0,0.1761565953749288,0.0414187496591237,989.782424654966,0.2256907170195653,0.2256907170195653,,,23.881812070616217,23.881812070616217,,,,0.7141874965912379,0.7141874965912379,,,0.93,0.93,,,0.97,0.97,,,37.73490126848169,37.73490126848169,,,75.46980253696339,1811.2752608871208,0.1636756143754475,56.0249145746939,111.4711034103134,165.6599113199753,216.75546560585423,0.595
1926-12-23,1927-01-03,509.9,0.9199426161588228,469.07873997938367,0.593,1926,12,23,1926.12,1926,3,84,12,0.0405284031342187,7.98499168376469,0.0170227106948305,0.46,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1926-12-24,1927-01-04,515.2,0.9212508629448248,474.62844458917374,0.585,1926,12,24,1926.12,1926,3,85,13,0.0410078976125046,5.549704609790069,0.0116927349657556,0.46,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1926-12-25,1927-01-05,531.4,0.9132268474795916,485.2887467506549,0.577,1926,12,25,1926.12,1926,3,86,13,0.0419289477192565,10.660302161481184,0.021966926356441,0.46,3,Normal,38,5,4,3,54,104.0,0.214305402085567,381.2887467506549,381.2887467506549,,2,190.64437337532743,190.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.2887467506549,965.783799360378,990.0,0.1841918347142396,0.0462577493501309,989.7695504159356,0.257313368991027,0.257313368991027,,,23.728437686566643,23.728437686566643,,,,0.7625774935013099,0.7625774935013099,,,0.93,0.93,,,0.97,0.97,,,40.03287928172894,40.03287928172894,,,80.06575856345788,1921.578205522989,0.1649858132906516,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1926-12-26,1927-01-06,559.1,0.9068376142103768,507.01291010502166,0.556,1926,12,26,1926.12,1926,3,87,13,0.0438059154330738,21.724163354366738,0.0428473573776786,0.46,3,Normal,38,5,4,3,54,104.0,0.2051229819344396,403.01291010502166,403.01291010502166,,2,201.50645505251083,201.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,450.01291010502166,965.8815580954724,990.0,0.1914065015108927,0.0506025820210043,989.757990916468,0.2874573707128324,0.2874573707128324,,,23.588975450282717,23.588975450282717,,,,0.8060258202100433,0.8060258202100433,,,0.94,0.94,,,0.97,0.97,,,42.51739389053392,42.51739389053392,,,85.03478778106785,2040.8349067456284,0.1677172042097585,55.71305354678754,110.8269104690627,164.64248668860756,215.27755427081485,0.555
1926-12-27,1927-01-07,629.1,0.9159051323325568,576.1959187504115,0.513,1926,12,27,1926.12,1926,3,88,13,0.0497833273800355,69.1830086453898,0.1200685502865519,0.46,3,Normal,38,5,4,3,54,104.0,0.1804941628631168,472.19591875041147,472.19591875041147,,2,236.09795937520573,236.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,519.1959187504115,966.1928816343768,990.0,0.217649807971253,0.0644391837500823,989.7179110082786,0.3944918904520688,0.3944918904520688,,,23.130537483449743,23.130537483449743,,,,0.9443918375008228,0.9443918375008228,,,0.94,0.94,,,0.98,0.98,,,49.35156107167864,49.35156107167864,,,98.70312214335728,2368.8749314405745,0.1713013211850119,55.222516169960045,109.815728857286,163.05055395760974,212.97682689309664,0.515
1926-12-28,1927-01-08,678.7,0.9309429630578494,631.8309890273624,0.487,1926,12,28,1926.12,1926,3,89,13,0.0545901974519641,55.63507027695096,0.0880537220287268,0.46,3,Normal,38,5,4,3,54,104.0,0.1646009800185602,527.8309890273624,527.8309890273624,,2,263.9154945136812,263.9154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,574.8309890273624,966.4273239561094,990.0,0.2499020226245579,0.0811323956109449,989.6689655817644,0.4927532843835687,0.4927532843835687,,,22.748888341271552,22.748888341271552,,,,1.055661978054725,1.055661978054725,,,0.95,0.95,,,0.98,0.98,,,54.83322074971927,54.83322074971927,,,109.66644149943852,2631.994595986525,0.1735692667880354,54.837058021425776,109.0227249779759,161.80594426426993,211.18690472398887,0.485
1926-12-29,1927-01-09,691.4,0.9313799209999172,643.9560773793427,0.479,1926,12,29,1926.12,1926,3,90,13,0.0556378050855752,12.125088351980253,0.0188290611392701,0.46,3,Normal,38,5,4,3,54,104.0,0.1615016981022069,539.9560773793427,539.9560773793427,,2,269.97803868967134,269.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,586.9560773793427,966.4758243095172,990.0,0.2569310593503435,0.085982430951737,989.657086509698,0.5156102435917782,0.5156102435917782,,,22.665651956588864,22.665651956588864,,,,1.0799121547586854,1.0799121547586854,,,0.95,0.95,,,0.98,0.98,,,55.88758482156658,55.88758482156658,,,111.77516964313315,2682.604071435196,0.1735757663752716,54.75557698152259,108.85525804251448,161.54350935298226,210.81041616190677,0.48
1926-12-30,1927-01-10,659.8,0.9278151351337496,612.1724261612479,0.496,1926,12,30,1926.12,1926,3,91,13,0.0528916976203318,31.783651218094747,0.0519194427253128,0.46,3,Normal,38,5,4,3,54,104.0,0.1698867762668652,508.1724261612479,508.1724261612479,,2,254.086213080624,254.086213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,555.1724261612479,966.3486897046448,990.0,0.2385057542963756,0.0732689704644991,989.6882252752392,0.4567915609202934,0.4567915609202934,,,22.8827440096739,22.8827440096739,,,,1.0163448523224958,1.0163448523224958,,,0.94,0.94,,,0.98,0.98,,,52.54267015699032,52.54267015699032,,,105.08534031398064,2522.0481675355354,0.1716597086427752,54.96784413911531,109.29165021385414,162.2276727375109,211.79260908322271,0.495
1926-12-31,1927-01-11,623.0,0.9151901352719296,570.1634542744122,0.518,1926,12,31,1926.12,1926,3,92,14,0.0492621224493092,42.00897188683575,0.0736788224006679,0.46,3,Normal,38,5,4,3,54,104.0,0.1824038338836535,466.1634542744122,466.1634542744122,,2,233.0817271372061,233.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,513.1634542744122,966.1657355442348,990.0,0.2141527271156012,0.0632326908548824,989.7226145820296,0.3844903617534204,0.3844903617534204,,,23.17238867604129,23.17238867604129,,,,0.9323269085488244,0.9323269085488244,,,0.94,0.94,,,0.98,0.98,,,48.80923137472331,48.80923137472331,,,97.61846274944662,2342.843105986719,0.1712113640704585,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1927-01-01,1927-01-12,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,1,1927.01,1926,4,93,14,0.0508275475722494,18.118346330326403,0.0307987537804181,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-02,1927-01-13,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,2,1927.01,1926,4,94,14,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-03,1927-01-14,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,3,1927.01,1926,4,95,14,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-04,1927-01-15,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,4,1927.01,1926,4,96,14,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-05,1927-01-16,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,5,1927.01,1926,4,97,14,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-06,1927-01-17,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,6,1927.01,1926,4,98,14,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-07,1927-01-18,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,7,1927.01,1926,4,99,15,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-08,1927-01-19,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,8,1927.01,1926,4,100,15,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-09,1927-01-20,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,9,1927.01,1926,4,101,15,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-10,1927-01-21,635.1,0.9262821612419124,588.2818006047386,0.51,1927,1,10,1927.01,1926,4,102,15,0.0508275475722494,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.3204640940407,0.1595975815911187,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-01-11,1927-01-22,641.2,0.9249135320234408,593.0545567334303,0.504,1927,1,11,1927.01,1926,4,103,15,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.5,3,Normal,41,6,4,3,66,120.0,0.202342261158847,473.05455673343033,473.05455673343033,,2,236.5272783667152,236.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.0545567334303,966.2687455053004,990.0,0.2204664097005393,0.064610911346686,989.7149226789528,0.3959258541656333,0.3959258541656333,,,23.050251319486726,23.050251319486726,,,,0.9461091134668608,0.9461091134668608,,,0.94,0.94,,,0.98,0.98,,,49.26969072481282,49.26969072481282,,,98.53938144962564,2364.9451547910157,0.1661556771309282,55.09926386075456,109.56202235606058,162.6520235086683,212.40289635313644,0.505
1927-01-12,1927-01-23,653.6,0.9286601129740986,606.9722498398709,0.5,1927,1,12,1927.01,1926,4,104,15,0.0524424023861648,13.917693106440538,0.0229297024865836,0.5,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.97224983987087,486.97224983987087,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1927-01-13,1927-01-24,653.6,0.9286601129740986,606.9722498398709,0.5,1927,1,13,1927.01,1926,4,105,15,0.0524424023861648,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.97224983987087,486.97224983987087,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1927-01-14,1927-01-25,653.6,0.9286601129740986,606.9722498398709,0.5,1927,1,14,1927.01,1926,4,106,16,0.0524424023861648,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.97224983987087,486.97224983987087,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1927-01-15,1927-01-26,653.6,0.9286601129740986,606.9722498398709,0.5,1927,1,15,1927.01,1926,4,107,16,0.0524424023861648,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.97224983987087,486.97224983987087,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1927-01-16,1927-01-27,659.8,0.9278151351337496,612.1724261612479,0.496,1927,1,16,1927.01,1926,4,108,16,0.0528916976203318,5.200176321377057,0.0084946268390195,0.5,3,Normal,41,6,4,3,66,120.0,0.1960232033848445,492.1724261612479,492.1724261612479,,2,246.086213080624,246.086213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.1724261612479,966.3486897046448,990.0,0.2315492325572451,0.0684344852322496,989.7000162822104,0.4285237974670777,0.4285237974670777,,,22.92280278009852,22.92280278009852,,,,0.9843448523224958,0.9843448523224958,,,0.94,0.94,,,0.98,0.98,,,50.977430088521466,50.977430088521466,,,101.95486017704292,2446.9166442490305,0.1665459857713155,54.96784413911531,109.29165021385414,162.2276727375109,211.79260908322271,0.495
1927-01-17,1927-01-28,672.3,0.936547460113998,629.6408574346408,0.488,1927,1,17,1927.01,1926,4,109,16,0.0544009700823529,17.468431273392866,0.0277434843484663,0.5,3,Normal,41,6,4,3,66,120.0,0.1905848367098008,509.6408574346408,509.6408574346408,,2,254.8204287173204,254.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.6408574346408,966.4185634297384,990.0,0.2416758593824004,0.0738563429738563,989.6844677976436,0.4594309080028338,0.4594309080028338,,,22.806473459902417,22.806473459902417,,,,1.0192817148692817,1.0192817148692817,,,0.94,0.94,,,0.98,0.98,,,52.51886292544262,52.51886292544262,,,105.03772585088524,2520.9054204212457,0.1668216485804982,54.851706809011006,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1927-01-18,1927-01-29,672.3,0.936547460113998,629.6408574346408,0.488,1927,1,18,1927.01,1926,4,110,16,0.0544009700823529,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.1905848367098008,509.6408574346408,509.6408574346408,,2,254.8204287173204,254.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,560.6408574346408,966.4185634297384,990.0,0.2416758593824004,0.0738563429738563,989.6844677976436,0.4594309080028338,0.4594309080028338,,,22.806473459902417,22.806473459902417,,,,1.0192817148692817,1.0192817148692817,,,0.94,0.94,,,0.98,0.98,,,52.51886292544262,52.51886292544262,,,105.03772585088524,2520.9054204212457,0.1668216485804982,54.851706809011006,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1927-01-19,1927-01-30,685.0,0.929300738500987,636.5710058731761,0.484,1927,1,19,1927.01,1926,4,111,16,0.0549997349074424,6.930148438535298,0.0108866856557962,0.5,3,Normal,41,6,4,3,66,120.0,0.1885099995017799,516.5710058731761,516.5710058731761,,2,258.28550293658805,258.28550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,567.5710058731761,966.4462840234928,990.0,0.2456933367380731,0.0766284023492704,989.6776782609128,0.4719892505063561,0.4719892505063561,,,22.75940498691362,22.75940498691362,,,,1.033142011746352,1.033142011746352,,,0.94,0.94,,,0.98,0.98,,,53.12315637781264,53.12315637781264,,,106.24631275562528,2549.9115061350067,0.1669041030385739,54.80529300955867,108.95743059242574,161.70360238785193,211.04003894658769,0.485
1927-01-20,1927-01-31,697.9,0.9291923360502586,648.4833313294755,0.477,1927,1,20,1927.01,1926,4,112,16,0.0560289598268666,11.912325456299412,0.0183695168106751,0.5,3,Normal,41,6,4,3,66,120.0,0.1850471618969516,528.4833313294755,528.4833313294755,,2,264.2416656647377,264.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.4833313294755,966.4939333253178,990.0,0.2525990326547684,0.0813933325317902,989.6660076348136,0.4939698777480878,0.4939698777480878,,,22.678104431747567,22.678104431747567,,,,1.0569666626589511,1.0569666626589511,,,0.95,0.95,,,0.98,0.98,,,54.73016248934323,54.73016248934323,,,109.46032497868646,2627.047799488475,0.1687943539801994,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1927-01-21,1927-02-01,771.2,0.946433520304393,729.8895308587479,0.443,1927,1,21,1927.01,1926,4,113,17,0.0630624554661958,81.40619952927239,0.1115322197230234,0.64,3,Normal,41,6,4,3,66,120.0,0.1644084411771389,609.8895308587479,609.8895308587479,,3,203.2965102862493,203.2965102862493,203.2965102862493,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.8895308587479,966.819558123435,990.0,0.2997910323818828,0.1129668592576243,989.5872421083604,0.2925840474028326,0.2925840474028326,0.2925840474028326,,22.475099937522664,22.475099937522664,22.475099937522664,,,0.8131860411449972,0.8131860411449972,0.8131860411449972,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.434794988207685,40.434794988207685,40.434794988207685,,121.30438496462304,2911.305239150953,0.1661955403332104,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1927-01-22,1927-02-02,806.1,0.9476968806403272,763.9384554841677,0.428,1927,1,22,1927.01,1926,4,114,17,0.066004282553832,34.04892462541977,0.0445702456539385,0.64,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841677,643.9384554841677,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841677,966.9557538219366,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.275399045795385,22.275399045795385,22.275399045795385,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364445,107.1392812645534,158.86129297907746,206.97840120388,0.43
1927-01-23,1927-02-03,799.1,0.9453775660656584,755.4512130430676,0.43,1927,1,23,1927.01,1926,4,115,17,0.065270984806921,8.48724244110008,0.0112346665073343,0.64,3,Normal,41,6,4,3,66,120.0,0.1588454660316481,635.4512130430676,635.4512130430676,,3,211.81707101435583,211.81707101435583,211.81707101435583,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,686.4512130430676,966.9218048521724,990.0,0.3146093988655464,0.1206353639129202,989.5647552372216,0.3176034584439462,0.3176034584439462,0.3176034584439462,,22.32534692660534,22.32534692660534,22.32534692660534,,,0.8472682840574235,0.8472682840574235,0.8472682840574235,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.29877303932847,42.29877303932847,42.29877303932847,,126.8963191179854,3045.5116588316496,0.1679742078999761,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1927-01-24,1927-02-04,799.1,0.9453775660656584,755.4512130430676,0.43,1927,1,24,1927.01,1926,4,116,17,0.065270984806921,0.0,0.0,0.64,3,Normal,41,6,4,3,66,120.0,0.1588454660316481,635.4512130430676,635.4512130430676,,3,211.81707101435583,211.81707101435583,211.81707101435583,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,686.4512130430676,966.9218048521724,990.0,0.3146093988655464,0.1206353639129202,989.5647552372216,0.3176034584439462,0.3176034584439462,0.3176034584439462,,22.32534692660534,22.32534692660534,22.32534692660534,,,0.8472682840574235,0.8472682840574235,0.8472682840574235,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.29877303932847,42.29877303932847,42.29877303932847,,126.8963191179854,3045.5116588316496,0.1679742078999761,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1927-01-25,1927-02-05,849.3,0.9394403434210324,797.8666836674828,0.408,1927,1,25,1927.01,1926,4,117,17,0.0689356814688705,42.41547062441521,0.0531611000843496,0.64,3,Normal,41,6,4,3,66,120.0,0.1504010663139945,677.8666836674828,677.8666836674828,,3,225.95556122249425,225.95556122249425,225.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,728.8666836674828,967.09146673467,990.0,0.3391980774883958,0.1333600051002448,989.5274419174114,0.3613680786373666,0.3613680786373666,0.3613680786373666,,22.074607104104093,22.074607104104093,22.074607104104093,,,0.903822244889977,0.903822244889977,0.903822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.07533404088649,45.07533404088649,45.07533404088649,,135.22600212265945,3245.424050943827,0.1694844576052206,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1927-01-26,1927-02-06,856.6,0.9392960813836936,804.6010233132719,0.405,1927,1,26,1927.01,1926,4,118,17,0.0695175284142667,6.734339645789078,0.0083697875725507,0.64,3,Normal,41,6,4,3,66,120.0,0.1491422413382613,684.6010233132719,684.6010233132719,,3,228.200341104424,228.200341104424,228.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,735.6010233132719,967.118404093253,990.0,0.3431020425004474,0.1353803069939815,989.5215176505056,0.368574797267816,0.368574797267816,0.368574797267816,,22.03453875998478,22.03453875998478,22.03453875998478,,,0.9128013644176958,0.9128013644176958,0.9128013644176958,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.44050926052625,45.44050926052625,45.44050926052625,,136.32152778157874,3271.716666757889,0.1694274849666725,53.62363492446956,106.53369296094064,157.91744413559536,205.63629957141296,0.405
1927-01-27,1927-02-07,864.0,0.9458289602839208,817.1962216853075,0.402,1927,1,27,1927.01,1926,4,119,17,0.0706057535536105,12.595198372035613,0.0154126977558223,0.64,3,Normal,41,6,4,3,66,120.0,0.1468435570498887,697.1962216853075,697.1962216853075,,3,232.3987405617692,232.3987405617692,232.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,748.1962216853075,967.1687848867412,990.0,0.3504036067740912,0.1391588665055922,989.5104375267204,0.3822433817600743,0.3822433817600743,0.3822433817600743,,21.95940925821913,21.95940925821913,21.95940925821913,,,0.9295949622470766,0.9295949622470766,0.9295949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.118732147360014,46.118732147360014,46.118732147360014,,138.35619644208003,3320.548714609921,0.1693059668787349,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1927-01-28,1927-02-08,893.9,0.9367077700178248,837.3230756189334,0.394,1927,1,28,1927.01,1926,4,120,18,0.0723447137334758,20.126853933625966,0.0240371423166005,0.64,3,Normal,41,6,4,3,66,120.0,0.1433138575708047,717.3230756189334,717.3230756189334,,3,239.10769187297785,239.10769187297785,239.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,768.3230756189334,967.2492923024756,990.0,0.3620713481848889,0.1486615378094667,989.4892671140057,0.4045991851771092,0.4045991851771092,0.4045991851771092,,21.835375626352697,21.835375626352697,21.835375626352697,,,0.9564307674919112,0.9564307674919112,0.9564307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.18208744848083,47.18208744848083,47.18208744848083,,141.54626234544247,3397.1102962906198,0.1690461740121208,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719470997,0.395
1927-01-29,1927-02-09,916.7,0.9359262816371182,857.9636223767463,0.382,1927,1,29,1927.01,1926,4,121,18,0.0741280569733508,20.6405467578129,0.0240576013008967,0.64,3,Normal,41,6,4,3,66,120.0,0.1398660699244728,737.9636223767463,737.9636223767463,,3,245.98787412558207,245.98787412558207,245.98787412558207,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,788.9636223767463,967.331854489507,990.0,0.376381008552397,0.1589818111883731,989.4646371802592,0.4281819102801345,0.4281819102801345,0.4281819102801345,,21.70460078047213,21.70460078047213,21.70460078047213,,,0.9839514965023284,0.9839514965023284,0.9839514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.24901348704928,48.24901348704928,48.24901348704928,,144.74704046114783,3473.928971067548,0.1687099973541616,53.22643941618184,105.72097672808168,156.65276728017054,203.84264180623728,0.38
1927-01-30,1927-02-10,939.9,0.9347614620468058,878.5822981777927,0.372,1927,1,30,1927.01,1926,4,122,18,0.0759095105625612,20.61867580104638,0.0234681211353906,0.64,3,Normal,41,6,4,3,66,120.0,0.1365836760527542,758.5822981777927,758.5822981777927,,3,252.86076605926425,252.86076605926425,252.86076605926425,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,809.5822981777927,967.4143291927112,990.0,0.3952746158601288,0.1692911490888963,989.435434235051,0.4524032010772665,0.4524032010772665,0.4524032010772665,,21.568701841262587,21.568701841262587,21.568701841262587,,,1.011443064237057,1.011443064237057,1.011443064237057,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.28654702918049,49.28654702918049,49.28654702918049,,147.85964108754146,3548.631386100995,0.1682934443298106,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792025,0.37
1927-01-31,1927-02-11,971.4,0.936753403834816,909.96225648514,0.362,1927,1,31,1927.01,1926,4,123,18,0.078620738960316,31.37995830734724,0.034484900976615,0.64,3,Normal,41,6,4,3,66,120.0,0.1318736015090529,789.96225648514,789.96225648514,,3,263.3207521617133,263.3207521617133,263.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,840.96225648514,967.5398490259404,990.0,0.4240291593290127,0.18498112824257,989.3909897124284,0.490538785946573,0.490538785946573,0.490538785946573,,21.360601900541266,21.360601900541266,21.360601900541266,,,1.0532830086468532,1.0532830086468532,1.0532830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.83016386146965,50.83016386146965,50.83016386146965,,152.49049158440894,3659.771798025815,0.1675789193426828,52.82960399251159,104.90984956598857,155.39266463709387,202.0603737884302,0.36
1927-02-01,1927-02-12,1028.1,0.938516124607947,964.8884277094302,0.345,1927,2,1,1927.02,1926,5,124,18,0.0833663601540947,54.926171224290215,0.0569248937461926,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1678950595195502,802.8884277094302,802.8884277094302,,3,267.6294759031434,267.6294759031434,267.6294759031434,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,866.8884277094302,967.7595537108376,990.0,0.4477862086580436,0.1923107421675441,989.3599030491744,0.5066944774663862,0.5066944774663862,0.5066944774663862,,21.09365486087024,21.09365486087024,21.09365486087024,,,1.0705179036125736,1.0705179036125736,1.0705179036125736,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.01627159014816,51.01627159014816,51.01627159014816,,153.0488147704445,3673.1715544906674,0.1586181473165456,52.40009934424843,104.03283345298864,154.03239081733835,200.1415412644872,0.345
1927-02-02,1927-02-13,1053.1,0.932532819569452,982.0503122885896,0.336,1927,2,2,1927.02,1926,5,125,18,0.0848491469817341,17.16188457915939,0.0174755655228752,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1649609984059492,820.0503122885896,820.0503122885896,,3,273.3501040961965,273.3501040961965,273.3501040961965,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,884.0503122885896,967.8282012491544,990.0,0.463512238352094,0.2060402498308716,989.330447511817,0.5285469147711797,0.5285469147711797,0.5285469147711797,,20.973699347891586,20.973699347891586,20.973699347891586,,,1.093400416384786,1.093400416384786,1.093400416384786,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.81043259899629,51.81043259899629,51.81043259899629,,155.43129779698887,3730.351147127733,0.1582722349884179,52.2638054918813,103.75470869687857,153.60144989063383,199.5346709455235,0.335
1927-02-03,1927-02-14,1078.4,0.9281778283406515,1000.9469700825588,0.329,1927,2,3,1927.02,1926,5,126,18,0.086481818215133,18.89665779396921,0.0188787801539682,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1618467359830642,838.9469700825588,838.9469700825588,,4,209.7367425206397,209.7367425206397,209.7367425206397,209.7367425206397,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,902.9469700825588,967.902976191688,990.0,0.4808279008724642,0.221157576066047,989.2980145230616,0.3114008180539566,0.3114008180539566,0.3114008180539566,0.3114008180539566,21.083637513319527,21.083637513319527,21.083637513319527,21.083637513319527,,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.13305467151938,39.13305467151938,39.13305467151938,39.13305467151938,156.53221868607753,3756.773248465861,0.1563841275958572,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1927-02-04,1927-02-15,1095.5,0.9261044949451578,1014.5474742124204,0.324,1927,2,4,1927.02,1926,5,127,19,0.0876569017719531,13.600504129861632,0.0134054881368853,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1596771014838496,852.5474742124204,852.5474742124204,,4,213.1368685531051,213.1368685531051,213.1368685531051,213.1368685531051,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,916.5474742124204,967.945720633239,990.0,0.4932905142185526,0.2320379793699363,989.2746715064116,0.3215700263450898,0.3215700263450898,0.3215700263450898,0.3215700263450898,21.007380846827427,21.007380846827427,21.007380846827427,21.007380846827427,,0.8525474742124204,0.8525474742124204,0.8525474742124204,0.8525474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.46256651592833,40.46256651592833,40.46256651592833,40.46256651592833,161.85026606371332,3884.40638552912,0.1595295145644668,52.02816090626235,103.27404088908366,152.85715961612266,198.4876567150999,0.325
1927-02-05,1927-02-16,1121.4,0.9307795584274128,1043.776196820501,0.317,1927,2,5,1927.02,1926,5,128,19,0.0901822634052912,29.22872260808049,0.0280028637337348,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1552056853695996,881.7761968205009,881.7761968205009,,4,220.4440492051252,220.4440492051252,220.4440492051252,220.4440492051252,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,945.7761968205008,968.0375823328644,990.0,0.520073805851455,0.2554209574564007,989.2245052366922,0.3439738279215668,0.3439738279215668,0.3439738279215668,0.3439738279215668,20.84294907590617,20.84294907590617,20.84294907590617,20.84294907590617,,0.8817761968205009,0.8817761968205009,0.8817761968205009,0.8817761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.522212224698,41.522212224698,41.522212224698,41.522212224698,166.088848898792,3986.132373571008,0.1591230470715116,51.84201876726099,102.89451061375532,152.26987777513588,197.66245398743624,0.315
1927-02-06,1927-02-17,1130.1,0.9267553955504912,1047.32627251161,0.315,1927,2,6,1927.02,1926,5,129,19,0.0904889899450031,3.5500756911089866,0.0033896559117107,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1546795915006555,885.3262725116099,885.3262725116099,,4,221.33156812790247,221.33156812790247,221.33156812790247,221.33156812790247,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,949.32627251161,968.048739713608,990.0,0.5233268632576504,0.2582610180092879,989.218412118733,0.3467460153172205,0.3467460153172205,0.3467460153172205,0.3467460153172205,20.822926389807865,20.822926389807865,20.822926389807865,20.822926389807865,,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.64933403740801,41.64933403740801,41.64933403740801,41.64933403740801,166.59733614963204,3998.336067591169,0.1590691845723609,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1927-02-07,1927-02-18,1138.9,0.9264025951197036,1055.0799155818304,0.312,1927,2,7,1927.02,1926,5,130,19,0.0911589047062701,7.753643070220505,0.0073488680390098,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1535428715943892,893.0799155818304,893.0799155818304,,4,223.2699788954576,223.2699788954576,223.2699788954576,223.2699788954576,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,957.0799155818304,968.0731083061142,990.0,0.5304317951546653,0.2644639324654643,989.20510427238,0.352839143731579,0.352839143731579,0.352839143731579,0.352839143731579,20.779156822534084,20.779156822534084,20.779156822534084,20.779156822534084,,0.8930799155818304,0.8930799155818304,0.8930799155818304,0.8930799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.92578363545356,41.92578363545356,41.92578363545356,41.92578363545356,167.70313454181422,4024.875229003541,0.1589482768699405,51.76952527372407,102.74674369331096,152.0413286050739,197.3415589106612,0.31
1927-02-08,1927-02-19,1165.5,0.9248423596970068,1077.9037702268613,0.305,1927,2,8,1927.02,1926,5,131,19,0.0931308857476008,22.823854645030902,0.0211742970712749,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.150291709218073,915.9037702268612,915.9037702268612,,4,228.97594255671527,228.97594255671527,228.97594255671527,228.97594255671527,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,979.9037702268612,968.144840420713,990.0,0.5513460842716259,0.282723016181489,989.1659308995468,0.3710812600148606,0.3710812600148606,0.3710812600148606,0.3710812600148606,20.65000921881905,20.65000921881905,20.65000921881905,20.65000921881905,,0.9159037702268612,0.9159037702268612,0.9159037702268612,0.9159037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.73001467521979,42.73001467521979,42.73001467521979,42.73001467521979,170.92005870087917,4102.0814088211,0.1585670849494351,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1927-02-09,1927-02-20,1183.4,0.9343145204504234,1105.6678035010311,0.301,1927,2,9,1927.02,1926,5,132,19,0.095529698222489,27.76403327416984,0.0251106464222406,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1465177872477037,943.6678035010312,943.6678035010312,,4,235.91695087525775,235.91695087525775,235.91695087525775,235.91695087525775,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1007.6678035010312,968.2320988110032,990.0,0.5767872302997497,0.3049342428008249,989.1182785268994,0.3938880814526403,0.3938880814526403,0.3938880814526403,0.3938880814526403,20.49229163444358,20.49229163444358,20.49229163444358,20.49229163444358,,0.9436678035010312,0.9436678035010312,0.9436678035010312,0.9436678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.68905098566673,43.68905098566673,43.68905098566673,43.68905098566673,174.75620394266693,4194.148894624006,0.1580548907993086,51.441984998084585,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1927-02-10,1927-02-21,1210.7,0.9417141400781552,1140.1333093926228,0.295,1927,2,10,1927.02,1926,5,133,19,0.0985075179315226,34.46550589159165,0.0302293649415016,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1420886475865716,978.1333093926228,978.1333093926228,,4,244.5333273481557,244.5333273481557,244.5333273481557,244.5333273481557,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1042.1333093926228,968.3404189723768,990.0,0.6131820960305896,0.3325066475140982,989.0543112564552,0.423140860118171,0.423140860118171,0.423140860118171,0.423140860118171,20.290751423960213,20.290751423960213,20.290751423960213,20.290751423960213,,0.9781333093926228,0.9781333093926228,0.9781333093926228,0.9781333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83933101496251,44.83933101496251,44.83933101496251,44.83933101496251,179.35732405985004,4304.575777436401,0.1573125901877194,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1927-02-11,1927-02-22,1229.0,0.9400356731853782,1155.3038423448295,0.291,1927,2,11,1927.02,1926,5,134,20,0.0998182519785932,15.170532952206711,0.0131312061781221,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1402228522595418,993.3038423448296,993.3038423448296,,4,248.32596058620737,248.32596058620737,248.32596058620737,248.32596058620737,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1057.3038423448295,968.3880977902264,990.0,0.6350777106007848,0.3446430738758635,989.0202792155234,0.4363473104441085,0.4363473104441085,0.4363473104441085,0.4363473104441085,20.19583411485273,20.19583411485273,20.19583411485273,20.19583411485273,,0.9933038423448296,0.9933038423448296,0.9933038423448296,0.9933038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.3217692800343,45.3217692800343,45.3217692800343,45.3217692800343,181.2870771201372,4350.889850883294,0.1569172285900071,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
