Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-02-12,1927-02-23,1247.6,0.942088475173866,1175.349581626915,0.286,1927,2,12,1927.02,1926,5,135,20,0.1015502038525654,20.04573928208561,0.0170551294656848,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1378313333602077,1013.3495816269152,1013.3495816269152,,4,253.3373954067288,253.3373954067288,253.3373954067288,253.3373954067288,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1077.349581626915,968.4510986851132,990.0,0.6640097054409084,0.3673544561149896,988.968635838444,0.4541075185202397,0.4541075185202397,0.4541075185202397,0.4541075185202397,20.06342963481074,20.06342963481074,20.06342963481074,20.06342963481074,,1.0133495816269151,1.0133495816269151,1.0133495816269151,1.0133495816269151,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.9332749698505,45.9332749698505,45.9332749698505,45.9332749698505,183.733099879402,4409.594397105648,0.1563220872764333,50.98247086626295,101.14376523990116,149.56527190732498,193.87268151444263,0.285
1927-02-13,1927-02-24,1266.3,0.9374162677688695,1187.0502198757194,0.284,1927,2,13,1927.02,1926,5,136,20,0.1025611389972621,11.700638248804353,0.0098569024737886,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1364727433494439,1025.0502198757194,1025.0502198757194,,4,256.26255496892986,256.26255496892986,256.26255496892986,256.26255496892986,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1089.0502198757194,968.4878721196094,990.0,0.680897224562894,0.3825652858384352,988.9365374895988,0.4646370739696189,0.4646370739696189,0.4646370739696189,0.4646370739696189,19.984028296019765,19.984028296019765,19.984028296019765,19.984028296019765,,1.0250502198757194,1.0250502198757194,1.0250502198757194,1.0250502198757194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.27976280649579,46.27976280649579,46.27976280649579,46.27976280649579,185.1190512259832,4442.857229423596,0.1559487948583713,50.90440189432992,100.98488732807118,149.32016610902457,193.530017664017,0.285
1927-02-14,1927-02-25,1294.7,0.930160230545765,1204.278450487602,0.279,1927,2,14,1927.02,1926,5,137,20,0.1040496581221288,17.22823061188251,0.0143058531064032,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1345203843300589,1042.278450487602,1042.278450487602,,4,260.5696126219005,260.5696126219005,260.5696126219005,260.5696126219005,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1106.278450487602,968.5420179872468,990.0,0.7057627120439616,0.4049619856338825,988.8892753023222,0.4803596511908929,0.4803596511908929,0.4803596511908929,0.4803596511908929,19.866897663884576,19.866897663884576,19.866897663884576,19.866897663884576,,1.042278450487602,1.042278450487602,1.042278450487602,1.042278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.78178177026716,46.78178177026716,46.78178177026716,46.78178177026716,187.12712708106864,4491.051049945647,0.1553852657625007,50.78892347028565,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1927-02-15,1927-02-26,1313.9,0.9302149802071168,1222.2094624941308,0.274,1927,2,15,1927.02,1926,5,138,20,0.1055988975594928,17.931012006528817,0.0146709811671212,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1325468383049586,1060.2094624941308,1060.2094624941308,,4,265.0523656235327,265.0523656235327,265.0523656235327,265.0523656235327,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1124.2094624941308,968.5983725964102,990.0,0.7316425231874053,0.42827230124237,988.8400851755704,0.4970001964476483,0.4970001964476483,0.4970001964476483,0.4970001964476483,19.744712382712446,19.744712382712446,19.744712382712446,19.744712382712446,,1.0602094624941307,1.0602094624941307,1.0602094624941307,1.0602094624941307,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.2939331564784,47.2939331564784,47.2939331564784,47.2939331564784,189.1757326259136,4540.217583021926,0.1547817607628954,50.66816206920076,100.50425155698088,148.57900999249674,192.494654090568,0.275
1927-02-16,1927-02-27,1343.0,0.9274857562547472,1245.6133706501255,0.269,1927,2,16,1927.02,1926,5,139,20,0.1076209952241708,23.40390815599472,0.0187890630491381,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1300564074030828,1083.6133706501255,1083.6133706501255,,4,270.9033426625314,270.9033426625314,270.9033426625314,270.9033426625314,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1147.6133706501255,968.6719277363288,990.0,0.7654213597012121,0.4586973818451631,988.7758812584536,0.5191442082891128,0.5191442082891128,0.5191442082891128,0.5191442082891128,19.584809313835585,19.584809313835585,19.584809313835585,19.584809313835585,,1.0836133706501254,1.0836133706501254,1.0836133706501254,1.0836133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94647106162387,47.94647106162387,47.94647106162387,47.94647106162387,191.78588424649547,4602.861221915891,0.1539690314550784,50.50959219223472,100.18174477345096,148.08196096294895,191.80092764268736,0.27
1927-02-17,1927-02-28,1362.6,0.92385003693436,1258.8380603267588,0.265,1927,2,17,1927.02,1926,5,140,20,0.1087636084122319,13.22468967663326,0.0105054733356254,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1286901032829825,1096.8380603267588,1096.8380603267588,,4,274.2095150816897,274.2095150816897,274.2095150816897,274.2095150816897,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1160.8380603267588,968.7134910467412,990.0,0.7845085406777961,0.4758894784247863,988.7396019808974,0.5318695080982929,0.5318695080982929,0.5318695080982929,0.5318695080982929,19.494241426057943,19.494241426057943,19.494241426057943,19.494241426057943,,1.096838060326759,1.096838060326759,1.096838060326759,1.096838060326759,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.30719246080896,48.30719246080896,48.30719246080896,48.30719246080896,193.22876984323585,4637.490476237661,0.1534977181998128,50.41951310714841,99.99857663776326,147.79975792835145,191.4072876696939,0.265
1927-02-18,1927-03-01,1402.3,0.9246639980161044,1296.6563244179831,0.259,1927,2,18,1927.02,1926,5,141,21,0.1120311064297137,37.81826409122437,0.0291659889972768,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1249367291465726,1134.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,34.656324417983114,10.48246849679736,1.7114234280485487,1.49749549954248,1.069639642530343,19.89529735106438,59.48246849679736,9.71142342804855,8.497495499542481,6.069639642530343,112.8952973510644,1177.6913874243885,968.8323484481708,990.0,0.8088329303032411,0.48,988.7111670696968,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.343883841525965,19.343883841525965,19.343883841525965,19.343883841525965,,1.1,1.1,1.1,1.1,0.931650673934543,0.931650673934543,0.931650673934543,0.931650673934543,0.98,0.98,0.98,0.98,47.64579249459293,47.64579249459293,47.64579249459293,47.64579249459293,190.58316997837173,4573.996079480921,0.1469804807869323,50.16019128631059,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1927-02-19,1927-03-02,1412.4,0.9216787399758842,1301.779052341939,0.257,1927,2,19,1927.02,1926,5,142,21,0.1124737101223435,5.122727923955836,0.0039351746479096,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1244450812974423,1139.779052341939,1100.0,,4,275.0,275.0,275.0,275.0,39.77905234193895,12.03193558490746,1.9643976465155035,1.7188479407010655,1.2277485290721897,22.83612264074273,61.03193558490746,9.964397646515504,8.718847940701066,6.22774852907219,115.83612264074272,1179.715181172124,968.8484484502176,990.0,0.8117538697329624,0.48,988.7082461302672,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.324862900049496,19.324862900049496,19.324862900049496,19.324862900049496,,1.1,1.1,1.1,1.1,0.9316792646942323,0.9316792646942323,0.9316792646942323,0.9316792646942323,0.98,0.98,0.98,0.98,47.60040286911877,47.60040286911877,47.60040286911877,47.60040286911877,190.40161147647507,4569.638675435402,0.1462626174034195,50.12482947006124,99.39954158765326,146.87728272481505,190.1215937376477,0.255
1927-02-20,1927-03-03,1442.8,0.9167401155157356,1322.6726386661032,0.252,1927,2,20,1927.02,1926,5,143,21,0.1142789159807513,20.89358632416429,0.015796490917991,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1224792857009386,1160.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,60.67263866610324,18.35160058419172,2.9961796872149744,2.621657226313103,1.8726123045093592,34.830588863874084,67.35160058419171,10.996179687214974,9.621657226313102,6.872612304509359,127.83058886387408,1187.9694374977198,968.9141140072364,990.0,0.8236672293781523,0.48,988.6963327706218,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.247283983385454,19.247283983385454,19.247283983385454,19.247283983385454,,1.1,1.1,1.1,1.1,0.9317846339556488,0.9317846339556488,0.9317846339556488,0.9317846339556488,0.98,0.98,0.98,0.98,47.41467469483687,47.41467469483687,47.41467469483687,47.41467469483687,189.65869877934747,4551.80877070434,0.1433905058855799,49.980213180523535,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1927-02-21,1927-03-04,1463.3,0.9321219683645094,1363.9740763077866,0.247,1927,2,21,1927.02,1926,5,144,21,0.1178473601929927,41.30143764168338,0.0302802218598497,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1187705857566782,1201.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,101.97407630778662,30.84401073507126,5.035756854705512,4.406287247867323,3.1473480341909448,58.540673435951575,79.84401073507127,13.035756854705513,11.406287247867322,8.147348034190944,151.5406734359516,1204.286054837644,969.0451470157636,990.0,0.8472169863636101,0.48,988.6727830136364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.092701217872744,19.092701217872744,19.092701217872744,19.092701217872744,,1.1,1.1,1.1,1.1,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.98,0.98,0.98,0.98,47.04174891802637,47.04174891802637,47.04174891802637,47.04174891802637,188.16699567210543,4516.007896130531,0.137954964790434,49.68926818844853,98.51462499883422,145.5158000798624,188.22694716502076,0.245
1927-02-22,1927-03-05,1494.4,0.9406487509806936,1405.705493465549,0.242,1927,2,22,1927.02,1926,5,145,21,0.1214529546354234,41.73141715776228,0.0296871694332501,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1152446232536334,1243.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,143.7054934655489,43.46647641859195,7.096567578545624,6.209496631227421,4.435354736591015,82.49759810059288,92.46647641859197,15.096567578545624,13.20949663122742,9.435354736591016,175.49759810059288,1220.772540628365,969.1799715942732,990.0,0.8710119143089805,0.48,988.648988085691,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.934081711417733,18.934081711417733,18.934081711417733,18.934081711417733,,1.1,1.1,1.1,1.1,0.9320264413131368,0.9320264413131368,0.9320264413131368,0.9320264413131368,0.98,0.98,0.98,0.98,46.65522167505023,46.65522167505023,46.65522167505023,46.65522167505023,186.6208867002009,4478.901280804822,0.132759591228541,49.386617890183445,97.90007407287229,144.57111860979708,186.91429198655337,0.24
1927-02-23,1927-03-06,1515.4,0.9467776643355372,1434.7468725340734,0.239,1927,2,23,1927.02,1926,5,146,21,0.1239621297869439,29.04137906852452,0.0202414653235878,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.112911903208315,1272.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,172.74687253407342,50.99999999999999,8.530709754769058,7.464371035422925,5.331693596730661,100.42009814715078,100.0,16.530709754769056,14.464371035422923,10.33169359673066,193.4200981471508,1230.995080790192,969.273797588187,990.0,0.8904789004332901,0.48,988.6295210995668,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.820788731379665,18.820788731379665,18.820788731379665,18.820788731379665,,1.1,1.1,1.1,1.1,0.9320414306161092,0.9320414306161092,0.9320414306161092,0.9320414306161092,0.98,0.98,0.98,0.98,46.37680377560214,46.37680377560214,46.37680377560214,46.37680377560214,185.50721510240857,4452.173162457806,0.1292961278770816,49.17406511249085,97.4686294853421,143.908298390926,185.9942179541194,0.24
1927-02-24,1927-03-07,1547.2,0.9535133627079254,1475.2758747817022,0.235,1927,2,24,1927.02,1926,5,147,21,0.127463835581139,40.5290022476288,0.0274721514398965,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1098099703040092,1313.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,213.2758747817022,51.0,9.999999999999998,9.21562421896244,6.582588727830315,136.47766183490947,100.0,18.0,16.21562421896244,11.582588727830316,229.47766183490947,1234.2156242189624,969.4047374416024,990.0,0.8989262274595734,0.48,988.6210737725404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68140155093802,18.68140155093802,18.68140155093802,18.68140155093802,,1.1,1.1,1.1,1.1,0.932007041766914,0.932007041766914,0.932007041766914,0.932007041766914,0.98,0.98,0.98,0.98,46.03163767588501,46.03163767588501,46.03163767588501,46.03163767588501,184.12655070354003,4419.037216884961,0.1248082164502184,48.87481681463476,96.8614216668011,142.9759877002734,184.7013186688887,0.235
1927-02-25,1927-03-08,1547.2,0.9535133627079254,1475.2758747817022,0.235,1927,2,25,1927.02,1926,5,148,22,0.127463835581139,0.0,0.0,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1098099703040092,1313.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,213.2758747817022,51.0,9.999999999999998,9.21562421896244,6.582588727830315,136.47766183490947,100.0,18.0,16.21562421896244,11.582588727830316,229.47766183490947,1234.2156242189624,969.4047374416024,990.0,0.8989262274595734,0.48,988.6210737725404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68140155093802,18.68140155093802,18.68140155093802,18.68140155093802,,1.1,1.1,1.1,1.1,0.932007041766914,0.932007041766914,0.932007041766914,0.932007041766914,0.98,0.98,0.98,0.98,46.03163767588501,46.03163767588501,46.03163767588501,46.03163767588501,184.12655070354003,4419.037216884961,0.1248082164502184,48.87481681463476,96.8614216668011,142.9759877002734,184.7013186688887,0.235
1927-02-26,1927-03-09,1536.6,0.9520487726542236,1462.91814406048,0.236,1927,2,26,1927.02,1926,5,149,22,0.1263961276468254,12.357730721222197,0.008447315231816,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1107375697387635,1300.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,200.91814406048,50.99999999999999,9.921883657307657,8.681648200144197,6.201177285817284,125.11343491721088,100.0,17.921883657307653,15.681648200144195,11.201177285817284,218.1134349172109,1233.6035318574518,969.3648124654262,990.0,0.8973207392982342,0.48,988.6226792607016,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.722932015275504,18.722932015275504,18.722932015275504,18.722932015275504,,1.1,1.1,1.1,1.1,0.9320233839901234,0.9320233839901234,0.9320233839901234,0.9320233839901234,0.98,0.98,0.98,0.98,46.134779150125496,46.134779150125496,46.134779150125496,46.134779150125496,184.539116600502,4428.938798412048,0.1261445265066537,48.96639132186901,97.047209606228,143.26118080245087,185.09665686253732,0.235
1927-02-27,1927-03-10,1547.2,0.9535133627079254,1475.2758747817022,0.235,1927,2,27,1927.02,1926,5,150,22,0.127463835581139,12.357730721222197,0.008376555824212,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1098099703040092,1313.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,213.2758747817022,51.0,9.999999999999998,9.21562421896244,6.582588727830315,136.47766183490947,100.0,18.0,16.21562421896244,11.582588727830316,229.47766183490947,1234.2156242189624,969.4047374416024,990.0,0.8989262274595734,0.48,988.6210737725404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68140155093802,18.68140155093802,18.68140155093802,18.68140155093802,,1.1,1.1,1.1,1.1,0.932007041766914,0.932007041766914,0.932007041766914,0.932007041766914,0.98,0.98,0.98,0.98,46.03163767588501,46.03163767588501,46.03163767588501,46.03163767588501,184.12655070354003,4419.037216884961,0.1248082164502184,48.87481681463476,96.8614216668011,142.9759877002734,184.7013186688887,0.235
1927-02-28,1927-03-11,1547.2,0.9535133627079254,1475.2758747817022,0.235,1927,2,28,1927.02,1926,5,151,22,0.127463835581139,0.0,0.0,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1098099703040092,1313.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,213.2758747817022,51.0,9.999999999999998,9.21562421896244,6.582588727830315,136.47766183490947,100.0,18.0,16.21562421896244,11.582588727830316,229.47766183490947,1234.2156242189624,969.4047374416024,990.0,0.8989262274595734,0.48,988.6210737725404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68140155093802,18.68140155093802,18.68140155093802,18.68140155093802,,1.1,1.1,1.1,1.1,0.932007041766914,0.932007041766914,0.932007041766914,0.932007041766914,0.98,0.98,0.98,0.98,46.03163767588501,46.03163767588501,46.03163767588501,46.03163767588501,184.12655070354003,4419.037216884961,0.1248082164502184,48.87481681463476,96.8614216668011,142.9759877002734,184.7013186688887,0.235
1927-03-01,1927-03-12,1568.6,0.9511387960172686,1491.9563154326877,0.232,1927,3,1,1927.03,1926,6,152,22,0.1289050256533842,16.680440650985474,0.0111802473560681,0.44,3,Normal,49,9,9,9,107,183.0,0.1226577468167541,1308.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,208.9563154326877,51.0,8.999999999999998,10.276540103246935,10.276540103246935,128.40323522619383,100.0,18.0,19.276540103246937,19.276540103246937,235.40323522619383,1237.276540103247,969.4586280960132,990.0,0.9069548592872052,0.48,988.6130451407128,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.61948226469947,18.61948226469947,18.61948226469947,18.61948226469947,,1.1,1.1,1.1,1.1,0.9319730682473332,0.9319730682473332,0.9319730682473332,0.9319730682473332,0.98,0.98,0.98,0.98,45.877393969257625,45.877393969257625,45.877393969257625,45.877393969257625,183.5095758770305,4404.229821048732,0.1229992956086051,48.75081468742562,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1927-03-02,1927-03-13,1579.4,0.9534432723914394,1505.8683044150396,0.23,1927,3,2,1927.03,1926,6,153,22,0.1301070215014594,13.911988982351886,0.0092385163706304,0.44,3,Normal,49,9,9,9,107,183.0,0.1215245712148029,1322.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,222.8683044150396,51.00000000000001,9.0,10.960736282706865,10.960736282706865,140.94683184962585,100.0,18.0,19.960736282706865,19.960736282706865,247.94683184962585,1237.9607362827069,969.5035745219562,990.0,0.908749472216936,0.48,988.611250527783,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57274122582676,18.57274122582676,18.57274122582676,18.57274122582676,,1.1,1.1,1.1,1.1,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.98,0.98,0.98,0.98,45.76059324193591,45.76059324193591,45.76059324193591,45.76059324193591,183.04237296774363,4393.016951225847,0.1215527097762026,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1927-03-03,1927-03-14,1579.4,0.9534432723914394,1505.8683044150396,0.23,1927,3,3,1927.03,1926,6,154,22,0.1301070215014594,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1215245712148029,1322.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,222.8683044150396,51.00000000000001,9.0,10.960736282706865,10.960736282706865,140.94683184962585,100.0,18.0,19.960736282706865,19.960736282706865,247.94683184962585,1237.9607362827069,969.5035745219562,990.0,0.908749472216936,0.48,988.611250527783,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57274122582676,18.57274122582676,18.57274122582676,18.57274122582676,,1.1,1.1,1.1,1.1,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.98,0.98,0.98,0.98,45.76059324193591,45.76059324193591,45.76059324193591,45.76059324193591,183.04237296774363,4393.016951225847,0.1215527097762026,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1927-03-04,1927-03-15,1579.4,0.9534432723914394,1505.8683044150396,0.23,1927,3,4,1927.03,1926,6,155,23,0.1301070215014594,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1215245712148029,1322.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,222.8683044150396,51.00000000000001,9.0,10.960736282706865,10.960736282706865,140.94683184962585,100.0,18.0,19.960736282706865,19.960736282706865,247.94683184962585,1237.9607362827069,969.5035745219562,990.0,0.908749472216936,0.48,988.611250527783,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57274122582676,18.57274122582676,18.57274122582676,18.57274122582676,,1.1,1.1,1.1,1.1,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.98,0.98,0.98,0.98,45.76059324193591,45.76059324193591,45.76059324193591,45.76059324193591,183.04237296774363,4393.016951225847,0.1215527097762026,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1927-03-05,1927-03-16,1579.4,0.9534432723914394,1505.8683044150396,0.23,1927,3,5,1927.03,1926,6,156,23,0.1301070215014594,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1215245712148029,1322.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,222.8683044150396,51.00000000000001,9.0,10.960736282706865,10.960736282706865,140.94683184962585,100.0,18.0,19.960736282706865,19.960736282706865,247.94683184962585,1237.9607362827069,969.5035745219562,990.0,0.908749472216936,0.48,988.611250527783,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57274122582676,18.57274122582676,18.57274122582676,18.57274122582676,,1.1,1.1,1.1,1.1,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.98,0.98,0.98,0.98,45.76059324193591,45.76059324193591,45.76059324193591,45.76059324193591,183.04237296774363,4393.016951225847,0.1215527097762026,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1927-03-06,1927-03-17,1579.4,0.9534432723914394,1505.8683044150396,0.23,1927,3,6,1927.03,1926,6,157,23,0.1301070215014594,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1215245712148029,1322.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,222.8683044150396,51.00000000000001,9.0,10.960736282706865,10.960736282706865,140.94683184962585,100.0,18.0,19.960736282706865,19.960736282706865,247.94683184962585,1237.9607362827069,969.5035745219562,990.0,0.908749472216936,0.48,988.611250527783,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57274122582676,18.57274122582676,18.57274122582676,18.57274122582676,,1.1,1.1,1.1,1.1,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.9319398042969248,0.98,0.98,0.98,0.98,45.76059324193591,45.76059324193591,45.76059324193591,45.76059324193591,183.04237296774363,4393.016951225847,0.1215527097762026,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1927-03-07,1927-03-18,1601.1,0.9540557010569952,1527.538582962355,0.226,1927,3,7,1927.03,1926,6,158,23,0.1319793335679474,21.67027854731532,0.0141864034002271,0.44,3,Normal,49,9,9,9,107,183.0,0.11980057462451,1344.538582962355,1100.0,,4,275.0,275.0,275.0,275.0,244.5385829623549,51.0,8.999999999999998,12.02648768667319,12.02648768667319,160.4856075890085,100.0,18.0,21.026487686673192,21.026487686673192,267.4856075890085,1239.0264876866731,969.5735861911091,990.0,0.911544885735536,0.48,988.6084551142644,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.499934143155272,18.499934143155272,18.499934143155272,18.499934143155272,,1.1,1.1,1.1,1.1,0.9318749341366496,0.9318749341366496,0.9318749341366496,0.9318749341366496,0.98,0.98,0.98,0.98,45.57803414206681,45.57803414206681,45.57803414206681,45.57803414206681,182.31213656826725,4375.4912776384135,0.1193502662398938,48.48458428271857,96.06995202743384,141.76164524896842,183.0194070282724,0.225
1927-03-08,1927-03-19,1612.1,0.9592632614546616,1546.4283037910598,0.225,1927,3,8,1927.03,1926,6,159,23,0.1336114054475475,18.889720828704867,0.0122150640817921,0.44,3,Normal,49,9,9,9,107,183.0,0.1183372029284361,1363.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,263.42830379105976,51.0,8.999999999999998,12.955490350379987,12.955490350379987,177.51732309029978,100.0,18.0,21.95549035037999,21.95549035037999,284.5173230902998,1239.95549035038,969.6346145199404,990.0,0.9139816140337834,0.48,988.6060183859662,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.436469086025863,18.436469086025863,18.436469086025863,18.436469086025863,,1.1,1.1,1.1,1.1,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.98,0.98,0.98,0.98,45.418287623301936,45.418287623301936,45.418287623301936,45.418287623301936,181.67315049320771,4360.155611836986,0.1174791938610002,48.34229401866847,95.7814606480923,141.31926997739697,182.40730257835563,0.225
1927-03-09,1927-03-20,1612.1,0.9592632614546616,1546.4283037910598,0.225,1927,3,9,1927.03,1926,6,160,23,0.1336114054475475,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1183372029284361,1363.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,263.42830379105976,51.0,8.999999999999998,12.955490350379987,12.955490350379987,177.51732309029978,100.0,18.0,21.95549035037999,21.95549035037999,284.5173230902998,1239.95549035038,969.6346145199404,990.0,0.9139816140337834,0.48,988.6060183859662,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.436469086025863,18.436469086025863,18.436469086025863,18.436469086025863,,1.1,1.1,1.1,1.1,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.98,0.98,0.98,0.98,45.418287623301936,45.418287623301936,45.418287623301936,45.418287623301936,181.67315049320771,4360.155611836986,0.1174791938610002,48.34229401866847,95.7814606480923,141.31926997739697,182.40730257835563,0.225
1927-03-10,1927-03-21,1612.1,0.9592632614546616,1546.4283037910598,0.225,1927,3,10,1927.03,1926,6,161,23,0.1336114054475475,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.1183372029284361,1363.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,263.42830379105976,51.0,8.999999999999998,12.955490350379987,12.955490350379987,177.51732309029978,100.0,18.0,21.95549035037999,21.95549035037999,284.5173230902998,1239.95549035038,969.6346145199404,990.0,0.9139816140337834,0.48,988.6060183859662,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.436469086025863,18.436469086025863,18.436469086025863,18.436469086025863,,1.1,1.1,1.1,1.1,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.9318054148204804,0.98,0.98,0.98,0.98,45.418287623301936,45.418287623301936,45.418287623301936,45.418287623301936,181.67315049320771,4360.155611836986,0.1174791938610002,48.34229401866847,95.7814606480923,141.31926997739697,182.40730257835563,0.225
1927-03-11,1927-03-22,1623.0,0.95627089824027,1552.0276678439582,0.223,1927,3,11,1927.03,1926,6,162,24,0.1340951905017179,5.599364052898409,0.0036077733463842,0.56,3,Normal,49,9,9,9,107,183.0,0.1179102691218253,1369.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,269.02766784395817,51.0,9.0,13.230868910358598,13.230868910358598,182.56593002324095,100.0,18.0,22.2308689103586,22.2308689103586,289.565930023241,1240.2308689103586,969.6527047730344,990.0,0.9147039184533996,0.48,988.6052960815466,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.417656528512296,18.417656528512296,18.417656528512296,18.417656528512296,,1.1,1.1,1.1,1.1,0.9317824858575676,0.9317824858575676,0.9317824858575676,0.9317824858575676,0.98,0.98,0.98,0.98,45.3708263721828,45.3708263721828,45.3708263721828,45.3708263721828,181.4833054887312,4355.599331729549,0.1169330349251078,48.300043181450775,95.69580362964346,141.18793750316826,182.2256159755866,0.225
1927-03-12,1927-03-23,1645.1,0.9550437113034256,1571.1424094652657,0.221,1927,3,12,1927.03,1926,6,163,24,0.135746704177799,19.11474162130753,0.0121661419780611,0.56,3,Normal,49,9,9,9,107,183.0,0.1164757560470177,1388.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,288.1424094652657,51.0,9.0,14.170938170422904,14.170938170422904,199.80053312441996,100.0,18.0,23.170938170422904,23.170938170422904,306.8005331244199,1241.170938170423,969.7144600921184,990.0,0.917169673889634,0.48,988.6028303261104,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35343545399185,18.35343545399185,18.35343545399185,18.35343545399185,,1.1,1.1,1.1,1.1,0.931696213704772,0.931696213704772,0.931696213704772,0.931696213704772,0.98,0.98,0.98,0.98,45.20843532822014,45.20843532822014,45.20843532822014,45.20843532822014,180.83374131288056,4340.009791509134,0.1150969767116316,48.15526387159006,95.40233068070808,140.73808539185492,181.60355105454477,0.22
1927-03-13,1927-03-24,1656.2,0.9601272066915184,1590.1626797224928,0.218,1927,3,13,1927.03,1926,6,164,24,0.1373900555280233,19.02027025722714,0.0119612103212901,0.56,3,Normal,49,9,9,9,107,183.0,0.1150825650316081,1407.1626797224928,1100.0,,4,275.0,275.0,275.0,275.0,307.16267972249284,50.99999999999999,8.999999999999998,15.106361297827515,15.106361297827515,216.94995712683783,100.0,18.0,24.10636129782752,24.10636129782752,323.94995712683783,1242.1063612978276,969.7759101960264,990.0,0.9196232427484,0.48,988.6003767572516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.289531781225108,18.289531781225108,18.289531781225108,18.289531781225108,,1.1,1.1,1.1,1.1,0.9315980864745538,0.9315980864745538,0.9315980864745538,0.9315980864745538,0.98,0.98,0.98,0.98,45.04628209836238,45.04628209836238,45.04628209836238,45.04628209836238,180.18512839344956,4324.443081442789,0.1133123866451793,48.0105724735773,95.10908731538704,140.28871338770222,180.98245499211268,0.22
1927-03-14,1927-03-25,1667.4,0.9573874371230172,1596.3478126589189,0.217,1927,3,14,1927.03,1926,6,165,24,0.1379244510137305,6.185132936426044,0.0038745522043369,0.56,3,Normal,49,9,9,9,107,183.0,0.1146366716255841,1413.3478126589189,1100.0,,4,275.0,275.0,275.0,275.0,313.3478126589189,51.0,9.000000000000002,15.410548163553388,15.410548163553388,222.5267163318121,100.0,18.0,24.410548163553383,24.410548163553383,329.5267163318121,1242.4105481635534,969.7958929332058,990.0,0.9204211099371892,0.48,988.5995788900628,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.268751176857062,18.268751176857062,18.268751176857062,18.268751176857062,,1.1,1.1,1.1,1.1,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.9315635371495496,0.98,0.98,0.98,0.98,44.993431726088446,44.993431726088446,44.993431726088446,44.993431726088446,179.97372690435378,4319.369445704491,0.1127409236741364,47.96332281656706,95.0133435447448,140.14203421768056,180.77981989595727,0.215
1927-03-15,1927-03-26,1678.6,0.9534338004721458,1600.4339774725438,0.216,1927,3,15,1927.03,1926,6,166,24,0.1382774956536277,4.086164813624919,0.0025531604996776,0.56,3,Normal,49,9,9,9,107,183.0,0.1143439858037751,1417.4339774725438,1100.0,,4,275.0,275.0,275.0,275.0,317.4339774725438,51.000000000000014,8.999999999999998,15.61150708881363,15.61150708881363,226.21096329491647,100.0,18.0,24.61150708881363,24.61150708881363,333.2109632949165,1242.6115070888136,969.8090943887574,990.0,0.9209482153149208,0.48,988.5990517846852,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.255022615927672,18.255022615927672,18.255022615927672,18.255022615927672,,1.1,1.1,1.1,1.1,0.9315400017378672,0.9315400017378672,0.9315400017378672,0.9315400017378672,0.98,0.98,0.98,0.98,44.95848428234503,44.95848428234503,44.95848428234503,44.95848428234503,179.8339371293801,4316.014491105123,0.1123657330828351,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
1927-03-16,1927-03-27,1701.2,0.960332669804875,1633.7179378720534,0.213,1927,3,16,1927.03,1926,6,167,24,0.1411532298321454,33.283960399509624,0.0203731376316174,0.56,3,Normal,49,9,9,9,107,183.0,0.1120144400436471,1450.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,350.7179378720534,51.0,9.0,16.0,17.248423174035413,257.469514698018,100.0,18.0,25.0,26.248423174035413,364.469514698018,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1927-03-17,1927-03-28,1712.5,0.9644689247527752,1651.6530336391274,0.21,1927,3,17,1927.03,1926,6,168,24,0.1427028221064206,17.935095767074017,0.0108588761693835,0.56,3,Normal,49,9,9,9,107,183.0,0.1107980891100303,1468.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,368.6530336391274,51.000000000000014,9.0,16.0,18.13047706421938,274.5225565749081,100.0,18.0,25.0,27.13047706421938,381.5225565749081,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.15280091147248,138.8241546284477,178.9603059134017,0.21
1927-03-18,1927-03-29,1758.4,0.9667755494877092,1699.978126219188,0.205,1927,3,18,1927.03,1926,6,169,25,0.1468781101053378,48.32509258006053,0.0284268908139055,0.56,3,Normal,49,9,9,9,107,183.0,0.1076484439285101,1516.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,416.978126219188,51.0,9.0,16.0,20.50712096159941,320.47100525758856,100.0,18.0,25.0,29.50712096159941,427.47100525758856,1243.0,970.1306985616312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.930824143860632,0.930824143860632,0.930824143860632,0.930824143860632,0.98,0.98,0.98,0.98,44.12998915284798,44.12998915284798,44.12998915284798,44.12998915284798,176.51995661139193,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166645,177.35633235148777,0.205
1927-03-19,1927-03-30,1770.0,0.9720527628740284,1720.5333902870304,0.204,1927,3,19,1927.03,1926,6,170,25,0.1486540849207994,20.555264067842472,0.0119470300221336,0.56,3,Normal,49,9,9,9,107,183.0,0.1063623647370602,1537.5333902870304,1100.0,,4,275.0,275.0,275.0,275.0,437.5333902870304,51.000000000000014,9.0,16.0,21.518035587886743,340.0153546991437,100.0,18.0,25.0,30.518035587886743,447.0153546991437,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86599013057328,17.86599013057328,17.86599013057328,17.86599013057328,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.95777136726662,43.95777136726662,43.95777136726662,43.95777136726662,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.67028562245028,0.205
1927-03-20,1927-03-31,1781.6,0.9734610609239788,1734.3182261421605,0.202,1927,3,20,1927.03,1926,6,171,25,0.1498450947386826,13.78483585513004,0.0079482736485986,0.56,3,Normal,49,9,9,9,107,183.0,0.105516967556218,1551.3182261421605,1100.0,,4,275.0,275.0,275.0,275.0,451.3182261421605,51.0,9.0,16.0,22.195978334860357,353.12224780730014,100.0,18.0,25.0,31.195978334860357,460.12224780730014,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041338,17.821454507041338,17.821454507041338,17.821454507041338,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.2086994640433,0.2
1927-03-21,1927-04-01,1816.8,0.9770021444335502,1775.017496006874,0.198,1927,3,21,1927.03,1926,6,172,25,0.1533615116549939,40.699269864713415,0.0229289401125744,0.64,3,Normal,49,9,9,9,107,183.0,0.103097575326261,1592.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,492.0174960068739,51.0,9.0,16.0,24.197581770829864,391.819914236044,100.0,18.0,25.0,33.19758177082986,498.819914236044,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1927-03-22,1927-04-02,1864.5,0.9862996335822328,1838.955666814073,0.192,1927,3,22,1927.03,1926,6,173,25,0.1588857696127359,63.93817080719919,0.0347687396499176,0.64,3,Normal,49,9,9,9,107,183.0,0.0995130025712045,1655.955666814073,1100.0,,4,275.0,275.0,275.0,275.0,555.9556668140731,51.0,9.0,16.0,27.34208197446261,452.6135848396104,100.0,18.0,25.0,36.34208197446261,559.6135848396104,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48339508333204,17.48339508333204,17.48339508333204,17.48339508333204,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.95495835791313,42.95495835791313,42.95495835791313,42.95495835791313,171.8198334316525,4123.67600235966,0.0934333744593878,46.06259630502288,91.1658120609806,134.25757104673653,172.67420960053462,0.19
1927-03-23,1927-04-03,1900.7,0.9887761536694858,1879.366835279592,0.188,1927,3,23,1927.03,1926,6,174,25,0.1623772945681567,40.41116846551881,0.0215025442116556,0.64,3,Normal,49,9,9,9,107,183.0,0.0973732198337826,1696.366835279592,1100.0,,4,275.0,275.0,275.0,275.0,596.3668352795919,51.0,9.0,16.0,29.329516489160252,491.0373187904317,100.0,18.0,25.0,38.329516489160255,598.0373187904316,1243.0,970.710262083211,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.352835923674277,17.352835923674277,17.352835923674277,17.352835923674277,,1.1,1.1,1.1,1.1,0.928753857796656,0.928753857796656,0.928753857796656,0.928753857796656,0.98,0.98,0.98,0.98,42.60875730066088,42.60875730066088,42.60875730066088,42.60875730066088,170.43502920264353,4090.440700863445,0.0906874730378479,45.73697471549706,90.5074382494157,133.25255419535296,171.29439676611895,0.19
1927-03-24,1927-04-04,1974.4,0.9998471702058058,1974.0982528543432,0.179,1927,3,24,1927.03,1926,6,175,25,0.1705620890466152,94.73141757475128,0.0479871847501913,0.64,3,Normal,49,9,9,9,107,183.0,0.0927005531438978,1791.0982528543432,1100.0,,4,275.0,275.0,275.0,275.0,691.0982528543432,51.0,9.0,16.0,33.988438664967696,581.1098141893755,100.0,18.0,25.0,42.988438664967696,688.1098141893755,1243.0,971.0163174322988,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.04678057458655,17.04678057458655,17.04678057458655,17.04678057458655,,1.1,1.1,1.1,1.1,0.927254010526988,0.927254010526988,0.927254010526988,0.927254010526988,0.98,0.98,0.98,0.98,41.78966293751587,41.78966293751587,41.78966293751587,41.78966293751587,167.15865175006348,4011.807642001524,0.0846759534427272,44.96414963543148,88.94568603504263,130.87057549216678,168.02904757767817,0.18
1927-03-25,1927-04-05,1999.4,1.004640057280219,2008.67733052607,0.176,1927,3,25,1927.03,1926,6,176,26,0.1735497213574524,34.579077671726736,0.0172148493669067,0.64,3,Normal,49,9,9,9,107,183.0,0.0911047270852967,1825.67733052607,1100.0,,4,275.0,275.0,275.0,275.0,725.6773305260699,51.0,9.0,16.0,35.68904904226573,613.9882814838043,100.0,18.0,25.0,44.68904904226573,720.9882814838043,1243.0,971.12094528058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.94215272630511,16.94215272630511,16.94215272630511,16.94215272630511,,1.1,1.1,1.1,1.1,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.9266768205340672,0.98,0.98,0.98,0.98,41.50731770587588,41.50731770587588,41.50731770587588,41.50731770587588,166.0292708235035,3984.702499764084,0.082656018615006,44.69701505919513,88.40610772563997,130.04825601827474,166.9033092610061,0.175
1927-03-26,1927-04-06,2075.6,1.0104089292612666,2097.2047735746846,0.168,1927,3,26,1927.03,1926,6,177,26,0.1811984924368527,88.52744304861471,0.0422121121237578,0.64,3,Normal,49,9,9,9,107,183.0,0.0872590041305678,1914.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,814.2047735746846,51.00000000000003,9.0,16.0,40.042857716787765,698.1619158578969,100.0,18.0,25.0,49.042857716787765,805.1619158578969,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.72846579480843,16.72846579480843,16.72846579480843,16.72846579480843,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.92714888632251,40.92714888632251,40.92714888632251,40.92714888632251,163.70859554529005,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848735,128.35649629946363,164.58974667241952,0.17
1927-03-27,1927-04-07,2153.5,1.0201081192842985,2196.8028348787366,0.16,1927,3,27,1927.03,1926,6,178,26,0.1898037649335228,99.59806130405195,0.0453377334200088,0.64,3,Normal,49,9,9,9,107,183.0,0.0833028786628007,2013.8028348787368,1100.0,,4,275.0,275.0,275.0,275.0,913.8028348787366,51.0,9.0,16.0,44.94112302682311,792.8617118519135,100.0,18.0,25.0,53.94112302682311,899.8617118519135,1243.0,971.5750413255694,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.488056681315882,16.488056681315882,16.488056681315882,16.488056681315882,,1.1,1.1,1.1,1.1,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.98,0.98,0.98,0.98,40.26902007685009,40.26902007685009,40.26902007685009,40.26902007685009,161.07608030740036,3865.825927377608,0.0733229572312946,43.52102906642162,86.03225588208,126.43424015889144,161.96478967819698,0.16
1927-03-28,1927-04-08,2260.3,1.0204682714303548,2306.564433914032,0.148,1927,3,28,1927.03,1926,6,179,26,0.1992871670901723,109.76159903529516,0.0475866173177046,0.64,3,Normal,49,9,9,9,107,183.0,0.0793387764544108,2123.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,1023.5644339140322,51.0,9.0,16.0,50.33923445478847,897.2251994592436,100.0,18.0,25.0,59.33923445478847,1004.2251994592436,1243.0,971.8399831163442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.5981924931248,0.0685651449237198,42.82311139772944,84.62452433412955,124.29380658095798,159.04648832943224,0.15
1927-03-29,1927-04-09,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,3,29,1927.03,1926,6,180,26,0.2071890052705974,91.45646042158614,0.0381383084015723,0.64,3,Normal,49,9,9,9,107,183.0,0.076312929729789,2215.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1115.020894335618,51.0,9.0,16.0,54.83709316404678,984.1838011715712,100.0,18.0,25.0,63.83709316404678,1091.183801171571,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-03-30,1927-04-10,2455.0,1.0129357214557773,2486.757196173933,0.128,1927,3,30,1927.03,1926,6,181,26,0.2148558217494278,88.73630183831528,0.0356835407875135,0.64,3,Normal,49,9,9,9,107,183.0,0.0735898141891615,2303.757196173933,1100.0,,4,275.0,275.0,275.0,275.0,1203.7571961739332,51.0,9.000000000000007,16.000000000000007,59.20117358232458,1068.5560225916086,100.0,18.0,25.0,68.20117358232457,1175.5560225916086,1243.0,972.2749311631784,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.788166843706747,15.788166843706747,15.788166843706747,15.788166843706747,,1.1,1.1,1.1,1.1,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.9181321082423496,0.98,0.98,0.98,0.98,38.32345537000684,38.32345537000684,38.32345537000684,38.32345537000684,153.29382148002736,3679.0517155206567,0.0616440646943262,41.65987166904551,82.27990786110652,120.73310637953004,154.2020308383571,0.13
1927-03-31,1927-04-11,2600.4,1.0139620251154882,2636.706850110316,0.114,1927,3,31,1927.03,1926,6,182,26,0.2278114718495313,149.94965393638267,0.0568700513407886,0.64,3,Normal,49,9,9,9,107,183.0,0.0694047576780648,2453.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1353.7068501103158,51.0,9.0,16.0,66.57574672673684,1211.1311033835786,100.0,18.0,25.0,75.57574672673684,1318.1311033835786,1243.0,972.6368786037144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42621940317072,15.42621940317072,15.42621940317072,15.42621940317072,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.302012373757805,37.302012373757805,37.302012373757805,37.302012373757805,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803631,80.2995154220151,117.72945555961785,150.12492032154486,0.115
1927-04-01,1927-04-12,2751.0,1.0228803332605654,2813.943796799816,0.101,1927,4,1,1927.04,1926,7,183,27,0.2431247440435041,177.2369466895002,0.0629852475699992,0.61,3,Normal,54,13,14,19,117,217.0,0.0771159680754055,2596.943796799816,1100.0,,4,275.0,275.0,275.0,275.0,1496.943796799816,46.0,5.0,11.0,61.0,1373.943796799816,100.0,18.0,25.0,80.0,1490.943796799816,1243.0,973.06469192331,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.998406083575404,14.998406083575404,14.998406083575404,14.998406083575404,,1.1,1.1,1.1,1.1,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.98,0.98,0.98,0.98,36.08324003382551,36.08324003382551,36.08324003382551,36.08324003382551,144.33296013530205,3463.991043247249,0.0512920550507959,39.49798781745902,77.9276222356388,114.1364901188904,145.2587258963213,0.1
1927-04-02,1927-04-13,2875.4,1.0256864874470466,2949.2589260052378,0.092,1927,4,2,1927.04,1926,7,184,27,0.2548159712068525,135.31512920542173,0.0458810611751561,0.61,3,Normal,54,13,14,19,117,217.0,0.0735778056265564,2732.2589260052378,1100.0,,4,275.0,275.0,275.0,275.0,1632.2589260052378,46.0,5.0,11.0,61.0,1509.258926005238,100.0,18.0,25.0,80.0,1626.258926005238,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.9663910167874,0.0476668669947709,38.58736256089907,76.09624455497129,111.36548942772876,141.5135189950111,0.09
