Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-04-03,1927-04-14,3003.3,1.0206154652226735,3065.214426703256,0.081,1927,4,3,1927.04,1926,7,185,27,0.2648345264671613,115.95550069801811,0.0378294907161624,0.61,3,Normal,54,13,14,19,117,217.0,0.070794394711691,2848.214426703256,1100.0,,4,275.0,275.0,275.0,275.0,1748.214426703256,46.0,5.0,11.0,61.0,1625.214426703256,100.0,18.0,25.0,80.0,1742.214426703256,1243.0,973.67120723687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.391890770015335,14.391890770015335,14.391890770015335,14.391890770015335,,1.1,1.1,1.1,1.1,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.98,0.98,0.98,0.98,34.33758648186158,34.33758648186158,34.33758648186158,34.33758648186158,137.3503459274463,3296.4083022587115,0.044809376052419,37.80028256303415,74.51418044110069,108.97386461222064,138.28629673340916,0.08
1927-04-04,1927-04-15,3134.7,1.0270462736600223,3219.4819540420726,0.072,1927,4,4,1927.04,1926,7,186,27,0.2781632408292351,154.26752733881676,0.0479168790323962,0.61,3,Normal,54,13,14,19,117,217.0,0.0674021482641192,3002.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1902.4819540420729,46.00000000000006,5.0,10.999999999999986,61.0,1779.4819540420724,100.0,18.0,25.0,80.0,1896.4819540420724,1243.0,974.0260450930892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796131,14.037052913796131,14.037052913796131,14.037052913796131,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1927-04-05,1927-04-16,3201.8,1.0257748761805774,3284.325998554973,0.068,1927,4,5,1927.04,1926,7,187,27,0.2837657662751496,64.84404451290038,0.0197434860429294,0.61,3,Normal,54,13,14,19,117,217.0,0.0660713948906031,3067.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1967.325998554973,46.00000000000006,5.0,11.000000000000014,61.0,1844.325998554973,100.0,18.0,25.0,80.0,1961.325998554973,1243.0,974.1634527112236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1927-04-06,1927-04-17,3201.8,1.0257748761805774,3284.325998554973,0.068,1927,4,6,1927.04,1926,7,188,27,0.2837657662751496,0.0,0.0,0.61,3,Normal,54,13,14,19,117,217.0,0.0660713948906031,3067.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1967.325998554973,46.00000000000006,5.0,11.000000000000014,61.0,1844.325998554973,100.0,18.0,25.0,80.0,1961.325998554973,1243.0,974.1634527112236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1927-04-07,1927-04-18,3168.1,1.0231801571277364,3241.537055796381,0.071,1927,4,7,1927.04,1926,7,189,27,0.2800688016208073,42.78894275859193,0.0132002016395519,0.61,3,Normal,54,13,14,19,117,217.0,0.0669435506257655,3024.537055796381,1100.0,,4,275.0,275.0,275.0,275.0,1924.537055796381,46.0,5.000000000000014,11.0,61.0,1801.537055796381,100.0,18.0,25.0,80.0,1918.537055796381,1243.0,974.0727809039496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.990317102935776,13.990317102935776,13.990317102935776,13.990317102935776,,1.1,1.1,1.1,1.1,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.98,0.98,0.98,0.98,33.1726164480634,33.1726164480634,33.1726164480634,33.1726164480634,132.6904657922536,3184.5711790140867,0.0409344281765905,36.66123257365429,72.22599079741177,105.5181972018098,133.631609422942,0.07
1927-04-08,1927-04-19,3134.7,1.0270462736600223,3219.4819540420726,0.072,1927,4,8,1927.04,1926,7,190,28,0.2781632408292351,22.055101754308453,0.006850512619466,0.61,3,Normal,54,13,14,19,117,217.0,0.0674021482641192,3002.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1902.4819540420729,46.00000000000006,5.0,10.999999999999986,61.0,1779.4819540420724,100.0,18.0,25.0,80.0,1896.4819540420724,1243.0,974.0260450930892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796131,14.037052913796131,14.037052913796131,14.037052913796131,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1927-04-09,1927-04-20,3101.5,1.0242790180527706,3176.801374490668,0.075,1927,4,9,1927.04,1926,7,191,28,0.2744756387559937,42.68057955140466,0.0134350796666497,0.61,3,Normal,54,13,14,19,117,217.0,0.068307701495751,2959.801374490668,1100.0,,4,275.0,275.0,275.0,275.0,1859.801374490668,45.99999999999994,5.0,11.000000000000014,61.0,1736.801374490668,100.0,18.0,25.0,80.0,1853.801374490668,1243.0,973.9356029126112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.127495094274153,14.127495094274153,14.127495094274153,14.127495094274153,,1.1,1.1,1.1,1.1,0.8988242963683792,0.8988242963683792,0.8988242963683792,0.8988242963683792,0.98,0.98,0.98,0.98,33.57126803665849,33.57126803665849,33.57126803665849,33.57126803665849,134.28507214663395,3222.8417315192146,0.0422705282190214,37.05154833857177,73.00990382947612,106.7016317576126,135.22457268815967,0.075
1927-04-10,1927-04-21,3068.6,1.0275663799351875,3153.1901934691164,0.076,1927,4,10,1927.04,1926,7,192,28,0.2724356327157316,23.6111810215516,0.0074880294472737,0.61,3,Normal,54,13,14,19,117,217.0,0.0688191915760267,2936.1901934691164,1100.0,,4,275.0,275.0,275.0,275.0,1836.1901934691164,46.0,5.0,10.999999999999986,61.0,1713.1901934691166,100.0,18.0,25.0,80.0,1830.1901934691168,1243.0,973.88356253596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179535470925387,14.179535470925387,14.179535470925387,14.179535470925387,,1.1,1.1,1.1,1.1,0.8995549148504376,0.8995549148504376,0.8995549148504376,0.8995549148504376,0.98,0.98,0.98,0.98,33.72232122593493,33.72232122593493,33.72232122593493,33.72232122593493,134.8892849037397,3237.3428376897527,0.0427786706882198,37.19931026127511,73.30671577660767,107.14983017584744,135.8281548415926,0.075
1927-04-11,1927-04-22,3035.8,1.0225040627161943,3104.117833593823,0.079,1927,4,11,1927.04,1926,7,193,28,0.2681957808225063,49.07235987529339,0.0158087941585901,0.41,3,Normal,54,13,14,19,117,217.0,0.0699071400098127,2887.117833593823,1100.0,,4,275.0,275.0,275.0,275.0,1787.117833593823,46.0,5.0,10.999999999999986,61.0,1664.117833593823,100.0,18.0,25.0,80.0,1781.117833593823,1243.0,973.765112012123,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.297985994762216,14.297985994762216,14.297985994762216,14.297985994762216,,1.1,1.1,1.1,1.1,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.98,0.98,0.98,0.98,34.06574202587871,34.06574202587871,34.06574202587871,34.06574202587871,136.26296810351485,3270.3112344843566,0.0438974856652767,37.53491038228601,73.98094536994144,108.16820800309053,137.20023226162888,0.08
1927-04-12,1927-04-23,3019.5,1.0193544105152836,3077.940642550899,0.08,1927,4,12,1927.04,1926,7,194,28,0.2659340715163977,26.177191042923823,0.008504774484939,0.41,3,Normal,54,13,14,19,117,217.0,0.0705016844704832,2860.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1760.9406425508992,46.0,5.0,11.0,61.0,1637.9406425508992,100.0,18.0,25.0,80.0,1754.9406425508992,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1927-04-13,1927-04-24,2971.0,1.0206678201541772,3032.4040936780607,0.084,1927,4,13,1927.04,1926,7,195,28,0.2619997136937844,45.53654887283847,0.0150166493205087,0.41,3,Normal,54,13,14,19,117,217.0,0.0715603835426816,2815.4040936780607,1100.0,,4,275.0,275.0,275.0,275.0,1715.4040936780607,46.0,5.0,11.0,61.0,1592.4040936780607,100.0,18.0,25.0,80.0,1709.4040936780607,1243.0,973.5920098812918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.471088125593454,14.471088125593454,14.471088125593454,14.471088125593454,,1.1,1.1,1.1,1.1,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.98,0.98,0.98,0.98,34.56655579719179,34.56655579719179,34.56655579719179,34.56655579719179,138.26622318876716,3318.3893565304115,0.0455962394580009,38.02360140794992,74.9629807191662,109.6521186155109,139.2010280530566,0.085
1927-04-14,1927-04-25,2938.9,1.0233425437507448,3007.501401829064,0.087,1927,4,14,1927.04,1926,7,196,28,0.2598481211180311,24.90269184899671,0.0082801929315317,0.41,3,Normal,54,13,14,19,117,217.0,0.0721529173246694,2790.501401829064,1100.0,,4,275.0,275.0,275.0,275.0,1690.501401829064,46.0,5.0,11.0,61.0,1567.501401829064,100.0,18.0,25.0,80.0,1684.501401829064,1243.0,973.5318999354496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.531198071435782,14.531198071435782,14.531198071435782,14.531198071435782,,1.1,1.1,1.1,1.1,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.98,0.98,0.98,0.98,34.74015086098304,34.74015086098304,34.74015086098304,34.74015086098304,138.96060344393217,3335.054482654372,0.0462046678879088,38.19277089146393,75.30300132983271,110.16608819105892,139.8944645824648,0.085
1927-04-15,1927-04-26,2891.2,1.0253523189725056,2964.498624613308,0.091,1927,4,15,1927.04,1926,7,197,29,0.2561326811665899,43.00277721575594,0.0145059190983315,0.41,3,Normal,54,13,14,19,117,217.0,0.0731995617060897,2747.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1647.498624613308,46.0,5.0,11.0,61.0,1524.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.428100128377,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508289,14.634997878508289,14.634997878508289,14.634997878508289,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725756,141.09029631493922,0.09
1927-04-16,1927-04-27,2844.0,1.0254665693769516,2916.4269233080504,0.095,1927,4,16,1927.04,1926,7,198,29,0.2519792861738156,48.07170130525765,0.0164830810335308,0.41,3,Normal,54,13,14,19,117,217.0,0.0744061160133101,2699.4269233080504,1100.0,,4,275.0,275.0,275.0,275.0,1599.4269233080504,46.0,5.0,11.0,61.0,1476.4269233080504,100.0,18.0,25.0,80.0,1593.4269233080504,1243.0,973.3120649872952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.751033019590023,14.751033019590023,14.751033019590023,14.751033019590023,,1.1,1.1,1.1,1.1,0.9070439028892836,0.9070439028892836,0.9070439028892836,0.9070439028892836,0.98,0.98,0.98,0.98,35.37353971514914,35.37353971514914,35.37353971514914,35.37353971514914,141.49415886059657,3395.859812654317,0.0485162709649183,38.809125732222526,76.5421376872356,112.03990499898694,142.42442782152256,0.095
1927-04-17,1927-04-28,2797.3,1.0203548632913415,2854.2386590848696,0.098,1927,4,17,1927.04,1926,7,199,29,0.2466062201449327,62.1882642231808,0.0217880393516636,0.41,3,Normal,54,13,14,19,117,217.0,0.0760272793970126,2637.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1537.2386590848696,46.0,5.0,11.0,61.0,1414.2386590848696,100.0,18.0,25.0,80.0,1531.2386590848696,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.2416618919806,0.050177444735736,39.22775643471567,77.38404103148719,113.31372818913032,144.14600739507213,0.1
1927-04-18,1927-04-29,2735.7,1.0180134946442911,2784.9795172983872,0.103,1927,4,18,1927.04,1926,7,200,29,0.2406222302945806,69.25914178648236,0.0248688154998239,0.41,3,Normal,54,13,14,19,117,217.0,0.0779179877812904,2567.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1467.9795172983872,46.0,5.0,11.0,61.0,1344.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.28318990801083,36.28318990801083,36.28318990801083,36.28318990801083,145.13275963204333,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017884,146.05715857798162,0.105
1927-04-19,1927-04-30,2720.5,1.0183095322629807,2770.311082521439,0.104,1927,4,19,1927.04,1926,7,201,29,0.2393548775298523,14.668434776948288,0.0052948691825603,0.41,3,Normal,54,13,14,19,117,217.0,0.0783305533335607,2553.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1453.311082521439,46.0,5.0,11.0,61.000000000000014,1330.3110825214392,100.0,18.0,25.0,80.0,1447.3110825214392,1243.0,972.9593715785,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.1037264283852,15.1037264283852,15.1037264283852,15.1037264283852,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.384339933033786,36.384339933033786,36.384339933033786,36.384339933033786,145.53735973213514,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.4610811359039,0.105
1927-04-20,1927-05-01,2615.2,1.0168303750838144,2659.214796919191,0.112,1927,4,20,1927.04,1926,7,202,29,0.229756158453818,111.09628560224792,0.0417778532711827,0.41,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390654,15.371889876390654,15.371889876390654,15.371889876390654,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.14789036104214,37.14789036104214,37.14789036104214,37.14789036104214,148.59156144416855,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.5095353036698,0.11
1927-04-21,1927-05-02,2600.4,1.0139620251154882,2636.706850110316,0.114,1927,4,21,1927.04,1926,7,203,29,0.2278114718495313,22.507946808875204,0.0085363857601134,0.56,3,Normal,54,13,14,19,117,217.0,0.0822996306892899,2419.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1319.7068501103158,46.0,5.0,11.0,61.0,1196.706850110316,100.0,18.0,25.0,80.0,1313.706850110316,1243.0,972.6368786037144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42621940317072,15.42621940317072,15.42621940317072,15.42621940317072,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.302012373757805,37.302012373757805,37.302012373757805,37.302012373757805,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803631,80.2995154220151,117.72945555961785,150.12492032154486,0.115
1927-04-22,1927-05-03,2556.2,1.0113338445768485,2585.17157350734,0.118,1927,4,22,1927.04,1926,7,204,30,0.2233588239510341,51.53527660297596,0.0199349540785245,0.56,3,Normal,54,13,14,19,117,217.0,0.0839402700477604,2368.17157350734,1100.0,,4,275.0,275.0,275.0,275.0,1268.17157350734,46.0,5.0,11.0,61.000000000000014,1145.17157350734,100.0,18.0,25.0,80.0,1262.17157350734,1243.0,972.512483108466,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.550614898419283,15.550614898419283,15.550614898419283,15.550614898419283,,1.1,1.1,1.1,1.1,0.91587730618228,0.91587730618228,0.91587730618228,0.91587730618228,0.98,0.98,0.98,0.98,37.65413206397325,37.65413206397325,37.65413206397325,37.65413206397325,150.616528255893,3614.796678141432,0.0582617145412709,41.01599869360148,80.98298482849287,118.76567816763742,151.53052390686463,0.12
1927-04-23,1927-05-04,2527.0,1.0119035094976967,2557.0801685006795,0.121,1927,4,23,1927.04,1926,7,205,30,0.2209317265584587,28.091405006660352,0.0109857349615798,0.56,3,Normal,54,13,14,19,117,217.0,0.0848624156071086,2340.0801685006795,1100.0,,4,275.0,275.0,275.0,275.0,1240.0801685006795,46.0,5.0,11.0,61.0,1117.0801685006795,100.0,18.0,25.0,80.0,1234.0801685006795,1243.0,972.4446762687948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.618421738090504,15.618421738090504,15.618421738090504,15.618421738090504,,1.1,1.1,1.1,1.1,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.98,0.98,0.98,0.98,37.84560780663102,37.84560780663102,37.84560780663102,37.84560780663102,151.3824312265241,3633.178349436578,0.0592012847666351,41.20038745720552,81.35432822787763,119.32884814638324,152.294854379206,0.12
1927-04-24,1927-05-05,2483.6,1.0087007741529794,2505.20924268634,0.125,1927,4,24,1927.04,1926,7,206,30,0.2164500785680998,51.87092581433944,0.0207052269050062,0.56,3,Normal,54,13,14,19,117,217.0,0.0866195111779607,2288.20924268634,1100.0,,4,275.0,275.0,275.0,275.0,1188.20924268634,46.0,5.0,11.0,61.0,1065.20924268634,100.0,18.0,25.0,80.0,1182.20924268634,1243.0,972.3194705857946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.743627421090608,15.743627421090608,15.743627421090608,15.743627421090608,,1.1,1.1,1.1,1.1,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.98,0.98,0.98,0.98,38.19828266463687,38.19828266463687,38.19828266463687,38.19828266463687,152.79313065854748,3667.0351358051394,0.0609901672303855,41.53958659446658,82.03757849586172,120.36538056989376,153.7024344575029,0.125
1927-04-25,1927-05-06,2440.8,1.012213916654198,2470.611727769566,0.129,1927,4,25,1927.04,1926,7,207,30,0.2134608532792905,34.59751491677389,0.0140036228792648,0.56,3,Normal,54,13,14,19,117,217.0,0.0878324981464831,2253.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1153.6117277695662,46.0,5.0,11.0,61.0,1030.6117277695662,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405,41.76495723726191,82.49163244924124,121.05443223619618,154.63868854965196,0.13
1927-04-26,1927-05-07,2398.3,1.0147748455779635,2433.7345121496305,0.133,1927,4,26,1927.04,1926,7,208,30,0.210274661849728,36.87721561993567,0.0151525219516911,0.56,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496303,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.00434384145321,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1927-04-27,1927-05-08,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,4,27,1927.04,1926,7,209,30,0.2094519430736127,9.522208056890122,0.003927959626644,0.56,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-04-28,1927-05-09,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,4,28,1927.04,1926,7,210,30,0.2094519430736127,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-04-29,1927-05-10,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,4,29,1927.04,1926,7,211,31,0.2094519430736127,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-04-30,1927-05-11,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,4,30,1927.04,1926,7,212,31,0.2094519430736127,0.0,0.0,0.56,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-01,1927-05-12,2370.3,1.0142791967409246,2404.145980035014,0.137,1927,5,1,1927.05,1926,8,213,31,0.2077182126750252,20.06632405772644,0.0083465497621047,0.63,3,Normal,55,13,13,17,178,276.0,0.1148016810509902,2128.145980035014,1100.0,,4,275.0,275.0,275.0,275.0,1028.145980035014,45.0,5.0,12.0,62.99999999999999,903.145980035014,100.0,18.0,25.0,80.0,1081.145980035014,1243.0,972.0755247793948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.987573227490389,15.987573227490389,15.987573227490389,15.987573227490389,,1.1,1.1,1.1,1.1,0.919894140796656,0.919894140796656,0.919894140796656,0.919894140796656,0.98,0.98,0.98,0.98,38.88196242545625,38.88196242545625,38.88196242545625,38.88196242545625,155.527849701825,3732.6683928438,0.0646915166522292,42.19576862953804,83.35980254653376,122.37246918843842,156.4308910711693,0.135
1927-05-02,1927-05-13,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,5,2,1927.05,1926,8,214,31,0.2071890052705974,6.125085699396095,0.0025542253255024,0.63,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-05-03,1927-05-14,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,5,3,1927.05,1926,8,215,31,0.2071890052705974,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-05-04,1927-05-15,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,5,4,1927.05,1926,8,216,31,0.2071890052705974,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-05-05,1927-05-16,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,5,5,1927.05,1926,8,217,31,0.2071890052705974,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-05-06,1927-05-17,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,6,1927.05,1926,8,218,32,0.2094519430736127,26.19140975712253,0.0108040907609057,0.63,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-07,1927-05-18,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,7,1927.05,1926,8,219,32,0.2094519430736127,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-08,1927-05-19,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,8,1927.05,1926,8,220,32,0.2094519430736127,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-09,1927-05-20,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,9,1927.05,1926,8,221,32,0.2094519430736127,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-10,1927-05-21,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,10,1927.05,1926,8,222,32,0.2094519430736127,0.0,0.0,0.63,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-11,1927-05-22,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,11,1927.05,1926,8,223,32,0.2094519430736127,0.0,0.0,0.55,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-12,1927-05-23,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,12,1927.05,1926,8,224,32,0.2094519430736127,0.0,0.0,0.55,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-13,1927-05-24,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,13,1927.05,1926,8,225,33,0.2094519430736127,0.0,0.0,0.55,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-14,1927-05-25,2384.3,1.0167396317966448,2424.2123040927404,0.135,1927,5,14,1927.05,1926,8,226,33,0.2094519430736127,0.0,0.0,0.55,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1927-05-15,1927-05-26,2370.3,1.0142791967409246,2404.145980035014,0.137,1927,5,15,1927.05,1926,8,227,33,0.2077182126750252,20.06632405772644,0.0083465497621047,0.55,3,Normal,55,13,13,17,178,276.0,0.1148016810509902,2128.145980035014,1100.0,,4,275.0,275.0,275.0,275.0,1028.145980035014,45.0,5.0,12.0,62.99999999999999,903.145980035014,100.0,18.0,25.0,80.0,1081.145980035014,1243.0,972.0755247793948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.987573227490389,15.987573227490389,15.987573227490389,15.987573227490389,,1.1,1.1,1.1,1.1,0.919894140796656,0.919894140796656,0.919894140796656,0.919894140796656,0.98,0.98,0.98,0.98,38.88196242545625,38.88196242545625,38.88196242545625,38.88196242545625,155.527849701825,3732.6683928438,0.0646915166522292,42.19576862953804,83.35980254653376,122.37246918843842,156.4308910711693,0.135
1927-05-16,1927-05-27,2356.4,1.0176629156066956,2398.020894335618,0.138,1927,5,16,1927.05,1926,8,228,33,0.2071890052705974,6.125085699396095,0.0025542253255024,0.55,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.00235791710959,16.00235791710959,16.00235791710959,16.00235791710959,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714984,38.92324511714984,38.92324511714984,38.92324511714984,155.69298046859936,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131738,122.49358162311034,156.59565304817588,0.14
1927-05-17,1927-05-28,2328.7,1.0148979275559746,2363.3928038995978,0.141,1927,5,17,1927.05,1926,8,229,33,0.2041971382569253,34.6280904360201,0.0146518557469091,0.55,3,Normal,55,13,13,17,178,276.0,0.116781264436703,2087.3928038995978,1100.0,,4,275.0,275.0,275.0,275.0,987.3928038995978,45.0,5.0,12.0,60.81767270396073,864.575131195637,100.0,18.0,25.0,77.81767270396074,1042.575131195637,1243.0,971.9771550438956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.085942962989705,16.085942962989705,16.085942962989705,16.085942962989705,,1.1,1.1,1.1,1.1,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.98,0.98,0.98,0.98,39.15629685320987,39.15629685320987,39.15629685320987,39.15629685320987,156.62518741283947,3759.004497908147,0.066271331263431,42.45854231433852,83.88947874150605,123.17695272698752,157.52561224706764,0.14
1927-05-18,1927-05-29,2314.9,1.0166951178265908,2353.5475282567754,0.142,1927,5,18,1927.05,1926,8,230,33,0.2033465064413853,9.845275642822344,0.0041831641488517,0.55,3,Normal,55,13,13,17,178,276.0,0.1172697796353522,2077.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,977.5475282567754,45.0,5.0,12.0,60.211260798424576,855.3362674583508,100.0,18.0,25.0,77.21126079842458,1033.336267458351,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.3552332708673,0.0666609870855215,42.52185734670975,84.01711983305643,123.3708575009654,157.78957149284685,0.14
1927-05-19,1927-05-30,2314.9,1.0166951178265908,2353.5475282567754,0.142,1927,5,19,1927.05,1926,8,231,33,0.2033465064413853,0.0,0.0,0.55,3,Normal,55,13,13,17,178,276.0,0.1172697796353522,2077.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,977.5475282567754,45.0,5.0,12.0,60.211260798424576,855.3362674583508,100.0,18.0,25.0,77.21126079842458,1033.336267458351,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.3552332708673,0.0666609870855215,42.52185734670975,84.01711983305643,123.3708575009654,157.78957149284685,0.14
1927-05-20,1927-05-31,2287.5,1.0182418354492884,2329.228198590248,0.145,1927,5,20,1927.05,1926,8,232,34,0.2012453163581974,24.319329666527665,0.0104409390549396,0.55,3,Normal,55,13,13,17,178,276.0,0.1184941862575111,2053.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,953.2281985902482,45.0,5.0,12.0,58.71333107258776,832.5148675176606,100.0,18.0,25.0,75.71333107258775,1010.5148675176606,1243.0,971.894688755218,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.921388936125102,0.921388936125102,0.921388936125102,0.921388936125102,0.98,0.98,0.98,0.98,39.38565418191477,39.38565418191477,39.38565418191477,39.38565418191477,157.54261672765907,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.44074008671893,0.145
1927-05-21,1927-06-01,2273.8,1.020808360515656,2321.1140501404984,0.146,1927,5,21,1927.05,1926,8,233,34,0.200544253932139,8.114148449749337,0.0034957991182114,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1382956602156493,2000.1140501404984,1100.0,,4,275.0,275.0,275.0,275.0,900.1140501404984,35.0,4.0,7.999999999999993,57.0,796.1140501404984,100.0,18.0,25.0,80.0,998.1140501404984,1243.0,971.8751028796496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.187995127235766,16.187995127235766,16.187995127235766,16.187995127235766,,1.1,1.1,1.1,1.1,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.98,0.98,0.98,0.98,39.44004150064456,39.44004150064456,39.44004150064456,39.44004150064456,157.76016600257822,3786.243984061877,0.0679674339970622,42.72998124625948,84.43673488550283,124.00842224185668,158.657744165625,0.145
1927-05-22,1927-06-02,2273.8,1.020808360515656,2321.1140501404984,0.146,1927,5,22,1927.05,1926,8,234,34,0.200544253932139,0.0,0.0,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1382956602156493,2000.1140501404984,1100.0,,4,275.0,275.0,275.0,275.0,900.1140501404984,35.0,4.0,7.999999999999993,57.0,796.1140501404984,100.0,18.0,25.0,80.0,998.1140501404984,1243.0,971.8751028796496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.187995127235766,16.187995127235766,16.187995127235766,16.187995127235766,,1.1,1.1,1.1,1.1,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.98,0.98,0.98,0.98,39.44004150064456,39.44004150064456,39.44004150064456,39.44004150064456,157.76016600257822,3786.243984061877,0.0679674339970622,42.72998124625948,84.43673488550283,124.00842224185668,158.657744165625,0.145
1927-05-23,1927-06-03,2233.3,1.025972665065243,2291.3047528902075,0.151,1927,5,23,1927.05,1926,8,235,34,0.1979687306497139,29.80929725029091,0.0130097479231822,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1400948518939249,1970.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,870.3047528902075,35.0,4.0,8.0,56.99999999999999,766.3047528902074,100.0,18.0,25.0,80.0,968.3047528902074,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.397810940206,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1927-05-24,1927-06-04,2233.3,1.025972665065243,2291.3047528902075,0.151,1927,5,24,1927.05,1926,8,236,34,0.1979687306497139,0.0,0.0,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1400948518939249,1970.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,870.3047528902075,35.0,4.0,8.0,56.99999999999999,766.3047528902074,100.0,18.0,25.0,80.0,968.3047528902074,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.397810940206,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1927-05-25,1927-06-05,2193.2,1.0248607528420517,2247.724603133187,0.155,1927,5,25,1927.05,1926,8,237,34,0.1942034057107073,43.580149757020536,0.0193885628587561,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1428110897360585,1926.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,826.724603133187,35.0,4.0,8.0,57.0,722.724603133187,100.0,18.0,25.0,80.0,924.724603133187,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178355,3833.320959162805,0.0710592865376574,43.19821995332884,85.38104386724974,125.44385275280337,160.61392553340704,0.155
