Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-05-26,1927-06-06,2127.3,1.021305726868928,2172.623672768271,0.163,1927,5,26,1927.05,1926,8,238,34,0.1877146853271786,75.10093036491617,0.0345669299779034,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1477476306750329,1851.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,751.6236727682708,35.0,4.0,8.0,53.85465568121566,650.7690170870551,100.0,18.0,25.0,76.85465568121566,852.7690170870551,1243.0,971.51667783082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065297,16.546420176065297,16.546420176065297,16.546420176065297,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.21298899338,0.0744340632488232,43.67362700415923,86.34015897349092,126.902668769226,162.6040959457578,0.165
1927-05-27,1927-06-07,2075.6,1.0104089292612666,2097.2047735746846,0.168,1927,5,27,1927.05,1926,8,239,35,0.1811984924368527,75.41889919358618,0.0359616286134208,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1530608760978813,1776.2047735746846,1100.0,,4,275.0,275.0,275.0,275.0,676.2047735746846,35.0,4.0,8.0,48.45080932155061,580.753964253134,100.0,18.0,25.0,71.45080932155061,782.753964253134,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.72846579480843,16.72846579480843,16.72846579480843,16.72846579480843,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.92714888632251,40.92714888632251,40.92714888632251,40.92714888632251,163.70859554529005,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848735,128.35649629946363,164.58974667241952,0.17
1927-05-28,1927-06-08,2024.6,1.002921502049846,2030.5148730501185,0.174,1927,5,28,1927.05,1926,8,240,35,0.1754364850315302,66.68990052456616,0.0328438374964417,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1580879826395031,1709.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,609.5148730501185,35.0,3.999999999999997,8.0,43.67240523412063,518.8424678159978,100.0,18.0,25.0,66.67240523412063,720.8424678159978,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764228,16.889441416764228,16.889441416764228,16.889441416764228,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.0052662559647,0.0814860087737861,44.56187246696683,88.13318614235574,129.63244657855648,166.334372832625,0.175
1927-05-29,1927-06-09,1986.9,1.003839146668378,1994.5280005154004,0.178,1927,5,29,1927.05,1926,8,241,35,0.1723272192445306,35.98687253471803,0.0180428013672501,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1609403327088169,1673.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,573.5280005154004,34.999999999999986,4.0,8.0,41.09390657898508,485.43409393641537,100.0,18.0,25.0,64.09390657898507,687.4340939364154,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1927-05-30,1927-06-10,1937.3,0.9963795486601648,1930.2860996193367,0.183,1927,5,30,1927.05,1926,8,242,35,0.1667767190071107,64.24190089606327,0.0332810254960298,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1662965920250387,1609.2860996193367,1100.0,,4,275.0,275.0,275.0,275.0,509.2860996193367,35.000000000000014,4.0,8.0,36.490904334095774,425.7951952852409,100.0,18.0,25.0,59.490904334095774,627.7951952852409,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258862,0.185
1927-05-31,1927-06-11,1888.5,0.9825870477982384,1855.615639766973,0.19,1927,5,31,1927.05,1926,8,243,35,0.1603251912758664,74.67045985236405,0.0402402621815265,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1729884104880205,1534.615639766973,1100.0,,4,275.0,275.0,275.0,275.0,434.6156397669729,34.999999999999986,4.0,8.000000000000004,31.140684469284658,356.4749552976882,100.0,18.0,25.0,54.14068446928466,558.4749552976882,1243.0,970.6335274515548,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.429570555330386,17.429570555330386,17.429570555330386,17.429570555330386,,1.1,1.1,1.1,1.1,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.98,0.98,0.98,0.98,42.81247207731568,42.81247207731568,42.81247207731568,42.81247207731568,171.2498883092627,4109.997319422305,0.0922873706382255,45.92865600266352,90.89497275789223,133.84406694068505,172.10634593536827,0.19
1927-06-01,1927-06-12,1852.5,0.978019667728096,1811.7814344662977,0.194,1927,6,1,1927.06,1926,9,244,35,0.1565379159378881,43.83420530067542,0.02419398083389,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1418493396118198,1554.7814344662977,1100.0,,4,275.0,275.0,275.0,275.0,454.7814344662977,38.000000000000014,6.0,11.0,28.31324105626756,371.4681934100301,100.0,18.0,25.0,44.31324105626756,524.4681934100302,1243.0,970.4919092498142,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.571188757071084,17.571188757071084,17.571188757071084,17.571188757071084,,1.1,1.1,1.1,1.1,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.98,0.98,0.98,0.98,43.18663842338011,43.18663842338011,43.18663842338011,43.18663842338011,172.74655369352044,4145.91728864449,0.09534624343052,46.28017466381481,91.60585047184054,134.92958893180972,173.59754145884642,0.195
1927-06-02,1927-06-13,1828.7,0.9733582520706336,1779.9802355615675,0.197,1927,6,2,1927.06,1926,9,245,35,0.1537902923525194,31.8011989047302,0.0178660404589813,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1443836256524044,1522.9802355615675,1100.0,,4,275.0,275.0,275.0,275.0,422.9802355615675,37.99999999999999,6.0,11.000000000000004,26.333399879319376,341.64683568224814,100.0,18.0,25.0,42.33339987931937,494.64683568224814,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.67393109199402,17.67393109199402,17.67393109199402,17.67393109199402,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.82638977908334,4171.833354698,0.0976563594956113,46.53334247926034,92.11798882105168,135.71202306965915,174.67331549056493,0.195
1927-06-03,1927-06-14,1816.8,0.9770021444335502,1775.017496006874,0.198,1927,6,3,1927.06,1926,9,246,36,0.1533615116549939,4.962739554693599,0.0027958820495335,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1447873052396125,1518.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,418.0174960068739,38.000000000000014,6.0,10.999999999999996,26.02443554906608,336.9930604578078,100.0,18.0,25.0,42.02443554906608,489.9930604578078,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1927-06-04,1927-06-15,1781.6,0.9734610609239788,1734.3182261421605,0.202,1927,6,4,1927.06,1926,9,247,36,0.1498450947386826,40.699269864713415,0.0234670138681788,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1481850309396067,1477.3182261421605,1100.0,,4,275.0,275.0,275.0,275.0,377.3182261421605,38.000000000000014,6.0,11.000000000000004,23.490628864881582,298.82759727727887,100.0,18.0,25.0,39.49062886488159,451.82759727727887,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041338,17.821454507041338,17.821454507041338,17.821454507041338,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.2086994640433,0.2
1927-06-05,1927-06-16,1758.4,0.9667755494877092,1699.978126219188,0.205,1927,6,5,1927.06,1926,9,248,36,0.1468781101053378,34.34009992297251,0.0202003186943035,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.151178415790312,1442.978126219188,1100.0,,4,275.0,275.0,275.0,275.0,342.978126219188,38.0,6.0,11.0,21.352723811311314,266.6254024078767,100.0,18.0,25.0,37.352723811311314,419.6254024078767,1243.0,970.1306985616312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.932399445254035,17.932399445254035,17.932399445254035,17.932399445254035,,1.1,1.1,1.1,1.1,0.930824143860632,0.930824143860632,0.930824143860632,0.930824143860632,0.98,0.98,0.98,0.98,44.12998915284798,44.12998915284798,44.12998915284798,44.12998915284798,176.51995661139193,4236.478958673406,0.1038366046532484,47.16315684141168,93.39264135933573,137.66088180166645,177.35633235148777,0.205
1927-06-06,1927-06-17,1701.2,0.960332669804875,1633.7179378720534,0.213,1927,6,6,1927.06,1926,9,249,36,0.1411532298321454,66.26018834713454,0.0405579119939391,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1573098966733186,1376.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,276.7179378720534,38.0,6.0,11.000000000000002,17.227575898649242,204.49036197340416,100.0,18.0,25.0,33.22757589864924,357.49036197340416,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1927-06-07,1927-06-18,1656.2,0.9601272066915184,1590.1626797224928,0.218,1927,6,7,1927.06,1926,9,250,36,0.1373900555280233,43.555258149560586,0.0273904416856026,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1616186842247174,1333.1626797224928,1100.0,,4,275.0,275.0,275.0,275.0,233.16267972249284,38.0,5.999999999999998,11.0,14.515964496341969,163.64671522615086,100.0,18.0,25.0,30.515964496341965,316.64671522615083,1243.0,969.7759101960264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.16129491391135,4323.871077933873,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.98245499211268,0.22
1927-06-08,1927-06-19,1601.1,0.9540557010569952,1527.538582962355,0.226,1927,6,8,1927.06,1926,9,251,36,0.1319793335679474,62.624096760137945,0.0409967364874614,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1682445228333283,1270.538582962355,1100.0,,4,275.0,275.0,275.0,275.0,170.5385829623549,38.0,6.000000000000002,9.290039538805326,10.617188044348945,106.6313553792006,100.0,18.0,23.290039538805324,26.617188044348943,259.6313553792006,1241.290039538805,969.5735861911091,990.0,0.9174820709214566,0.48,988.6025179290784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4939969579694,18.4939969579694,18.4939969579694,18.4939969579694,,1.1,1.1,1.1,1.1,0.9318689429031992,0.9318689429031992,0.9318689429031992,0.9318689429031992,0.98,0.98,0.98,0.98,45.56311384292881,45.56311384292881,45.56311384292881,45.56311384292881,182.25245537171523,4374.058928921166,0.119311196066991,48.48458428271857,96.06995202743384,141.76164524896842,183.0194070282724,0.225
1927-06-09,1927-06-20,1547.2,0.9535133627079254,1475.2758747817022,0.235,1927,6,9,1927.06,1926,9,252,36,0.127463835581139,52.26270818065268,0.0354257187242257,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1742047059761134,1218.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,118.2758747817022,28.53347951932116,5.52260893922345,6.443043762427358,7.363478585631267,70.41326397509899,90.53347951932116,17.52260893922345,20.44304376242736,23.363478585631267,223.41326397509897,1228.499132220972,969.4047374416024,990.0,0.8839321500877951,0.48,988.636067849912,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69639562830976,18.69639562830976,18.69639562830976,18.69639562830976,,1.1,1.1,1.1,1.1,0.932013538764081,0.932013538764081,0.932013538764081,0.932013538764081,0.98,0.98,0.98,0.98,46.06890475858718,46.06890475858718,46.06890475858718,46.06890475858718,184.27561903434872,4422.61485682437,0.1249092608266343,48.87481681463476,96.8614216668011,142.9759877002734,184.7013186688887,0.235
1927-06-10,1927-06-21,1484.0,0.9349948732745152,1387.532391939381,0.244,1927,6,10,1927.06,1926,9,253,37,0.1198827986635625,87.74348284232133,0.0632370698889995,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1852209011429175,1130.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,30.532391939380886,7.365791051523794,1.4256369777142823,1.663243140666663,1.9008493036190437,18.176871465857104,69.3657910515238,13.425636977714282,15.663243140666664,17.900849303619044,171.17687146585712,1198.4546711699047,969.1212584970348,990.0,0.8388005563276976,0.48,988.6811994436724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.025006166637425,19.025006166637425,19.025006166637425,19.025006166637425,,1.1,1.1,1.1,1.1,0.9319865589541264,0.9319865589541264,0.9319865589541264,0.9319865589541264,0.98,0.98,0.98,0.98,46.87726141756807,46.87726141756807,46.87726141756807,46.87726141756807,187.5090456702723,4500.217096086535,0.1351384996556277,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1927-06-11,1927-06-22,1463.3,0.9321219683645094,1363.9740763077866,0.247,1927,6,11,1927.06,1926,9,254,37,0.1178473601929927,23.55831563159427,0.0172718206605256,0.42,3,Normal,53,12,12,13,120,210.0,0.1539618704253237,1153.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,53.97407630778662,13.622028782441385,3.084232931873521,3.084232931873521,3.341252342862981,30.84232931873521,66.62202878244139,15.08423293187352,15.08423293187352,16.34125234286298,150.8423293187352,1196.7904946461883,969.0451470157636,990.0,0.8363986520666635,0.48,988.6836013479332,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.103519552169654,19.103519552169654,19.103519552169654,19.103519552169654,,1.1,1.1,1.1,1.1,0.9319321657773932,0.9319321657773932,0.9319321657773932,0.9319321657773932,0.98,0.98,0.98,0.98,47.06796976920111,47.06796976920111,47.06796976920111,47.06796976920111,188.27187907680445,4518.525097843307,0.138031860243596,49.68926818844853,98.51462499883422,145.5158000798624,188.22694716502076,0.245
1927-06-12,1927-06-23,1442.8,0.9167401155157356,1322.6726386661032,0.252,1927,6,12,1927.06,1926,9,255,37,0.1142789159807513,41.30143764168338,0.031225744325773,0.42,3,Normal,53,12,12,13,120,210.0,0.1587694444271426,1112.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,12.67263866610324,3.1983326157308176,0.724150780920185,0.724150780920185,0.7844966793302005,7.241507809201851,56.19833261573082,12.724150780920183,12.724150780920183,13.7844966793302,127.24150780920183,1181.6466341775713,968.9141140072364,990.0,0.8145415338645359,0.48,988.7054584661356,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.25640967889917,19.25640967889917,19.25640967889917,19.25640967889917,,1.1,1.1,1.1,1.1,0.9317731762754008,0.9317731762754008,0.9317731762754008,0.9317731762754008,0.98,0.98,0.98,0.98,47.43657205665277,47.43657205665277,47.43657205665277,47.43657205665277,189.74628822661109,4553.910917438666,0.1434567274469119,49.980213180523535,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1927-06-13,1927-06-24,1412.4,0.9216787399758842,1301.779052341939,0.257,1927,6,13,1927.06,1926,9,256,37,0.1124737101223435,20.89358632416429,0.0160500249920108,0.42,3,Normal,53,12,12,13,120,210.0,0.1613176979781659,1091.779052341939,1091.779052341939,,4,272.94476308548474,272.94476308548474,272.94476308548474,272.94476308548474,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1168.779052341939,968.8484484502176,990.0,0.795969766266716,0.4693127680445206,988.7347174656888,0.5269834131707385,0.5269834131707385,0.5269834131707385,0.5269834131707385,19.359285602300417,19.359285602300417,19.359285602300417,19.359285602300417,,1.091779052341939,1.091779052341939,1.091779052341939,1.091779052341939,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.75150122560197,47.75150122560197,47.75150122560197,47.75150122560197,191.00600490240788,4584.144117657789,0.1467269000517272,50.12482947006124,99.39954158765326,146.87728272481505,190.1215937376477,0.255
1927-06-14,1927-06-25,1343.0,0.9274857562547472,1245.6133706501255,0.269,1927,6,14,1927.06,1926,9,257,37,0.1076209952241708,56.16568169181346,0.0450907825937183,0.42,3,Normal,53,12,12,13,120,210.0,0.1685916392262185,1035.6133706501255,1035.6133706501255,,4,258.9033426625314,258.9033426625314,258.9033426625314,258.9033426625314,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1112.6133706501255,968.6719277363288,990.0,0.7149058957836862,0.3962973818451631,988.8887967223712,0.4742461731173295,0.4742461731173295,0.4742461731173295,0.4742461731173295,19.742622812924857,19.742622812924857,19.742622812924857,19.742622812924857,,1.0356133706501256,1.0356133706501256,1.0356133706501256,1.0356133706501256,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.19185918110714,46.19185918110714,46.19185918110714,46.19185918110714,184.76743672442856,4434.418481386286,0.1483345001571334,50.50959219223472,100.18174477345096,148.08196096294895,191.80092764268736,0.27
1927-06-15,1927-06-26,1323.5,0.9328392041321604,1234.6126866689142,0.272,1927,6,15,1927.06,1926,9,258,37,0.1066705361281941,11.000683981211296,0.0089102307954505,0.42,3,Normal,53,12,12,13,120,210.0,0.1700938296419075,1024.6126866689142,1024.6126866689142,,4,256.15317166722855,256.15317166722855,256.15317166722855,256.15317166722855,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1101.6126866689142,968.6373541581024,990.0,0.6990286199345153,0.3819964926695884,988.9189748873958,0.4642411700346807,0.4642411700346807,0.4642411700346807,0.4642411700346807,19.817379559258857,19.817379559258857,19.817379559258857,19.817379559258857,,1.0246126866689145,1.0246126866689145,1.0246126866689145,1.0246126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.87424204941234,45.87424204941234,45.87424204941234,45.87424204941234,183.49696819764932,4403.927236743584,0.1486271526115118,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1927-06-16,1927-06-27,1275.7,0.935959709603673,1194.0038015414057,0.282,1927,6,16,1927.06,1926,9,259,37,0.1031619284531774,40.60888512750853,0.0340106832784655,0.42,3,Normal,53,12,12,13,120,210.0,0.1758788370094796,984.0038015414056,984.0038015414056,,4,246.00095038535144,246.00095038535144,246.00095038535144,246.00095038535144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.0038015414057,968.5097262334158,990.0,0.6404178578948123,0.3372030412331245,989.022379100872,0.4282273636408606,0.4282273636408606,0.4282273636408606,0.4282273636408606,20.084425503815407,20.084425503815407,20.084425503815407,20.084425503815407,,0.9840038015414057,0.9840038015414057,0.9840038015414057,0.9840038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.64976066207375,44.64976066207375,44.64976066207375,44.64976066207375,178.59904264829498,4286.37702355908,0.1495799614856599,50.85786664797975,100.8901950036503,149.17410967404965,193.3258939484301,0.28
1927-06-17,1927-06-28,1238.3,0.9400793535300032,1164.1002634762028,0.288,1927,6,17,1927.06,1926,9,260,38,0.1005782627643439,29.90353806520284,0.0256881121011911,0.42,3,Normal,53,12,12,13,120,210.0,0.1803968322908063,954.1002634762028,954.1002634762028,,4,238.5250658690507,238.5250658690507,238.5250658690507,238.5250658690507,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1031.1002634762028,968.4157436852108,990.0,0.5982592055758034,0.3132802107809622,989.0884605836432,0.4026326814420465,0.4026326814420465,0.4026326814420465,0.4026326814420465,20.27008421699028,20.27008421699028,20.27008421699028,20.27008421699028,,0.9541002634762028,0.9541002634762028,0.9541002634762028,0.9541002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.69306533681253,43.69306533681253,43.69306533681253,43.69306533681253,174.77226134725012,4194.534272334003,0.1501350586635469,51.05728826635473,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1927-06-18,1927-06-29,1210.7,0.9417141400781552,1140.1333093926228,0.295,1927,6,18,1927.06,1926,9,261,38,0.0985075179315226,23.96695408358005,0.0210211857562058,0.42,3,Normal,53,12,12,13,120,210.0,0.1841889876122224,930.1333093926228,930.1333093926228,,4,232.5333273481557,232.5333273481557,232.5333273481557,232.5333273481557,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1007.1333093926228,968.3404189723768,990.0,0.5762974548219253,0.2941066475140982,989.129595897664,0.3826856451265537,0.3826856451265537,0.3826856451265537,0.3826856451265537,20.40649128016061,20.40649128016061,20.40649128016061,20.40649128016061,,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.9301333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.88214299131542,42.88214299131542,42.88214299131542,42.88214299131542,171.52857196526168,4116.68572716628,0.1504460667469133,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1927-06-19,1927-06-30,1192.5,0.9418525805805597,1123.1592023423173,0.299,1927,6,19,1927.06,1926,9,262,38,0.0970409550823762,16.97410705030552,0.0151128237340766,0.42,3,Normal,53,12,12,13,120,210.0,0.186972603315764,913.1592023423171,913.1592023423171,,4,228.2898005855793,228.2898005855793,228.2898005855793,228.2898005855793,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,990.1592023423171,968.2870717787902,990.0,0.5607434921861871,0.2805273618738538,989.15872914594,0.368863466981888,0.368863466981888,0.368863466981888,0.368863466981888,20.50279390016796,20.50279390016796,20.50279390016796,20.50279390016796,,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.9131592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.29825893508863,42.29825893508863,42.29825893508863,42.29825893508863,169.1930357403545,4060.632857768508,0.1506402969298627,51.32753894449701,101.84626876641576,150.64968222194565,195.3902143421921,0.3
1927-06-20,1927-07-01,1147.7,0.9223243580646068,1058.5516657507494,0.31,1927,6,20,1927.06,1926,9,263,38,0.0914588639208647,64.60753659156785,0.0610339000749166,0.42,3,Normal,53,12,12,13,120,210.0,0.1983842705032854,848.5516657507494,848.5516657507494,,4,212.13791643768732,212.13791643768732,212.13791643768732,212.13791643768732,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,925.5516657507494,968.084019520931,990.0,0.501541367022599,0.2288413326005995,989.2696173003768,0.3185654890653759,0.3185654890653759,0.3185654890653759,0.3185654890653759,20.86703229038048,20.86703229038048,20.86703229038048,20.86703229038048,,0.8485516657507494,0.8485516657507494,0.8485516657507494,0.8485516657507494,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.59565963081769,39.59565963081769,39.59565963081769,39.59565963081769,158.38263852327077,3801.1833245584985,0.1496220200182124,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1927-06-21,1927-07-02,1130.1,0.9267553955504912,1047.32627251161,0.315,1927,6,21,1927.06,1926,9,264,38,0.0904889899450031,11.22539323913952,0.0107181434608908,0.47,3,Normal,53,12,12,13,120,210.0,0.2005105815749237,837.3262725116099,837.3262725116099,,4,209.33156812790247,209.33156812790247,209.33156812790247,209.33156812790247,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,914.32627251161,968.048739713608,990.0,0.4912551501102401,0.2198610180092879,989.2888838318804,0.3101998327190315,0.3101998327190315,0.3101998327190315,0.3101998327190315,20.929944285553574,20.929944285553574,20.929944285553574,20.929944285553574,,0.8373262725116098,0.8373262725116098,0.8373262725116098,0.8373262725116098,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.77273967647719,38.77273967647719,38.77273967647719,38.77273967647719,155.09095870590875,3722.18300894181,0.1480827539387345,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1927-06-22,1927-07-03,1104.1,0.9294648715200602,1026.2221646452983,0.322,1927,6,22,1927.06,1926,9,265,38,0.0886655950253537,21.10410786631155,0.0205648529074656,0.47,3,Normal,53,12,12,13,120,210.0,0.2046340521914024,816.2221646452983,816.2221646452983,,3,272.07405488176613,272.07405488176613,272.07405488176613,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2221646452983,967.9824125174566,990.0,0.471916724575373,0.2029777317162386,989.3251055437084,0.5236326736671083,0.5236326736671083,0.5236326736671083,,20.8190603525846,20.8190603525846,20.8190603525846,,,1.0882962195270645,1.0882962195270645,1.0882962195270645,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.188356987721775,51.188356987721775,51.188356987721775,,153.56507096316534,3685.561703115968,0.1496411559345371,51.95405958080478,103.12293307946118,152.62328570978937,198.1589155416338,0.32
1927-06-23,1927-07-04,1086.9,0.926108614096218,1006.5874526611794,0.326,1927,6,23,1927.06,1926,9,266,38,0.0869691559099259,19.63471198411889,0.0195062157115205,0.47,3,Normal,53,12,12,13,120,210.0,0.2086256881553705,796.5874526611794,796.5874526611794,,3,265.5291508870598,265.5291508870598,265.5291508870598,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.5874526611794,967.9207034226494,990.0,0.4539247574186106,0.1882937263305897,989.3577815162508,0.4987866832937828,0.4987866832937828,0.4987866832937828,,20.938291410307706,20.938291410307706,20.938291410307706,,,1.0621166035482392,1.0621166035482392,1.0621166035482392,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.24309486984528,50.24309486984528,50.24309486984528,,150.72928460953585,3617.502830628861,0.1497428606039577,52.07870477212057,103.37711465802188,153.016700879838,198.711939263908,0.325
1927-06-24,1927-07-05,1053.1,0.932532819569452,982.0503122885896,0.336,1927,6,24,1927.06,1926,9,267,39,0.0848491469817341,24.537140372589874,0.0249856245301811,0.47,3,Normal,53,12,12,13,120,210.0,0.2138383312669712,772.0503122885896,772.0503122885896,,3,257.3501040961965,257.3501040961965,257.3501040961965,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,849.0503122885896,967.8282012491544,990.0,0.4314405252046837,0.1760251561442948,989.392534318651,0.46858250738701,0.46858250738701,0.46858250738701,,21.095750562109675,21.095750562109675,21.095750562109675,,,1.029400416384786,1.029400416384786,1.029400416384786,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.06166317981241,49.06166317981241,49.06166317981241,,147.18498953943725,3532.439748946494,0.1498752026221899,52.2638054918813,103.75470869687857,153.60144989063383,199.5346709455235,0.335
1927-06-25,1927-07-06,1003.6,0.937710008500456,941.0857645310576,0.351,1927,6,25,1927.06,1926,9,268,39,0.0813098100554833,40.96454775753193,0.043529027110451,0.47,3,Normal,53,12,12,13,120,210.0,0.2231465057859448,731.0857645310576,731.0857645310576,,3,243.6952548436859,243.6952548436859,243.6952548436859,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.0857645310576,967.6643430581242,990.0,0.393903290207742,0.1555428822655288,989.4505538275268,0.4202498245507901,0.4202498245507901,0.4202498245507901,,21.365960944851697,21.365960944851697,21.365960944851697,,,0.9747810193747436,0.9747810193747436,0.9747810193747436,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.05355486899567,47.05355486899567,47.05355486899567,,141.160664606987,3387.8559505676885,0.1499976621974802,52.587548049402095,104.41547832307567,154.62560758182957,200.9777021905142,0.35
1927-06-26,1927-07-07,963.5,0.9366869328938734,902.497859843247,0.364,1927,6,26,1927.06,1926,9,269,39,0.0779758150904565,38.58790468781058,0.0427567824864568,0.47,3,Normal,53,12,12,13,120,210.0,0.2326875323964474,692.497859843247,692.497859843247,,3,230.832619947749,230.832619947749,230.832619947749,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,769.497859843247,967.5099914393728,990.0,0.3627523825178244,0.1377493579529741,989.4994982595292,0.3771156771122692,0.3771156771122692,0.3771156771122692,,21.612391143044025,21.612391143044025,21.612391143044025,,,0.923330479790996,0.923330479790996,0.923330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.08405141052574,45.08405141052574,45.08405141052574,,135.2521542315772,3246.051701557853,0.1498642381878543,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1927-06-27,1927-07-08,932.1,0.9353334430954644,871.8243023092824,0.375,1927,6,27,1927.06,1926,9,270,39,0.075325619719522,30.67355753396464,0.035183187085651,0.47,3,Normal,53,12,12,13,120,210.0,0.2408742213812501,661.8243023092824,661.8243023092824,,3,220.6081007697608,220.6081007697608,220.6081007697608,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,738.8243023092824,967.3872972092372,990.0,0.3449706100343666,0.1285472906927847,989.5264820992728,0.3444854138823262,0.3444854138823262,0.3444854138823262,,21.7946994761534,21.7946994761534,21.7946994761534,,,0.8824324030790431,0.8824324030790431,0.8824324030790431,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.450549926650304,43.450549926650304,43.450549926650304,,130.35164977995092,3128.4395947188223,0.1495159626024146,53.121529078287104,105.5064670056324,156.3193389631914,203.3706185446295,0.375
1927-06-28,1927-07-09,909.1,0.936489828984384,851.3629035297034,0.386,1927,6,28,1927.06,1926,9,271,39,0.0735577548649663,20.461398779578985,0.0240336978446525,0.47,3,Normal,53,12,12,13,120,210.0,0.246663319636493,641.3629035297034,641.3629035297034,,3,213.78763450990115,213.78763450990115,213.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,718.3629035297034,967.3054516141189,990.0,0.3331089295824367,0.122408871058911,989.5444821993586,0.3235348644829506,0.3235348644829506,0.3235348644829506,,21.91549572075695,21.91549572075695,21.91549572075695,,,0.8551505380396046,0.8551505380396046,0.8551505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.34058140953905,42.34058140953905,42.34058140953905,,127.02174422861714,3048.5218614868118,0.1491981195116583,53.276112136061386,105.82256696036968,156.8107372666097,204.0664165550094,0.385
1927-06-29,1927-07-10,864.0,0.9458289602839208,817.1962216853075,0.402,1927,6,29,1927.06,1926,9,272,39,0.0706057535536105,34.16668184439595,0.0418096424551913,0.47,3,Normal,53,12,12,13,120,210.0,0.2569762248373053,607.1962216853075,607.1962216853075,,3,202.3987405617692,202.3987405617692,202.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,684.1962216853075,967.1687848867412,990.0,0.313302157498729,0.1121588665055922,989.5745389759956,0.2900072322354571,0.2900072322354571,0.2900072322354571,,22.115746857019055,22.115746857019055,22.115746857019055,,,0.8095949622470766,0.8095949622470766,0.8095949622470766,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.61257789390067,39.61257789390067,39.61257789390067,,118.83773368170202,2852.105608360848,0.1454212960464041,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1927-06-30,1927-07-11,842.0,0.9385367733135992,790.2479631300505,0.412,1927,6,30,1927.06,1926,9,273,39,0.0682774240144363,26.948258555256984,0.0341010161525998,0.47,3,Normal,53,12,12,13,120,210.0,0.2657393752313164,580.2479631300505,580.2479631300505,,3,193.4159877100168,193.4159877100168,193.4159877100168,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,657.2479631300505,967.06099185252,990.0,0.2976799786261162,0.1020991852520201,989.600220836122,0.2648476248853514,0.2648476248853514,0.2648476248853514,,22.27438135871644,22.27438135871644,22.27438135871644,,,0.7736639508400673,0.7736639508400673,0.7736639508400673,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.126041039095696,38.126041039095696,38.126041039095696,,114.37812311728707,2745.07495481489,0.1447370046538974,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1927-07-01,1927-07-12,820.4,0.941590981611786,772.4812413143093,0.42,1927,7,1,1927.07,1926,10,274,40,0.0667423792495563,17.76672181574122,0.0229995511418668,0.51,3,Normal,50,10,9,9,108,186.0,0.2407825459729446,586.4812413143093,586.4812413143093,,3,195.49374710476977,195.49374710476977,195.49374710476977,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,655.4812413143093,966.9899249652572,990.0,0.2966557920662662,0.1045924965257237,989.598751711408,0.2705664630131392,0.2705664630131392,0.2705664630131392,,22.3382602831377,22.3382602831377,22.3382602831377,,,0.7819749884190791,0.7819749884190791,0.7819749884190791,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.64612089889494,38.64612089889494,38.64612089889494,,115.93836269668483,2782.520704720436,0.1500856674518411,53.85766851797959,107.01299272428356,158.66436048811818,206.6981328113178,0.42
1927-07-02,1927-07-13,799.1,0.9453775660656584,755.4512130430676,0.43,1927,7,2,1927.07,1926,10,275,40,0.065270984806921,17.03002827124169,0.0225428564773127,0.51,3,Normal,50,10,9,9,108,186.0,0.2462104723490546,569.4512130430676,569.4512130430676,,3,189.81707101435583,189.81707101435583,189.81707101435583,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,638.4512130430676,966.9218048521724,990.0,0.2867833119090247,0.097780485217227,989.6154362028738,0.255085361549032,0.255085361549032,0.255085361549032,,22.43854598915245,22.43854598915245,22.43854598915245,,,0.7592682840574234,0.7592682840574234,0.7592682840574234,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.69238940730237,37.69238940730237,37.69238940730237,,113.07716822190712,2713.8520373257707,0.1496816290312326,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1927-07-03,1927-07-14,771.2,0.946433520304393,729.8895308587479,0.443,1927,7,3,1927.07,1926,10,276,40,0.0630624554661958,25.561682184319693,0.0350213026815787,0.51,3,Normal,50,10,9,9,108,186.0,0.2548330838245654,543.8895308587479,543.8895308587479,,2,271.94476542937394,271.94476542937394,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,612.8895308587479,966.819558123435,990.0,0.2719649454253611,0.0875558123434991,989.6404792422312,0.5231360376984071,0.5231360376984071,,,22.297785081097857,22.297785081097857,,,,1.0877790617174958,1.0877790617174958,,,0.94,0.94,,,0.98,0.98,,,54.79808295535615,54.79808295535615,,,109.5961659107123,2630.307981857095,0.1501544566364275,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1927-07-04,1927-07-15,744.0,0.9390353350637144,698.6422892874035,0.456,1927,7,4,1927.07,1926,10,277,40,0.0603626937944316,31.24724157134437,0.0447256658385448,0.51,3,Normal,50,10,9,9,108,186.0,0.2662306631763088,512.6422892874035,512.6422892874035,,2,256.32114464370176,256.32114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,581.6422892874035,966.6945691571495,990.0,0.2538506024854513,0.0750569157149614,989.6710924817996,0.4648492036038003,0.4648492036038003,,,22.511674121046173,22.511674121046173,,,,1.025284578574807,1.025284578574807,,,0.94,0.94,,,0.98,0.98,,,52.14529920977322,52.14529920977322,,,104.29059841954644,2502.9743620691147,0.1492761031198384,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1927-07-05,1927-07-16,724.0,0.9310778641670568,674.100373656949,0.466,1927,7,5,1927.07,1926,10,278,40,0.0582422722839604,24.54191563045447,0.0364069159275438,0.51,3,Normal,50,10,9,9,108,186.0,0.2759233005479029,488.10037365694905,488.10037365694905,,2,244.05018682847447,244.05018682847447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,557.100373656949,966.5964014946278,990.0,0.2396234050185211,0.0676200747313898,989.69275652025,0.4214730028697153,0.4214730028697153,,,22.674882022752588,22.674882022752588,,,,0.976200747313898,0.976200747313898,,,0.94,0.94,,,0.98,0.98,,,50.00887873921681,50.00887873921681,,,100.01775747843362,2400.426179482407,0.1483722029938123,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1927-07-06,1927-07-17,704.4,0.9234766404641008,650.4969455429126,0.475,1927,7,6,1927.07,1926,10,279,40,0.0562029360949076,23.60342811403644,0.0362852251279008,0.51,3,Normal,50,10,9,9,108,186.0,0.285935239626317,464.4969455429126,464.4969455429126,,2,232.2484727714563,232.2484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,533.4969455429126,966.5019877821716,990.0,0.2259402582857464,0.0628993891085825,989.7111603526056,0.3817498897987032,0.3817498897987032,,,22.827422680635436,22.827422680635436,,,,0.9289938910858252,0.9289938910858252,,,0.94,0.94,,,0.98,0.98,,,47.91071850825199,47.91071850825199,,,95.82143701650398,2299.7144883960955,0.1473049761002801,54.71144808237311,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1927-07-07,1927-07-18,672.3,0.936547460113998,629.6408574346408,0.488,1927,7,7,1927.07,1926,10,280,40,0.0544009700823529,20.85608810827182,0.033123784554335,0.51,3,Normal,50,10,9,9,108,186.0,0.2954064969001913,443.6408574346408,443.6408574346408,,2,221.8204287173204,221.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,512.6408574346408,966.4185634297384,990.0,0.2138497724258787,0.0587281714869281,989.7274220560872,0.3482777069695249,0.3482777069695249,,,22.960580919379225,22.960580919379225,,,,0.8872817148692815,0.8872817148692815,,,0.94,0.94,,,0.98,0.98,,,46.02643617910957,46.02643617910957,,,92.05287235821912,2209.268936597259,0.1461990137254944,54.851706809011006,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1927-07-08,1927-07-19,641.2,0.9249135320234408,593.0545567334303,0.504,1927,7,8,1927.07,1926,10,281,41,0.0512399137017683,36.58630070121046,0.0616912900943369,0.51,3,Normal,50,10,9,9,108,186.0,0.3136305047962128,407.05455673343033,407.05455673343033,,2,203.5272783667152,203.5272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,476.05455673343033,966.2687455053004,990.0,0.2000550188413606,0.051410911346686,989.748534069812,0.2932482355527668,0.2932482355527668,,,23.18654032895876,23.18654032895876,,,,0.8141091134668607,0.8141091134668607,,,0.94,0.94,,,0.97,0.97,,,42.211148870789,42.211148870789,,,84.42229774157799,2026.135145797872,0.1423516551438026,55.09926386075456,109.56202235606058,162.6520235086683,212.40289635313644,0.505
1927-07-09,1927-07-20,635.1,0.9262821612419124,588.2818006047386,0.51,1927,7,9,1927.07,1926,10,282,41,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.51,3,Normal,50,10,9,9,108,186.0,0.3161750028792269,402.2818006047386,402.2818006047386,,2,201.1409003023693,201.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,471.2818006047386,966.2472681027213,990.0,0.1984699706805404,0.0504563601209477,989.7510736691984,0.2864159620973533,0.2864159620973533,,,23.21738960437989,23.21738960437989,,,,0.8045636012094771,0.8045636012094771,,,0.94,0.94,,,0.97,0.97,,,41.77172153171055,41.77172153171055,,,83.5434430634211,2005.0426335221064,0.1420126255436435,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1927-07-10,1927-07-21,623.0,0.9151901352719296,570.1634542744122,0.518,1927,7,10,1927.07,1926,10,283,41,0.0492621224493092,18.118346330326403,0.0317774599450323,0.51,3,Normal,50,10,9,9,108,186.0,0.326222241368842,384.1634542744122,384.1634542744122,,2,192.0817271372061,192.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,453.1634542744122,966.1657355442348,990.0,0.1924528076926092,0.0468326908548824,989.7607145014524,0.2612071563441591,0.2612071563441591,,,23.33377180087352,23.33377180087352,,,,0.7683269085488243,0.7683269085488243,,,0.93,0.93,,,0.97,0.97,,,39.66383370053034,39.66383370053034,,,79.32766740106068,1903.864017625456,0.1391314487211614,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1927-07-11,1927-07-22,611.1,0.9187889592491506,561.4719329971559,0.525,1927,7,11,1927.07,1926,10,284,41,0.0485111750109542,8.691521277256243,0.0154798855765783,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3312721243377666,375.47193299715593,375.47193299715593,,2,187.735966498578,187.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,444.47193299715593,966.1266236984872,990.0,0.1895663246116016,0.0450943865994311,989.7653392887888,0.2495232302966878,0.2495232302966878,,,23.389192360005097,23.389192360005097,,,,0.7509438659943118,0.7509438659943118,,,0.93,0.93,,,0.97,0.97,,,38.85853279888071,38.85853279888071,,,77.71706559776142,1865.2095743462744,0.1384166527842364,55.328975576176106,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1927-07-12,1927-07-23,593.4,0.9144727365071093,542.6481218433186,0.533,1927,7,12,1927.07,1926,10,285,41,0.0468847977272627,18.82381115383737,0.034688798129246,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3427635561847659,356.64812184331856,356.64812184331856,,2,178.32406092165928,178.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.64812184331856,966.0419165482948,990.0,0.1833148744129102,0.0413296243686637,989.7753555012184,0.2251275579353295,0.2251275579353295,,,23.508311394988176,23.508311394988176,,,,0.7132962436866371,0.7132962436866371,,,0.93,0.93,,,0.97,0.97,,,37.09839070035831,37.09839070035831,,,74.19678140071662,1780.7227536171988,0.1367309282278135,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1927-07-13,1927-07-24,587.6,0.9136493485893028,536.8603572310743,0.537,1927,7,13,1927.07,1926,10,286,41,0.0463847348647648,5.787764612244246,0.010780763627427,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3464588090640901,350.8603572310743,350.8603572310743,,2,175.43017861553716,175.43017861553716,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,419.8603572310743,966.0158716075398,990.0,0.1813927385638254,0.0401720714462148,989.77843518999,0.2178766037109183,0.2178766037109183,,,23.544686978739264,23.544686978739264,,,,0.7017207144621487,0.7017207144621487,,,0.93,0.93,,,0.97,0.97,,,36.55282243381699,36.55282243381699,,,73.10564486763398,1754.5354768232155,0.1361725519177569,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1927-07-14,1927-07-25,576.1,0.911538398058414,525.1372711214523,0.544,1927,7,14,1927.07,1926,10,287,41,0.0453718602248934,11.723086109622043,0.0223238508372999,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3541931038389054,339.1372711214523,339.1372711214523,,2,169.56863556072614,169.56863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,408.1372711214523,965.9631177200464,990.0,0.1774994627340616,0.0378274542242904,989.7846730830416,0.2035501034323847,0.2035501034323847,,,23.618005259562743,23.618005259562743,,,,0.6782745422429045,0.6782745422429045,,,0.92,0.92,,,0.97,0.97,,,35.06043576242394,35.06043576242394,,,70.12087152484789,1682.9009165963494,0.1335286512326612,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1927-07-15,1927-07-26,564.7,0.9070042435332224,512.1852963232108,0.553,1927,7,15,1927.07,1926,10,288,42,0.0442528096023254,12.951974798241508,0.0252876739945854,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.363149823579914,326.1852963232108,326.1852963232108,,2,163.09264816160538,163.09264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1852963232108,965.9048338334544,990.0,0.1731980688896272,0.0352370592646421,989.7915648718456,0.188282689776321,0.188282689776321,,,23.69844834861498,23.69844834861498,,,,0.6523705926464215,0.6523705926464215,,,0.92,0.92,,,0.97,0.97,,,33.83629986159774,33.83629986159774,,,67.67259972319548,1624.1423933566914,0.1321252293046912,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1927-07-16,1927-07-27,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1927,7,16,1927.07,1926,10,289,42,0.0429331942800174,15.273325489675642,0.0307364812806898,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3743117713344639,310.9119708335351,310.9119708335351,,2,155.45598541676756,155.45598541676756,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.9119708335351,965.8361038687508,990.0,0.1681257467712847,0.032182394166707,989.799691859062,0.1710355053167029,0.1710355053167029,,,23.79255248499441,23.79255248499441,,,,0.6218239416670702,0.6218239416670702,,,0.92,0.92,,,0.97,0.97,,,32.380015555392816,32.380015555392816,,,64.76003111078563,1554.2407466588552,0.1303249567567374,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1927-07-17,1927-07-28,536.9,0.9134138433079524,490.4118924720396,0.5690000000000001,1927,7,17,1927.07,1926,10,290,42,0.0423715875095842,6.500078361495525,0.0132543245000244,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3792730210159099,304.4118924720396,304.4118924720396,,2,152.2059462360198,152.2059462360198,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,373.4118924720396,965.8068535161242,990.0,0.1659670491604559,0.0308823784944079,989.8031505723452,0.1639437678518209,0.1639437678518209,,,23.83235328836908,23.83235328836908,,,,0.6088237849440792,0.6088237849440792,,,0.92,0.92,,,0.97,0.97,,,31.756096759389496,31.756096759389496,,,63.51219351877899,1524.292644450696,0.1295078575656688,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1927-07-18,1927-07-29,531.4,0.9132268474795916,485.2887467506549,0.577,1927,7,18,1927.07,1926,10,291,42,0.0419289477192565,5.123145721384674,0.010556901959272,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3832769691145717,299.2887467506549,299.2887467506549,,2,149.64437337532746,149.64437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.2887467506549,965.783799360378,990.0,0.164265635452247,0.0298577493501309,989.8058766151976,0.1584588019012535,0.1584588019012535,,,23.86361845291844,23.86361845291844,,,,0.5985774935013098,0.5985774935013098,,,0.92,0.92,,,0.97,0.97,,,31.262611785115688,31.262611785115688,,,62.525223570231375,1500.605365685553,0.1288412805548885,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
