Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-07-19,1927-07-30,515.2,0.9212508629448248,474.62844458917374,0.585,1927,7,19,1927.07,1926,10,292,42,0.0410078976125046,10.660302161481184,0.0224603103396141,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3918854887869117,288.62844458917374,288.62844458917374,,2,144.31422229458687,144.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.62844458917374,965.7358280006512,990.0,0.1607253137012016,0.0277256889178347,989.811548997381,0.1473409097788473,0.1473409097788473,,,23.92838008695088,23.92838008695088,,,,0.5772568891783475,0.5772568891783475,,,0.91,0.91,,,0.97,0.97,,,29.90229804016595,29.90229804016595,,,59.8045960803319,1435.3103059279656,0.1260029750894875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1927-07-20,1927-07-31,509.9,0.9199426161588228,469.07873997938367,0.593,1927,7,20,1927.07,1926,10,293,42,0.0405284031342187,5.549704609790069,0.0118310725615788,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3965219144405795,283.07873997938367,283.07873997938367,,2,141.53936998969183,141.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.07873997938367,965.7108543299072,990.0,0.158882238369537,0.0266157479958767,989.8145020136346,0.1417108670406642,0.1417108670406642,,,23.96193681668678,23.96193681668678,,,,0.5661574799587673,0.5661574799587673,,,0.91,0.91,,,0.97,0.97,,,29.368469256583914,29.368469256583914,,,58.73693851316783,1409.6865243160278,0.1252176521915049,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1927-07-21,1927-08-01,499.4,0.9139458138727656,456.4245394480592,0.599,1927,7,21,1927.07,1926,10,294,42,0.0394350802083123,12.654200531324475,0.027724627923439,0.61,3,Normal,50,10,9,9,108,186.0,0.4075153369819342,270.4245394480592,270.4245394480592,,1,270.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,339.4245394480592,965.6539104275164,990.0,0.1546797363480639,0.0240849078896118,989.8212353557624,0.5173140396286922,,,,23.65001088861741,,,,,1.0816981577922369,,,,0.95,,,,0.98,,,,58.41120049145877,,,,58.41120049145877,1401.8688117950103,0.1279755916763233,56.05600076850403,111.53537919357566,165.76158050869145,216.9035021403519,0.6
1927-07-22,1927-08-02,489.0,0.9132865993695144,446.5971470916925,0.608,1927,7,22,1927.07,1926,10,295,43,0.0385859935087222,9.827392356366715,0.02200504956282,0.61,3,Normal,50,10,9,9,108,186.0,0.416482732169831,260.5971470916925,260.5971470916925,,1,260.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.5971470916925,965.6096871619126,990.0,0.1514160267094181,0.0221194294183384,989.8264645438722,0.4804610014620121,,,,23.736316380497662,,,,,1.0423885883667698,,,,0.95,,,,0.98,,,,56.49391437086065,,,,56.49391437086065,1355.8539449006555,0.1264986011190566,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1927-07-23,1927-08-03,483.8,0.9150446507013824,442.6986020093288,0.612,1927,7,23,1927.07,1926,10,296,43,0.038249159213606,3.8985450823636825,0.0088063189372383,0.61,3,Normal,50,10,9,9,108,186.0,0.420150411941171,256.6986020093288,256.6986020093288,,1,256.6986020093288,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.6986020093288,965.592143709042,990.0,0.1501213069403675,0.0213397204018657,989.8285389726576,0.4662169802410049,,,,23.7701782833748,,,,,1.0267944080373153,,,,0.95,,,,0.98,,,,55.728150622697896,,,,55.728150622697896,1337.4756149447494,0.1258828249507857,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
1927-07-24,1927-08-04,473.6,0.9185589519257016,435.0295196320124,0.621,1927,7,24,1927.07,1926,10,297,43,0.0375865504962058,7.669082377316386,0.0176288781133831,0.61,3,Normal,50,10,9,9,108,186.0,0.4275571923425696,249.0295196320124,249.0295196320124,,1,249.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.0295196320124,965.557632838344,990.0,0.1475743792135834,0.0198059039264024,989.83261971686,0.4388194026770275,,,,23.83616747583893,,,,,0.9961180785280496,,,,0.94,,,,0.98,,,,53.64264646737181,,,,53.64264646737181,1287.4235152169233,0.1233080608248094,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1927-07-25,1927-08-05,463.6,0.9213465808907868,427.1362749009687,0.629,1927,7,25,1927.07,1926,10,298,43,0.0369045741514437,7.893244731043694,0.0184794530337507,0.61,3,Normal,50,10,9,9,108,186.0,0.4354582153977064,241.13627490096871,241.13627490096871,,1,241.13627490096871,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.1362749009687,965.5221132370544,990.0,0.1449530064246759,0.0182272549801937,989.8368197385952,0.4114833290525667,,,,23.90322317248829,,,,,0.9645450996038748,,,,0.94,,,,0.98,,,,52.08851192048143,,,,52.08851192048143,1250.1242860915545,0.1219482281914785,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1927-07-26,1927-08-06,458.6,0.92069814088752,422.2321674110168,0.636,1927,7,26,1927.07,1926,10,299,43,0.0364808592643118,4.904107489951912,0.011614717845924,0.61,3,Normal,50,10,9,9,108,186.0,0.4405159397032404,236.2321674110168,236.2321674110168,,1,236.2321674110168,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.2321674110168,965.5000447533496,990.0,0.143324336040559,0.0172464334822033,989.8394292304772,0.39493987922291,,,,23.944444597904717,,,,,0.9449286696440672,,,,0.94,,,,0.98,,,,51.11716260045733,,,,51.11716260045733,1226.8119024109758,0.1210641124618483,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1927-07-27,1927-08-07,453.7,0.9217880946399624,418.2152585381509,0.64,1927,7,27,1927.07,1926,10,300,43,0.0361337983376962,4.016908872865884,0.0096048835877169,0.61,3,Normal,50,10,9,9,108,186.0,0.4447470440226237,232.2152585381509,232.2152585381509,,1,232.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,301.2152585381509,965.4819686634216,990.0,0.1419903072635925,0.0164430517076301,989.8415666410287,0.3816408542665999,,,,23.977957123340623,,,,,0.9288610341526036,,,,0.94,,,,0.98,,,,50.3182894661555,,,,50.3182894661555,1207.638947187732,0.1203167231201472,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1927-07-28,1927-08-08,448.8,0.9186071545171632,412.27089094730286,0.645,1927,7,28,1927.07,1926,10,301,43,0.0356202049778469,5.94436759084806,0.0144185964165194,0.61,3,Normal,50,10,9,9,108,186.0,0.451159672157826,226.2708909473029,226.2708909473029,,1,226.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,295.27089094730286,965.4552190092628,990.0,0.1400161630452297,0.0152541781894605,989.8447296587652,0.3623761529848922,,,,24.027134496517647,,,,,0.9050835637892114,,,,0.94,,,,0.98,,,,49.13077366077708,,,,49.13077366077708,1179.1385678586498,0.1191710953637448,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1927-07-29,1927-08-09,443.9,0.9162405497561958,406.7191800367753,0.649,1927,7,29,1927.07,1926,10,302,44,0.0351405371551773,5.551710910527561,0.0136499855011154,0.61,3,Normal,50,10,9,9,108,186.0,0.4573179951414683,220.7191800367753,220.7191800367753,,1,220.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,289.7191800367753,965.4302363101656,990.0,0.1381724214144272,0.014143836007355,989.8476837425782,0.3448320231290857,,,,24.07261540928361,,,,,0.8828767201471012,,,,0.94,,,,0.98,,,,48.01603429181301,,,,48.01603429181301,1152.384823003512,0.1180569706289027,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1927-07-30,1927-08-10,434.2,0.912194746936794,396.0749591199559,0.66,1927,7,30,1927.07,1926,10,303,44,0.0342208764679641,10.644220916819393,0.0268742587021151,0.61,3,Normal,50,10,9,9,108,186.0,0.4696080772520328,210.0749591199559,210.0749591199559,,1,210.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,279.0749591199559,965.3803747955998,990.0,0.1346374402981403,0.0120149918239911,989.853347567878,0.3124050975037532,,,,24.160567674774374,,,,,0.8402998364798236,,,,0.94,,,,0.97,,,,45.39938995635125,,,,45.39938995635125,1089.58535895243,0.1146232270205234,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1927-07-31,1927-08-11,429.5,0.9173739538957784,394.0121131982369,0.665,1927,7,31,1927.07,1926,10,304,44,0.0340426465803276,2.062845921719031,0.0052354885868221,0.61,3,Normal,50,10,9,9,108,186.0,0.4720667049807653,208.01211319823688,208.01211319823688,,1,208.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,277.0121131982369,965.3700605659913,990.0,0.1339523623167576,0.0116024226396473,989.8544452150436,0.3063047850849094,,,,24.17807986396755,,,,,0.8320484527929475,,,,0.94,,,,0.97,,,,44.98617092980627,,,,44.98617092980627,1079.6681023153506,0.1141745886050276,56.46442994168663,112.38104971682102,167.1021000543917,218.8619467559267,0.665
1927-08-01,1927-08-12,420.0,0.9170749723724791,385.1714883964413,0.673,1927,8,1,1927.08,1926,11,305,44,0.0332788165974525,8.84062480179557,0.0229524382466655,0.65,3,Normal,47,8,6,5,89,155.0,0.402418155729286,230.1714883964413,230.1714883964413,,1,230.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.1714883964413,965.3258574419822,990.0,0.1386547378438365,0.0160342976792882,989.8453109644768,0.3749613741075492,,,,24.14449214838715,,,,,0.9206859535857652,,,,0.94,,,,0.98,,,,50.22183046956241,,,,50.22183046956241,1205.323931269498,0.130388234805872,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1927-08-02,1927-08-13,415.3,0.9212010008195706,382.5747756403677,0.68,1927,8,2,1927.08,1926,11,306,44,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.65,3,Normal,47,8,6,5,89,155.0,0.4051495547257534,227.5747756403677,227.5747756403677,,1,227.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5747756403677,965.3128738782018,990.0,0.1377923609137752,0.0155149551280735,989.8466926839582,0.3665593496302557,,,,24.167259456126114,,,,,0.9102991025614708,,,,0.94,,,,0.98,,,,49.70206861108905,,,,49.70206861108905,1192.8496466661372,0.1299146513982682,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1927-08-03,1927-08-14,410.7,0.9236168999978376,379.32946082911184,0.685,1927,8,3,1927.08,1926,11,307,44,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.65,3,Normal,47,8,6,5,89,155.0,0.408615770737163,224.32946082911184,224.32946082911184,,1,224.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.32946082911184,965.2966473041456,990.0,0.1367145810871589,0.0148658921658223,989.848419526747,0.3561917769091337,,,,24.195580445692336,,,,,0.8973178433164474,,,,0.94,,,,0.98,,,,49.05070958066933,,,,49.05070958066933,1177.217029936064,0.1293089903258706,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1927-08-04,1927-08-15,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1927,8,4,1927.08,1926,11,308,44,0.031819070804736,11.05317836688863,0.0300132777842473,0.65,3,Normal,47,8,6,5,89,155.0,0.4208796693713217,213.2762824622232,213.2762824622232,,1,213.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.2762824622232,965.2413814123112,990.0,0.1330437838435427,0.0126552564924446,989.854300959664,0.3219904541271693,,,,24.290929093225877,,,,,0.8531051298488929,,,,0.94,,,,0.98,,,,46.817651557015154,,,,46.817651557015154,1123.6236373683637,0.1271264368261825,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1927-08-05,1927-08-16,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1927,8,5,1927.08,1926,11,309,45,0.0314996948548937,3.696480900953192,0.0101390172607573,0.65,3,Normal,47,8,6,5,89,155.0,0.4251469756037794,209.57980156127,209.57980156127,,1,209.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.57980156127,965.2228990078064,990.0,0.1318161702602003,0.011915960312254,989.8562678694276,0.3109353528044323,,,,24.32243350881676,,,,,0.83831920624508,,,,0.94,,,,0.97,,,,45.59582150825968,,,,45.59582150825968,1094.299716198232,0.1250640362219764,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1927-08-06,1927-08-17,392.5,0.9138958790110662,358.70413251184345,0.704,1927,8,6,1927.08,1926,11,310,45,0.0309920370490232,5.875669049426563,0.0163802658427208,0.65,3,Normal,47,8,6,5,89,155.0,0.4321109960863981,203.70413251184343,203.70413251184343,,1,203.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.70413251184345,965.1935206625592,990.0,0.1298648410555937,0.0107408265023686,989.859394332442,0.2937577566785804,,,,24.37211591320432,,,,,0.8148165300473739,,,,0.94,,,,0.97,,,,44.40804656849311,,,,44.40804656849311,1065.7931176438346,0.1238013241094368,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1927-08-07,1927-08-18,383.5,0.9169548354437834,351.6521793926909,0.712,1927,8,7,1927.08,1926,11,311,45,0.0303827482995284,7.051953119152529,0.0200537733942993,0.65,3,Normal,47,8,6,5,89,155.0,0.4407764520830997,196.65217939269093,196.65217939269093,,1,196.65217939269093,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.6521793926909,965.1582608969634,990.0,0.1275228640049527,0.009665217939269,989.8628119180556,0.2737812567257448,,,,24.43076976436661,,,,,0.7866087175707637,,,,0.93,,,,0.97,,,,42.51670550658997,,,,42.51670550658997,1020.4009321581592,0.1209055652093981,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1927-08-08,1927-08-19,374.7,0.9202133541175168,344.8039437878336,0.724,1927,8,8,1927.08,1926,11,312,45,0.0297910607432688,6.8482356048573365,0.0198612450009308,0.65,3,Normal,47,8,6,5,89,155.0,0.4495308211885631,189.8039437878336,189.8039437878336,,1,189.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.8039437878336,965.1240197189392,990.0,0.1252485422173617,0.0089803943787833,989.8657710634038,0.2550500860721711,,,,24.48670125839249,,,,,0.7592157751513343,,,,0.93,,,,0.97,,,,41.1300469310818,,,,41.1300469310818,987.1211263459631,0.1192853146609893,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1927-08-09,1927-08-20,366.1,0.9210529813564018,337.1974964745787,0.732,1927,8,9,1927.08,1926,11,313,45,0.0291338636954036,7.6064473132548756,0.0225578404133505,0.65,3,Normal,47,8,6,5,89,155.0,0.4596712657138171,182.1974964745787,182.1974964745787,,1,182.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.1974964745787,965.0859874823728,990.0,0.1227224158033656,0.0082197496474578,989.8690578345492,0.235016908877185,,,,24.54805344329924,,,,,0.7287899858983149,,,,0.93,,,,0.97,,,,39.58067127917716,,,,39.58067127917716,949.936110700252,0.1173812726754961,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1927-08-10,1927-08-21,361.8,0.9274247326812806,335.5422682840873,0.736,1927,8,10,1927.08,1926,11,314,45,0.0289908519797451,1.655228190491414,0.0049329945790615,0.65,3,Normal,47,8,6,5,89,155.0,0.4619388215757338,180.5422682840873,180.5422682840873,,1,180.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.5422682840873,965.0777113414204,990.0,0.1221727090242356,0.0080542268284087,989.8697730641474,0.2307651355648905,,,,24.561296587161998,,,,,0.7221690731363491,,,,0.93,,,,0.97,,,,39.24224764439634,,,,39.24224764439634,941.8139434655122,0.1169517266634552,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1927-08-11,1927-08-22,349.1,0.9314493654938852,325.16897349391536,0.754,1927,8,11,1927.08,1926,11,315,45,0.0280945993098742,10.37329479017194,0.0319012440784607,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3536622783051345,210.16897349391536,210.16897349391536,,1,210.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.16897349391536,965.0258448674696,990.0,0.1286908030053593,0.012033794698783,989.8592754022958,0.3126845432347669,,,,24.52074599159145,,,,,0.8406758939756614,,,,0.94,,,,0.97,,,,46.096810481427184,,,,46.096810481427184,1106.3234515542524,0.1417626349344481,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1927-08-12,1927-08-23,340.8,0.936138774045134,319.0360941945817,0.76,1927,8,12,1927.08,1926,11,316,46,0.0275647185384118,6.132879299333638,0.0192231518970175,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3604607820012394,204.0360941945817,204.0360941945817,,1,204.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.0360941945817,964.9951804709729,990.0,0.1266540534225548,0.0108072188389163,989.8625387277386,0.2947153321507165,,,,24.572642924615067,,,,,0.8161443767783269,,,,0.94,,,,0.97,,,,44.84638762576562,,,,44.84638762576562,1076.3133030183749,0.1405683822044711,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1927-08-13,1927-08-24,336.7,0.9331511800846664,314.19200233450715,0.767,1927,8,13,1927.08,1926,11,317,46,0.0271461890017014,4.84409186007457,0.0154176166932386,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1927-08-14,1927-08-25,332.7,0.9353947797556575,311.2058432247073,0.772,1927,8,14,1927.08,1926,11,318,46,0.0268881848546147,2.986159109799871,0.0095954467912856,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.20584322470728,196.20584322470728,,1,196.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.20584322470728,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211345994,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.77960603899409,,,,42.77960603899409,1026.7105449358585,0.1374640192989722,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1927-08-15,1927-08-26,332.7,0.9353947797556575,311.2058432247073,0.772,1927,8,15,1927.08,1926,11,319,46,0.0268881848546147,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.20584322470728,196.20584322470728,,1,196.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.20584322470728,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211345994,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.77960603899409,,,,42.77960603899409,1026.7105449358585,0.1374640192989722,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1927-08-16,1927-08-27,328.6,0.932084265106759,306.28288951408103,0.779,1927,8,16,1927.08,1926,11,320,46,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3754698807447191,191.28288951408103,191.28288951408103,,1,191.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.28288951408103,964.9314144475704,990.0,0.1224186717943442,0.0091282889514081,989.8684530392544,0.2590395267429934,,,,24.677999064940867,,,,,0.7651315580563242,,,,0.93,,,,0.97,,,,41.77435540071551,,,,41.77435540071551,1002.5845296171722,0.1363914107869057,57.052649524496594,113.60346013764728,169.05070376351208,221.73366273410883,0.78
1927-08-17,1927-08-28,324.6,0.932332416103382,302.63510226715783,0.782,1927,8,17,1927.08,1926,11,321,46,0.0261476728358824,3.647787246923201,0.0120534175302078,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3799955759873526,187.63510226715783,187.63510226715783,,1,187.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.63510226715783,964.9131755113358,990.0,0.1212072295352184,0.0087635102267157,989.870029260238,0.2492551972281705,,,,24.70759855167412,,,,,0.7505404090686313,,,,0.93,,,,0.97,,,,41.026863342920784,,,,41.026863342920784,984.6447202300988,0.1355654484082398,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1927-08-18,1927-08-29,324.6,0.932332416103382,302.63510226715783,0.782,1927,8,18,1927.08,1926,11,322,46,0.0261476728358824,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3799955759873526,187.63510226715783,187.63510226715783,,1,187.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.63510226715783,964.9131755113358,990.0,0.1212072295352184,0.0087635102267157,989.870029260238,0.2492551972281705,,,,24.70759855167412,,,,,0.7505404090686313,,,,0.93,,,,0.97,,,,41.026863342920784,,,,41.026863342920784,984.6447202300988,0.1355654484082398,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1927-08-19,1927-08-30,320.6,0.9320946434979708,298.82954270544946,0.788,1927,8,19,1927.08,1926,11,323,47,0.0258188724897508,3.805559561708378,0.0127348839985993,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3848347755675325,183.82954270544943,183.82954270544943,,1,183.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.82954270544943,964.8953181708216,990.0,0.1199418895586759,0.0083829542705449,989.8716751561708,0.2392467970351118,,,,24.73711018831385,,,,,0.7353181708217978,,,,0.93,,,,0.97,,,,40.24277871863279,,,,40.24277871863279,965.8266892471868,0.1346680062295558,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1927-08-20,1927-08-31,316.7,0.9336744611105764,295.69470183371953,0.793,1927,8,20,1927.08,1926,11,324,47,0.0255480222384333,3.1348408717299208,0.0106016132595191,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3889146450269133,180.69470183371956,180.69470183371956,,1,180.69470183371956,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,231.69470183371956,964.8827788073348,990.0,0.1188731938069498,0.0080694701833719,989.8730573360097,0.2311550824636717,,,,24.75912344621115,,,,,0.7227788073348781,,,,0.93,,,,0.97,,,,39.59172043155072,,,,39.59172043155072,950.2012903572172,0.1338939121534029,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1927-08-21,1927-09-01,308.9,0.9330275077590968,288.212197146785,0.805,1927,8,21,1927.08,1926,11,325,47,0.0249015338334822,7.482504686934533,0.0259617905175738,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3990115655703186,173.212197146785,173.212197146785,,1,173.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.212197146785,964.8528487885872,990.0,0.1163223399364039,0.0073212197146785,989.8763564403488,0.2123987894962127,,,,24.81110886226553,,,,,0.69284878858714,,,,0.93,,,,0.97,,,,38.03192737809239,,,,38.03192737809239,912.7662570742174,0.1319580772590374,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1927-08-22,1927-09-02,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1927,8,22,1927.08,1926,11,326,47,0.0245640699557239,3.905831918497995,0.0137381092940418,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4044932300677104,169.306365228287,169.306365228287,,1,169.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.306365228287,964.8372254609131,990.0,0.1149908063278251,0.0069306365228287,989.8780785571494,0.2029203497438167,,,,24.8379327464924,,,,,0.6772254609131481,,,,0.92,,,,0.97,,,,36.81436398774872,,,,36.81436398774872,883.5447357059693,0.1294883565416771,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1927-08-23,1927-09-03,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1927,8,23,1927.08,1926,11,327,47,0.0245640699557239,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4044932300677104,169.306365228287,169.306365228287,,1,169.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.306365228287,964.8372254609131,990.0,0.1149908063278251,0.0069306365228287,989.8780785571494,0.2029203497438167,,,,24.8379327464924,,,,,0.6772254609131481,,,,0.92,,,,0.97,,,,36.81436398774872,,,,36.81436398774872,883.5447357059693,0.1294883565416771,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1927-08-24,1927-09-04,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1927,8,24,1927.08,1926,11,328,47,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.44414613884493,166.44414613884493,,1,166.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.44414613884493,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.879340535566,0.1961104762559526,,,,24.85745347475473,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935491,0.1286949512628907,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1927-08-25,1927-09-05,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1927,8,25,1927.08,1926,11,329,47,0.0243167742263962,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.44414613884493,166.44414613884493,,1,166.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.44414613884493,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.879340535566,0.1961104762559526,,,,24.85745347475473,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935491,0.1286949512628907,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1927-08-26,1927-09-06,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1927,8,26,1927.08,1926,11,330,48,0.0236126412969107,8.14968668385967,0.0298201679613706,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4207915529255061,158.29445945498526,158.29445945498526,,1,158.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.2944594549853,964.79317783782,990.0,0.1112367475414722,0.0058294459454985,989.8829338065128,0.1773505086443727,,,,24.912405460048625,,,,,0.6331778378199411,,,,0.92,,,,0.97,,,,34.52311276033069,,,,34.52311276033069,828.5547062479366,0.1263220367847122,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1927-08-27,1927-09-07,290.0,0.9306432589888,269.886545106752,0.836,1927,8,27,1927.08,1926,11,331,48,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.426104976646807,154.886545106752,154.886545106752,,1,154.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.886545106752,964.779546180427,990.0,0.11007495855912,0.0054886545106752,989.88443638693,0.1697822443169199,,,,24.935107962186198,,,,,0.619546180427008,,,,0.92,,,,0.97,,,,33.81064956505625,,,,33.81064956505625,811.45558956135,0.1252772699420145,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1927-08-28,1927-09-08,282.6,0.9347225320957594,264.15258757026163,0.847,1927,8,28,1927.08,1926,11,332,48,0.0228227835660706,5.733957536490379,0.0217069898471663,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4353544330487063,149.15258757026163,149.15258757026163,,1,149.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,200.15258757026163,964.7566103502812,990.0,0.1081202003080437,0.0049152587570261,989.886964540935,0.157416307139224,,,,24.97293788351464,,,,,0.5966103502810465,,,,0.92,,,,0.97,,,,32.60836307966464,,,,32.60836307966464,782.6007139119514,0.1234451775755979,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1927-08-29,1927-09-09,282.6,0.9347225320957594,264.15258757026163,0.847,1927,8,29,1927.08,1926,11,333,48,0.0228227835660706,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4353544330487063,149.15258757026163,149.15258757026163,,1,149.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,200.15258757026163,964.7566103502812,990.0,0.1081202003080437,0.0049152587570261,989.886964540935,0.157416307139224,,,,24.97293788351464,,,,,0.5966103502810465,,,,0.92,,,,0.97,,,,32.60836307966464,,,,32.60836307966464,782.6007139119514,0.1234451775755979,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1927-08-30,1927-09-10,278.9,0.9387864982494516,261.827554361772,0.851,1927,8,30,1927.08,1926,11,334,48,0.0226219006968571,2.325033208489629,0.008880017285259,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4392203879393929,146.827554361772,146.827554361772,,1,146.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.827554361772,964.7473102174472,990.0,0.107327575350604,0.0046827554361772,989.8879896692132,0.152533643013504,,,,24.988145808752613,,,,,0.587310217447088,,,,0.92,,,,0.97,,,,32.11960275633718,,,,32.11960275633718,770.8704661520924,0.1226746468095444,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1927-08-31,1927-09-11,275.3,0.9419962953710668,259.3315801156547,0.858,1927,8,31,1927.08,1926,11,335,48,0.0224062485219925,2.495974246117328,0.0096246444224193,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4434477279963867,144.33158011565467,144.33158011565467,,1,144.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,195.33158011565467,964.7373263204628,990.0,0.1064766750394277,0.0044331580115654,989.889090166949,0.1473764682045196,,,,25.004387378281827,,,,,0.5773263204626187,,,,0.91,,,,0.97,,,,31.25069776762376,,,,31.25069776762376,750.0167464229702,0.1205047906378653,57.29581378548853,114.1106907385378,169.8638646366257,222.9424932284439,0.86
1927-09-01,1927-09-12,271.7,0.949080371405494,257.8651369108727,0.863,1927,9,1,1927.09,1926,12,336,48,0.0222795478290994,1.466443204781967,0.0056868610559356,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3528976467705008,166.8651369108727,166.8651369108727,,1,166.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.8651369108727,964.7314605476436,990.0,0.1117722057650702,0.0066865136910872,989.8815412805438,0.1971048948399517,,,,24.952975838060325,,,,,0.6674605476434908,,,,0.92,,,,0.97,,,,36.45159397958293,,,,36.45159397958293,874.8382555099904,0.1413591399607535,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1927-09-02,1927-09-13,268.2,0.9529275784967148,255.5751765528189,0.867,1927,9,2,1927.09,1926,12,337,49,0.0220816952541635,2.289960358053804,0.0089600265132969,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3560596190420446,164.5751765528189,164.5751765528189,,1,164.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.5751765528189,964.7223007062112,990.0,0.1109915374611882,0.0064575176552818,989.8825509448836,0.1917258443665541,,,,24.968524394305792,,,,,0.6583007062112756,,,,0.92,,,,0.97,,,,35.97375524822778,,,,35.97375524822778,863.3701259574668,0.1407560614197333,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1927-09-03,1927-09-14,264.7,0.9455100563905162,250.27651192656964,0.875,1927,9,3,1927.09,1926,12,338,49,0.0216238906304556,5.298664626249263,0.0211712421012319,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3635978434392561,159.27651192656964,159.27651192656964,,1,159.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.27651192656964,964.7011060477064,990.0,0.1091851745204214,0.0059276511926569,989.8848871742867,0.1795617060609781,,,,25.004219420519608,,,,,0.6371060477062785,,,,0.92,,,,0.97,,,,34.86531606862147,,,,34.86531606862147,836.7675856469152,0.1393071838832836,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1927-09-04,1927-09-15,261.2,0.943854661473154,246.53483757678785,0.881,1927,9,4,1927.09,1926,12,339,49,0.0213006099666344,3.741674349781789,0.0151770613295833,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.369116190208438,155.53483757678785,155.53483757678785,,1,155.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,199.53483757678785,964.6792090254608,990.0,0.1079096037193594,0.0055534837576787,989.886536912523,0.1712094070987245,,,,25.03611847996348,,,,,0.6221393503071514,,,,0.92,,,,0.97,,,,34.08970532210866,,,,34.08970532210866,818.1529277306078,0.1382754082837918,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1927-09-05,1927-09-16,257.7,0.944431988111484,243.3801233363294,0.885,1927,9,5,1927.09,1926,12,340,49,0.0210280426562588,3.1547142404584463,0.0129620866207669,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3739007062390473,152.3801233363294,152.3801233363294,,1,152.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.3801233363294,964.660280740018,990.0,0.1068341329555668,0.0052380123336329,989.8879278547108,0.1643200695011913,,,,25.063327045191595,,,,,0.6095204933453177,,,,0.92,,,,0.97,,,,33.43455989603236,,,,33.43455989603236,802.4294375047766,0.1373758852518486,57.38937187383949,114.30619970238132,170.17813943534125,223.41160070026487,0.885
1927-09-06,1927-09-17,250.9,0.9452587983369438,237.1654325027392,0.897,1927,9,6,1927.09,1926,12,341,49,0.0204910933682366,6.214690833590197,0.0262040330583101,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3836984127058608,146.1654325027392,146.1654325027392,,1,146.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0046165432502739,989.8906679683964,0.1511570448116749,,,,25.116518328568358,,,,,0.5846617300109568,,,,0.91,,,,0.97,,,,31.78968663830469,,,,31.78968663830469,762.9524793193127,0.1340401352036727,57.43403913653974,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1927-09-07,1927-09-18,247.5,0.9479813894225944,234.6253938820921,0.9,1927,9,7,1927.09,1926,12,342,49,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3878523057300901,143.6253938820921,143.6253938820921,,1,143.6253938820921,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.6253938820921,964.6077523632924,990.0,0.1038495660961677,0.0043625393882092,989.8917878945156,0.1459332227176738,,,,25.138102308505356,,,,,0.5745015755283684,,,,0.91,,,,0.97,,,,31.264094597094328,,,,31.264094597094328,750.3382703302639,0.1332511118246888,57.452181166682486,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1927-09-08,1927-09-19,247.5,0.9479813894225944,234.6253938820921,0.9,1927,9,8,1927.09,1926,12,343,49,0.0202716340314127,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3878523057300901,143.6253938820921,143.6253938820921,,1,143.6253938820921,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.6253938820921,964.6077523632924,990.0,0.1038495660961677,0.0043625393882092,989.8917878945156,0.1459332227176738,,,,25.138102308505356,,,,,0.5745015755283684,,,,0.91,,,,0.97,,,,31.264094597094328,,,,31.264094597094328,750.3382703302639,0.1332511118246888,57.452181166682486,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1927-09-09,1927-09-20,244.2,0.9503253272895628,232.06944492411125,0.905,1927,9,9,1927.09,1926,12,344,50,0.0200508000414432,2.55594895798086,0.0110137246151326,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3921240042167455,141.06944492411125,141.06944492411125,,1,141.06944492411125,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.06944492411125,964.5924166695448,990.0,0.1029782198604924,0.0041069444924111,989.8929148356472,0.1407681156482126,,,,25.15973005045423,,,,,0.564277779696445,,,,0.91,,,,0.97,,,,30.734140233112957,,,,30.734140233112957,737.6193655947109,0.1324351003776619,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1927-09-10,1927-09-21,240.8,0.953617510889919,229.6310966222925,0.909,1927,9,10,1927.09,1926,12,345,50,0.019840126748166,2.438348301818764,0.0106185457356826,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.39628779088958,138.6310966222925,138.6310966222925,,1,138.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.6310966222925,964.5777865797338,990.0,0.1021469647575997,0.0038631096622292,989.8939899255802,0.135926146484722,,,,25.18027719936164,,,,,0.5545243864891699,,,,0.91,,,,0.97,,,,30.22757444391932,,,,30.22757444391932,725.4617866540636,0.1316353703333089,57.48765686000828,114.51181614847523,170.5092153169858,223.90703310566724,0.91
1927-09-11,1927-09-22,237.5,0.96136535739679,228.3242723817376,0.91,1927,9,11,1927.09,1926,12,346,50,0.0197272171337821,1.3068242405549029,0.0057235449692795,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.398555961881513,137.3242723817376,137.3242723817376,,1,137.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.3242723817376,964.5699456342904,990.0,0.1017014564937741,0.0037324272381737,989.894566116268,0.1333654679151365,,,,25.191255014062467,,,,,0.5492970895269503,,,,0.91,,,,0.97,,,,29.955684295180525,,,,29.955684295180525,718.9364230843325,0.131197984264666,57.49689637253788,114.53115827016934,170.54038976266003,223.95375205966903,0.91
1927-09-12,1927-09-23,231.0,0.9669015280452232,223.3542529784466,0.919,1927,9,12,1927.09,1926,12,347,50,0.0192978074573377,4.970019403290991,0.0222517339026026,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4074245230905963,132.3542529784466,132.3542529784466,,1,132.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.3542529784466,964.5401255178708,990.0,0.1000071316971976,0.0032354252978446,989.896757443005,0.1238458766073083,,,,25.232786048526943,,,,,0.5294170119137864,,,,0.91,,,,0.97,,,,28.919131123585004,,,,28.919131123585004,694.0591469660401,0.1294765187496817,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165804,0.92
1927-09-13,1927-09-24,224.7,0.9665161719658268,217.17618384072128,0.929,1927,9,13,1927.09,1926,12,348,50,0.0187640222838383,6.178069137725316,0.0284472681509882,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.419014637750243,126.17618384072128,126.17618384072128,,1,126.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,170.17618384072128,964.5030571030444,990.0,0.0979009717638822,0.0026176183840721,989.899481409852,0.112495876019919,,,,25.2839284307878,,,,,0.5047047353628851,,,,0.91,,,,0.97,,,,27.62511371873677,,,,27.62511371873677,663.0027292496825,0.1272013957985248,57.574986639043885,114.6947246000786,170.80423515406292,224.3496508668282,0.93
1927-09-14,1927-09-25,221.5,0.9618479388254734,213.0493184498424,0.933,1927,9,14,1927.09,1926,12,349,50,0.0184074611140663,4.126865390878891,0.0193704698090853,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4271311481403489,122.0493184498424,122.0493184498424,,1,122.0493184498424,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.0493184498424,964.4782959106992,990.0,0.0964940858351735,0.0022049318449842,989.90130098232,0.1052127714898721,,,,25.317792300130893,,,,,0.4881972737993695,,,,0.91,,,,0.97,,,,26.757363909952414,,,,26.757363909952414,642.1767338388579,0.1255923469018363,57.60357632479324,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1927-09-15,1927-09-26,221.5,0.9618479388254734,213.0493184498424,0.933,1927,9,15,1927.09,1926,12,350,50,0.0184074611140663,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4271311481403489,122.0493184498424,122.0493184498424,,1,122.0493184498424,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.0493184498424,964.4782959106992,990.0,0.0964940858351735,0.0022049318449842,989.90130098232,0.1052127714898721,,,,25.317792300130893,,,,,0.4881972737993695,,,,0.91,,,,0.97,,,,26.757363909952414,,,,26.757363909952414,642.1767338388579,0.1255923469018363,57.60357632479324,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1927-09-16,1927-09-27,218.4,0.970108119951116,211.87161339732373,0.936,1927,9,16,1927.09,1926,12,351,51,0.0183057073975287,1.177705052518661,0.0055585787715228,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.429505390273058,120.87161339732371,120.87161339732371,,1,120.87161339732371,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.87161339732373,964.471229680384,990.0,0.0960925954763603,0.0020871613397323,989.901820243184,0.1031782095296344,,,,25.3274123532704,,,,,0.4834864535892949,,,,0.9,,,,0.97,,,,26.21792950162404,,,,26.21792950162404,629.230308038977,0.1237444180521599,57.61169991664678,114.7716795006786,170.92850413981213,224.5364180348045,0.935
1927-09-17,1927-09-28,218.4,0.970108119951116,211.87161339732373,0.936,1927,9,17,1927.09,1926,12,352,51,0.0183057073975287,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.429505390273058,120.87161339732371,120.87161339732371,,1,120.87161339732371,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.87161339732373,964.471229680384,990.0,0.0960925954763603,0.0020871613397323,989.901820243184,0.1031782095296344,,,,25.3274123532704,,,,,0.4834864535892949,,,,0.9,,,,0.97,,,,26.21792950162404,,,,26.21792950162404,629.230308038977,0.1237444180521599,57.61169991664678,114.7716795006786,170.92850413981213,224.5364180348045,0.935
1927-09-18,1927-09-29,212.2,0.970368232074464,205.91213884620123,0.944,1927,9,18,1927.09,1926,12,353,51,0.0177908087963117,5.959474551122497,0.0289418321062349,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4419360631670638,114.91213884620124,114.91213884620124,,1,114.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.91213884620123,964.4354728330773,990.0,0.0940609564248413,0.0014912138846201,989.9044478296904,0.093181417783261,,,,25.375793578830123,,,,,0.4596485553848049,,,,0.9,,,,0.97,,,,24.972889306073085,,,,24.972889306073085,599.349343345754,0.1212793448992616,57.65257644445205,114.8574080923858,171.06705427234104,224.74490226830244,0.945
1927-09-19,1927-09-30,212.2,0.970368232074464,205.91213884620123,0.944,1927,9,19,1927.09,1926,12,354,51,0.0177908087963117,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4419360631670638,114.91213884620124,114.91213884620124,,1,114.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.91213884620123,964.4354728330773,990.0,0.0940609564248413,0.0014912138846201,989.9044478296904,0.093181417783261,,,,25.375793578830123,,,,,0.4596485553848049,,,,0.9,,,,0.97,,,,24.972889306073085,,,,24.972889306073085,599.349343345754,0.1212793448992616,57.65257644445205,114.8574080923858,171.06705427234104,224.74490226830244,0.945
1927-09-20,1927-10-01,209.2,0.974524156951474,203.87045363424835,0.948,1927,9,20,1927.09,1926,12,355,51,0.017614407193999,2.041685211952881,0.0100146204393881,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4463618850981594,112.87045363424836,112.87045363424836,,1,112.87045363424836,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.87045363424835,964.4232227218056,990.0,0.0933649273753119,0.0012870453634248,989.9053480272612,0.0898712462091774,,,,25.39225405924666,,,,,0.4514818145369934,,,,0.9,,,,0.97,,,,24.545098332523796,,,,24.545098332523796,589.082359980571,0.1203955644134616,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1927-09-21,1927-10-02,206.2,0.9883906205627028,203.8061459600293,0.95,1927,9,21,1927.09,1926,12,356,51,0.0176088510109465,0.0643076742190373,0.0003155335375982,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4465027272428135,112.80614596002933,112.80614596002933,,1,112.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.8061459600293,964.42283687576,990.0,0.0933430043045554,0.0012806145960029,989.9053763810996,0.0897679353048854,,,,25.392771570034448,,,,,0.4512245838401172,,,,0.9,,,,0.97,,,,24.53161378093967,,,,24.53161378093967,588.7587307425521,0.1203673896357906,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1927-09-22,1927-10-03,206.2,0.9883906205627028,203.8061459600293,0.95,1927,9,22,1927.09,1926,12,357,51,0.0176088510109465,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4465027272428135,112.80614596002933,112.80614596002933,,1,112.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.8061459600293,964.42283687576,990.0,0.0933430043045554,0.0012806145960029,989.9053763810996,0.0897679353048854,,,,25.392771570034448,,,,,0.4512245838401172,,,,0.9,,,,0.97,,,,24.53161378093967,,,,24.53161378093967,588.7587307425521,0.1203673896357906,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1927-09-23,1927-10-04,203.2,1.0015133310339706,203.5075088661028,0.957,1927,9,23,1927.09,1926,12,358,52,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531966,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.395174066915317,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.120236275705912,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1927-09-24,1927-10-05,203.2,1.0015133310339706,203.5075088661028,0.957,1927,9,24,1927.09,1926,12,359,52,0.0175830487660312,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4471579476699958,112.5075088661028,112.5075088661028,,1,112.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.5075088661028,964.4210450531966,990.0,0.0932411962043532,0.0012507508866102,989.9055080529092,0.0892889327971779,,,,25.395174066915317,,,,,0.4500300354644111,,,,0.9,,,,0.97,,,,24.46898494424807,,,,24.46898494424807,587.2556386619538,0.120236275705912,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1927-09-25,1927-10-06,200.2,1.0060993502771898,201.4210899254934,0.96,1927,9,25,1927.09,1926,12,360,52,0.0174027821695626,2.0864189406094056,0.0103584929531519,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4517898301198813,110.4210899254934,110.4210899254934,,1,110.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.4210899254934,964.4085265395528,990.0,0.0925299170200545,0.0010421089925493,989.9064279739872,0.0859773295060854,,,,25.41192410492834,,,,,0.4416843597019735,,,,0.9,,,,0.96,,,,23.78331177400633,,,,23.78331177400633,570.7994825761518,0.1180775646820493,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1927-09-26,1927-10-07,197.3,1.013035582851608,199.87192049662227,0.963,1927,9,26,1927.09,1926,12,361,52,0.0172689339309081,1.5491694288711244,0.0077508107443101,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4552915675893446,108.87192049662228,108.87192049662228,,1,108.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.87192049662227,964.4002561590067,990.0,0.0920017910783939,0.0008871920496622,989.907111016872,0.0835579963600671,,,,25.42329686150521,,,,,0.4354876819864891,,,,0.89,,,,0.96,,,,23.199466593685717,,,,23.199466593685717,556.7871982484571,0.1160716649744593,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1927-09-27,1927-10-08,194.4,1.0175718122802582,197.81596030728213,0.967,1927,9,27,1927.09,1926,12,362,52,0.0170912989705491,2.0559601893401123,0.0103932978216036,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4600235484469654,106.81596030728213,106.81596030728213,,1,106.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.81596030728213,964.4043680793854,990.0,0.0913008955593007,0.0006815960307282,989.90801750841,0.0803992418985355,,,,25.423250187125912,,,,,0.4272638412291285,,,,0.89,,,,0.96,,,,22.761321211632907,,,,22.761321211632907,546.2717090791898,0.1150631181441379,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1927-09-28,1927-10-09,191.5,1.026464881863655,196.56802487688995,0.97,1927,9,28,1927.09,1926,12,363,52,0.0169834773493632,1.2479354303922037,0.0063486186584709,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4629440625299718,105.56802487688996,105.56802487688996,,1,105.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.56802487688995,964.4068639502462,990.0,0.0908754630262124,0.0005568024876889,989.908567734486,0.0785108715261413,,,,25.42319291271365,,,,,0.4222720995075598,,,,0.89,,,,0.96,,,,22.495349044480896,,,,22.495349044480896,539.8883770675416,0.1144405304910077,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1927-09-29,1927-10-10,188.7,1.0346906356446437,195.24612294614423,0.972,1927,9,29,1927.09,1926,12,364,52,0.0168692650225468,1.3219019307457245,0.0067704388225437,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4660783969835909,104.24612294614424,104.24612294614424,,1,104.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,148.24612294614423,964.4095077541076,990.0,0.0904248146407309,0.0004246122946144,989.9091505730646,0.0765344228248855,,,,25.423108396132,,,,,0.4169844917845769,,,,0.89,,,,0.96,,,,22.21359288547904,,,,22.21359288547904,533.1262292514969,0.1137722611352765,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1927-09-30,1927-10-11,188.7,1.0346906356446437,195.24612294614423,0.972,1927,9,30,1927.09,1926,12,365,53,0.0168692650225468,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4660783969835909,104.24612294614424,104.24612294614424,,1,104.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,148.24612294614423,964.4095077541076,990.0,0.0904248146407309,0.0004246122946144,989.9091505730646,0.0765344228248855,,,,25.423108396132,,,,,0.4169844917845769,,,,0.89,,,,0.96,,,,22.21359288547904,,,,22.21359288547904,533.1262292514969,0.1137722611352765,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
