Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1932-10-01,1932-10-12,268.2,0.9529275784967148,255.5751765528189,0.867,1932,10,1,1932.1,1932,1,1,1,0.0220816952541635,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3795360774404212,158.5751765528189,158.5751765528189,,1,158.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,203.5751765528189,964.7223007062112,990.0,0.1092869920066428,0.0058575176552818,989.884855490338,0.1779811914937447,,,,24.984573592633023,,,,,0.6343007062112757,,,,0.92,,,,0.97,,,,34.68452205580197,,,,34.68452205580197,832.4285293392472,0.1357116231851016,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1932-10-02,1932-10-13,264.7,0.9455100563905162,250.27651192656964,0.875,1932,10,2,1932.1,1932,1,2,1,0.0216238906304556,5.298664626249263,0.0211712421012319,0.42,3,Normal,37,5,3,2,50,97.0,0.3875713276220642,153.27651192656964,153.27651192656964,,1,153.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.27651192656964,964.7011060477064,990.0,0.107480629065876,0.0053276511926569,989.8871917197416,0.1662634126962838,,,,25.01982225933895,,,,,0.6131060477062785,,,,0.92,,,,0.97,,,,33.572864515795864,,,,33.572864515795864,805.7487483791008,0.1341430894068319,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1932-10-03,1932-10-14,264.7,0.9455100563905162,250.27651192656964,0.875,1932,10,3,1932.1,1932,1,3,1,0.0216238906304556,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3875713276220642,153.27651192656964,153.27651192656964,,1,153.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.27651192656964,964.7011060477064,990.0,0.107480629065876,0.0053276511926569,989.8871917197416,0.1662634126962838,,,,25.01982225933895,,,,,0.6131060477062785,,,,0.92,,,,0.97,,,,33.572864515795864,,,,33.572864515795864,805.7487483791008,0.1341430894068319,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1932-10-04,1932-10-15,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1932,10,4,1932.1,1932,1,4,1,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.42,3,Normal,37,5,3,2,50,97.0,0.3934535214309724,149.53483757678785,149.53483757678785,,1,149.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.53483757678785,964.6792090254608,990.0,0.106205058264814,0.0049534837576787,989.8888414579776,0.1582263123812559,,,,25.05140612013549,,,,,0.5981393503071514,,,,0.92,,,,0.97,,,,32.794654502399,,,,32.794654502399,787.071708057576,0.1330223948255771,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1932-10-05,1932-10-16,254.3,0.9438400547515322,240.01852592331463,0.889,1932,10,5,1932.1,1932,1,5,1,0.0207376006397743,6.516311653473223,0.0271492028725948,0.42,3,Normal,37,5,3,2,50,97.0,0.4041354709052387,143.01852592331463,143.01852592331463,,1,143.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.01852592331463,964.64011115554,990.0,0.1039835883829481,0.0043018525923314,989.8917145590248,0.1446985496631432,,,,25.10690485382172,,,,,0.5720741036932585,,,,0.91,,,,0.97,,,,31.09335663995101,,,,31.09335663995101,746.2405593588243,0.1295456528630013,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1932-10-06,1932-10-17,250.9,0.9452587983369438,237.1654325027392,0.897,1932,10,6,1932.1,1932,1,6,1,0.0204910933682366,2.85309342057542,0.0120299716129266,0.42,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1932-10-07,1932-10-18,250.9,0.9452587983369438,237.1654325027392,0.897,1932,10,7,1932.1,1932,1,7,1,0.0204910933682366,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1932-10-08,1932-10-19,247.5,0.9479813894225944,234.62539388209208,0.9,1932,10,8,1932.1,1932,1,8,2,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.42,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1932-10-09,1932-10-20,244.2,0.9503253272895628,232.06944492411125,0.905,1932,10,9,1932.1,1932,1,9,2,0.0200508000414432,2.55594895798086,0.0110137246151326,0.42,3,Normal,37,5,3,2,50,97.0,0.4179783341651024,135.06944492411122,135.06944492411122,,1,135.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.06944492411125,964.5924166695448,990.0,0.1012736744059469,0.0035069444924111,989.8952193811016,0.1290035856078055,,,,25.17379912594906,,,,,0.540277779696445,,,,0.91,,,,0.97,,,,29.44340355530616,,,,29.44340355530616,706.6416853273478,0.1268732450535847,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1932-10-10,1932-10-21,234.3,0.963803353662024,225.8191257630122,0.915,1932,10,10,1932.1,1932,1,10,2,0.0195107724659242,6.250319161099043,0.0276784313108115,0.42,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1932-10-11,1932-10-22,231.0,0.9669015280452232,223.35425297844657,0.919,1932,10,11,1932.1,1932,1,11,2,0.0192978074573377,2.464872784565614,0.011035710095941,0.52,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1932-10-12,1932-10-23,227.8,0.9731531915938556,221.68429704508029,0.923,1932,10,12,1932.1,1932,1,12,2,0.0191535232646949,1.6699559333663103,0.0075330366454719,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-10-13,1932-10-24,227.8,0.9731531915938556,221.68429704508029,0.923,1932,10,13,1932.1,1932,1,13,2,0.0191535232646949,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-10-14,1932-10-25,227.8,0.9731531915938556,221.68429704508029,0.923,1932,10,14,1932.1,1932,1,14,2,0.0191535232646949,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-10-15,1932-10-26,227.8,0.9731531915938556,221.68429704508029,0.923,1932,10,15,1932.1,1932,1,15,3,0.0191535232646949,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-10-16,1932-10-27,227.8,0.9731531915938556,221.68429704508029,0.923,1932,10,16,1932.1,1932,1,16,3,0.0191535232646949,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-10-17,1932-10-28,224.7,0.9665161719658268,217.17618384072128,0.929,1932,10,17,1932.1,1932,1,17,3,0.0187640222838383,4.508113204359006,0.0207578617721052,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1932-10-18,1932-10-29,224.7,0.9665161719658268,217.17618384072128,0.929,1932,10,18,1932.1,1932,1,18,3,0.0187640222838383,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1932-10-19,1932-10-30,215.3,0.9662577428224972,208.0352920296836,0.939,1932,10,19,1932.1,1932,1,19,3,0.0179742492313646,9.14089181103765,0.04393913995003,0.52,3,Normal,37,5,3,2,50,97.0,0.4662670408161299,111.03529202968365,111.03529202968365,,1,111.03529202968365,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.03529202968363,964.448211752178,990.0,0.0930802131919376,0.0011035292029683,989.9058162576052,0.0869458548549229,,,,25.370658650572143,,,,,0.4441411681187345,,,,0.9,,,,0.96,,,,23.87676753416663,,,,23.87676753416663,573.042420819999,0.1147726777568094,57.638058152158,114.8269537672318,171.017821793533,224.6707885396266,0.94
1932-10-20,1932-10-31,212.2,0.970368232074464,205.9121388462013,0.944,1932,10,20,1932.1,1932,1,20,3,0.0177908087963117,2.1231531834824007,0.0103109665869102,0.52,3,Normal,37,5,3,2,50,97.0,0.4710747046945625,108.91213884620124,108.91213884620124,,1,108.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.91213884620126,964.4354728330773,990.0,0.0923564109702958,0.0008912138846201,989.9067523751452,0.083620379206857,,,,25.387659162861063,,,,,0.4356485553848049,,,,0.89,,,,0.96,,,,23.175504296868358,,,,23.175504296868358,556.2121031248403,0.1125504519875754,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1932-10-21,1932-11-01,212.2,0.970368232074464,205.9121388462013,0.944,1932,10,21,1932.1,1932,1,21,3,0.0177908087963117,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4710747046945625,108.91213884620124,108.91213884620124,,1,108.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.91213884620126,964.4354728330773,990.0,0.0923564109702958,0.0008912138846201,989.9067523751452,0.083620379206857,,,,25.387659162861063,,,,,0.4356485553848049,,,,0.89,,,,0.96,,,,23.175504296868358,,,,23.175504296868358,556.2121031248403,0.1125504519875754,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1932-10-22,1932-11-02,209.2,0.974524156951474,203.8704536342484,0.948,1932,10,22,1932.1,1932,1,22,4,0.017614407193999,2.0416852119528808,0.0100146204393881,0.52,3,Normal,37,5,3,2,50,97.0,0.4757923390606754,106.87045363424836,106.87045363424836,,1,106.87045363424836,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.87045363424838,964.4232227218056,990.0,0.0916603819207664,0.0006870453634248,989.9076525727156,0.0804821991950283,,,,25.403947651715345,,,,,0.4274818145369934,,,,0.89,,,,0.96,,,,22.75564285864479,,,,22.75564285864479,546.135428607475,0.1116181499231336,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1932-10-23,1932-11-03,206.2,0.9883906205627028,203.80614596002928,0.95,1932,10,23,1932.1,1932,1,23,4,0.0176088510109465,0.0643076742190373,0.0003155335375982,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1932-10-24,1932-11-04,206.2,0.9883906205627028,203.80614596002928,0.95,1932,10,24,1932.1,1932,1,24,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1932-10-25,1932-11-05,206.2,0.9883906205627028,203.80614596002928,0.95,1932,10,25,1932.1,1932,1,25,4,0.0176088510109465,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1932-10-26,1932-11-06,203.2,1.0015133310339706,203.5075088661028,0.957,1932,10,26,1932.1,1932,1,26,4,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.52,3,Normal,37,5,3,2,50,97.0,0.4766408892746109,106.5075088661028,106.5075088661028,,1,106.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.5075088661028,964.4210450531964,990.0,0.0915366507498077,0.0006507508866102,989.9078125983636,0.0799304602502974,,,,25.406837084916617,,,,,0.4260300354644112,,,,0.89,,,,0.96,,,,22.680941416055013,,,,22.680941416055013,544.3425939853203,0.1114501452178743,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1932-10-27,1932-11-07,197.3,1.013035582851608,199.87192049662227,0.963,1932,10,27,1932.1,1932,1,27,4,0.0172689339309081,3.63558836948053,0.0181895904159382,0.52,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.43465361754227,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-10-28,1932-11-08,197.3,1.013035582851608,199.87192049662227,0.963,1932,10,28,1932.1,1932,1,28,4,0.0172689339309081,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.43465361754227,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-10-29,1932-11-09,197.3,1.013035582851608,199.87192049662227,0.963,1932,10,29,1932.1,1932,1,29,5,0.0172689339309081,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.43465361754227,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-10-30,1932-11-10,197.3,1.013035582851608,199.87192049662227,0.963,1932,10,30,1932.1,1932,1,30,5,0.0172689339309081,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.43465361754227,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-10-31,1932-11-11,197.3,1.013035582851608,199.87192049662227,0.963,1932,10,31,1932.1,1932,1,31,5,0.0172689339309081,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4853107918260047,102.87192049662228,102.87192049662228,,1,102.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.87192049662227,964.4002561590067,990.0,0.0902972456238485,0.0002871920496622,989.9094155623264,0.0745057857774316,,,,25.43465361754227,,,,,0.411487681986489,,,,0.89,,,,0.96,,,,21.930721626458816,,,,21.930721626458816,526.3373190350115,0.1097238750294063,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-01,1932-11-12,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,1,1932.11,1932,2,32,5,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-02,1932-11-13,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,2,1932.11,1932,2,33,5,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-03,1932-11-14,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,3,1932.11,1932,2,34,5,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-04,1932-11-15,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,4,1932.11,1932,2,35,5,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-05,1932-11-16,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,5,1932.11,1932,2,36,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-06,1932-11-17,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,6,1932.11,1932,2,37,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-07,1932-11-18,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,7,1932.11,1932,2,38,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-08,1932-11-19,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,8,1932.11,1932,2,39,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-09,1932-11-20,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,9,1932.11,1932,2,40,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-10,1932-11-21,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,10,1932.11,1932,2,41,6,0.0172689339309081,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4652979756682313,106.87192049662228,106.87192049662228,,1,106.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,150.87192049662227,964.4002561590067,990.0,0.0913199728965757,0.0006871920496622,989.9079928350536,0.0804844328325219,,,,25.42725224321447,,,,,0.427487681986489,,,,0.89,,,,0.96,,,,22.776830620187308,,,,22.776830620187308,546.6439348844954,0.113957130964638,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-11,1932-11-22,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,11,1932.11,1932,2,42,6,0.0172689339309081,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.37451998281088,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-12,1932-11-23,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,12,1932.11,1932,2,43,7,0.0172689339309081,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.37451998281088,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-13,1932-11-24,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,13,1932.11,1932,2,44,7,0.0172689339309081,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.37451998281088,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-14,1932-11-25,197.3,1.013035582851608,199.87192049662227,0.963,1932,11,14,1932.11,1932,2,45,7,0.0172689339309081,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.37451998281088,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1932-11-15,1932-11-26,206.2,0.9883906205627028,203.80614596002928,0.95,1932,11,15,1932.11,1932,2,46,7,0.0176088510109465,3.9342254634070457,0.0193037626263666,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.80614596002928,136.80614596002928,,1,136.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447356,0.1323568542475769,,,,25.34266901472808,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1932-11-16,1932-11-27,206.2,0.9883906205627028,203.80614596002928,0.95,1932,11,16,1932.11,1932,2,47,7,0.0176088510109465,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.80614596002928,136.80614596002928,,1,136.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447356,0.1323568542475769,,,,25.34266901472808,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1932-11-17,1932-11-28,209.2,0.974524156951474,203.8704536342484,0.948,1932,11,17,1932.11,1932,2,48,7,0.017614407193999,0.0643076742190373,0.0003154340075899,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424838,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618413,0.1473264292372397,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1932-11-18,1932-11-29,212.2,0.970368232074464,205.9121388462013,0.944,1932,11,18,1932.11,1932,2,49,7,0.0177908087963117,2.0416852119528808,0.0099153222505149,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.325381497057069,138.91213884620123,138.91213884620123,,1,138.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0038912138846201,989.8969341933272,0.136479972088877,,,,25.324981388160936,,,,,0.5556485553848051,,,,0.91,,,,0.97,,,,30.462915588884464,,,,30.462915588884464,731.1099741332271,0.1479413295378261,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1932-11-19,1932-11-30,212.2,0.970368232074464,205.9121388462013,0.944,1932,11,19,1932.11,1932,2,50,8,0.0177908087963117,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.325381497057069,138.91213884620123,138.91213884620123,,1,138.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0038912138846201,989.8969341933272,0.136479972088877,,,,25.324981388160936,,,,,0.5556485553848051,,,,0.91,,,,0.97,,,,30.462915588884464,,,,30.462915588884464,731.1099741332271,0.1479413295378261,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1932-11-20,1932-12-01,227.8,0.9731531915938556,221.68429704508029,0.923,1932,11,20,1932.11,1932,2,51,8,0.0191535232646949,15.772158198879051,0.0711469346684115,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3022316009436397,154.68429704508029,154.68429704508029,,1,154.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,189.68429704508029,964.5301057822704,990.0,0.1045514649017319,0.0054684297045079,989.8899801053936,0.1693382193535845,,,,25.19053610376964,,,,,0.6187371881803212,,,,0.92,,,,0.97,,,,34.112394635414425,,,,34.112394635414425,818.6974712499461,0.1538782633236198,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1932-11-21,1932-12-02,250.9,0.9452587983369438,237.1654325027392,0.897,1932,11,21,1932.11,1932,2,52,8,0.0204910933682366,15.481135457658922,0.0652756824394302,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2825032269372821,170.16543250273918,170.16543250273918,,1,170.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,205.1654325027392,964.6229925950164,990.0,0.1098291247168429,0.0070165432502739,989.8831543320327,0.2049867089477979,,,,25.05517502806855,,,,,0.6806617300109569,,,,0.93,,,,0.97,,,,37.73049240513225,,,,37.73049240513225,905.5318177231736,0.1590893411698876,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1932-11-22,1932-12-03,257.7,0.944431988111484,243.38012333632943,0.885,1932,11,22,1932.11,1932,2,53,8,0.0210280426562588,6.214690833590198,0.0255349152938099,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2752895309672106,176.38012333632943,176.38012333632943,,1,176.38012333632943,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,211.38012333632943,964.660280740018,990.0,0.1119477693192032,0.0076380123336329,989.8804142183474,0.2202438358606008,,,,24.999889642468613,,,,,0.7055204933453176,,,,0.93,,,,0.97,,,,39.02217064005536,,,,39.02217064005536,936.5320953613289,0.1603342545197507,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1932-11-23,1932-12-04,282.6,0.9347225320957594,264.15258757026163,0.847,1932,11,23,1932.11,1932,2,54,8,0.0228227835660706,20.772464233932222,0.0786381251268529,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2536412783848984,197.1525875702616,197.1525875702616,,1,197.1525875702616,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,232.1525875702616,964.7566103502812,990.0,0.1190292912171346,0.0097152587570261,989.8712554500258,0.2751757789545747,,,,24.83946932079016,,,,,0.7886103502810465,,,,0.93,,,,0.97,,,,43.337962037528754,,,,43.337962037528754,1040.1110889006902,0.1640641208029103,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1932-11-24,1932-12-05,290.0,0.9306432589888,269.886545106752,0.836,1932,11,24,1932.11,1932,2,55,8,0.0233181974972233,5.7339575364903785,0.0212458073233044,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2482524646550963,202.886545106752,202.886545106752,,1,202.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,237.886545106752,964.7795461804268,990.0,0.1209586312162645,0.0105773090213504,989.8684640597623,0.2914059447952621,,,,24.797511934540186,,,,,0.811546180427008,,,,0.94,,,,0.97,,,,45.00180670725171,,,,45.00180670725171,1080.043360974041,0.1667434243135444,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1932-11-25,1932-12-06,286.3,0.9290760380836228,265.99446970334134,0.84,1932,11,25,1932.11,1932,2,56,8,0.0229819221823686,3.892075403410729,0.014632166630199,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2518849360842872,198.99446970334128,198.99446970334128,,1,198.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,233.99446970334128,964.7639778788132,990.0,0.1196572055806845,0.0098994469703341,989.870443347449,0.2803389656826447,,,,24.82612650295299,,,,,0.7959778788133651,,,,0.93,,,,0.97,,,,43.719346457962864,,,,43.719346457962864,1049.264314991109,0.1643618625106087,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1932-11-26,1932-12-07,268.2,0.9529275784967148,255.5751765528189,0.867,1932,11,26,1932.11,1932,2,57,9,0.0220816952541635,10.419293150522378,0.0407680170314547,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2621537854485383,188.5751765528189,188.5751765528189,,1,188.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,223.5751765528189,964.7223007062112,990.0,0.1161051738248246,0.0088575176552818,989.8750373085196,0.2517588558577919,,,,24.900977746450764,,,,,0.7543007062112757,,,,0.93,,,,0.97,,,,41.55512694583802,,,,41.55512694583802,997.3230467001124,0.1625945348305372,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1932-11-27,1932-12-08,275.3,0.9419962953710668,259.3315801156547,0.858,1932,11,27,1932.11,1932,2,58,9,0.0224062485219925,3.756403562835772,0.0144849445684961,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2583565023978948,192.33158011565467,192.33158011565467,,1,192.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,227.33158011565467,964.7373263204628,990.0,0.1173857659485186,0.0092331580115654,989.87338107604,0.2618869666760616,,,,24.87416778890127,,,,,0.7693263204626187,,,,0.93,,,,0.97,,,,42.33726990376656,,,,42.33726990376656,1016.0944776903976,0.1632553578121311,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1932-11-28,1932-12-09,290.0,0.9306432589888,269.886545106752,0.836,1932,11,28,1932.11,1932,2,59,9,0.0233181974972233,10.554964991097336,0.0391088966177338,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2482524646550963,202.886545106752,202.886545106752,,1,202.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,237.886545106752,964.7795461804268,990.0,0.1209586312162645,0.0105773090213504,989.8684640597623,0.2914059447952621,,,,24.797511934540186,,,,,0.811546180427008,,,,0.94,,,,0.97,,,,45.00180670725171,,,,45.00180670725171,1080.043360974041,0.1667434243135444,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1932-11-29,1932-12-10,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1932,11,29,1932.11,1932,2,60,9,0.0245640699557239,14.419820121534991,0.0507193010256961,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2356612731698834,217.306365228287,217.306365228287,,1,217.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,252.306365228287,964.8372254609131,990.0,0.1257475013673278,0.0134612730456574,989.860791225587,0.3342618553984639,,,,24.68930390927543,,,,,0.8692254609131479,,,,0.94,,,,0.98,,,,48.48464609589365,,,,48.48464609589365,1163.6315063014474,0.1705366183305898,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1932-11-30,1932-12-11,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1932,11,30,1932.11,1932,2,61,9,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.2380578914828339,214.4441461388449,214.4441461388449,,1,214.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,249.4441461388449,964.8257765845552,990.0,0.1247969489021994,0.0128888292277689,989.86231422187,0.325523075221843,,,,24.71101456209288,,,,,0.8577765845553798,,,,0.94,,,,0.98,,,,47.88811128569116,,,,47.88811128569116,1149.3146708565878,0.1701513850711483,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1932-12-01,1932-12-12,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1932,12,1,1932.12,1932,3,62,9,0.0236126412969107,8.14968668385967,0.0298201679613706,0.67,3,Normal,38,5,4,3,54,104.0,0.3805419261239359,169.29445945498526,169.29445945498526,,1,169.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.2944594549853,964.79317783782,990.0,0.1136231111778358,0.0069294459454985,989.8794474428768,0.2028917849626006,,,,24.883377820094115,,,,,0.677177837819941,,,,0.92,,,,0.97,,,,36.87912835221701,,,,36.87912835221701,885.0990804532083,0.1349428320858126,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1932-12-02,1932-12-13,286.3,0.9290760380836228,265.99446970334134,0.84,1932,12,2,1932.12,1932,3,63,9,0.0229819221823686,7.299989751643977,0.0274441410747581,0.67,3,Normal,38,5,4,3,54,104.0,0.3909855724293414,161.99446970334128,161.99446970334128,,1,161.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,208.99446970334128,964.7639778788132,990.0,0.1111344783079572,0.0061994469703341,989.8826660747216,0.185752078561153,,,,24.93293611734721,,,,,0.6479778788133651,,,,0.92,,,,0.97,,,,35.35917974523862,,,,35.35917974523862,848.6203138857269,0.1329320108973469,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1932-12-03,1932-12-14,286.3,0.9290760380836228,265.99446970334134,0.84,1932,12,3,1932.12,1932,3,64,10,0.0229819221823686,0.0,0.0,0.67,3,Normal,38,5,4,3,54,104.0,0.3909855724293414,161.99446970334128,161.99446970334128,,1,161.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,208.99446970334128,964.7639778788132,990.0,0.1111344783079572,0.0061994469703341,989.8826660747216,0.185752078561153,,,,24.93293611734721,,,,,0.6479778788133651,,,,0.92,,,,0.97,,,,35.35917974523862,,,,35.35917974523862,848.6203138857269,0.1329320108973469,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1932-12-04,1932-12-15,286.3,0.9290760380836228,265.99446970334134,0.84,1932,12,4,1932.12,1932,3,65,10,0.0229819221823686,0.0,0.0,0.67,3,Normal,38,5,4,3,54,104.0,0.3909855724293414,161.99446970334128,161.99446970334128,,1,161.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,208.99446970334128,964.7639778788132,990.0,0.1111344783079572,0.0061994469703341,989.8826660747216,0.185752078561153,,,,24.93293611734721,,,,,0.6479778788133651,,,,0.92,,,,0.97,,,,35.35917974523862,,,,35.35917974523862,848.6203138857269,0.1329320108973469,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1932-12-05,1932-12-16,290.0,0.9306432589888,269.886545106752,0.836,1932,12,5,1932.12,1932,3,66,10,0.0233181974972233,3.892075403410729,0.0144211539032864,0.67,3,Normal,38,5,4,3,54,104.0,0.3853471093153733,165.88654510675198,165.88654510675198,,1,165.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,212.886545106752,964.7795461804268,990.0,0.1124613221954836,0.0065886545106752,989.8809500232936,0.1947972023432067,,,,24.906606640523623,,,,,0.6635461804270081,,,,0.92,,,,0.97,,,,36.17048174747666,,,,36.17048174747666,868.0915619394397,0.1340210633070634,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1932-12-06,1932-12-17,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1932,12,6,1932.12,1932,3,67,10,0.0236126412969107,3.4079143482332483,0.0124697527898276,0.67,3,Normal,38,5,4,3,54,104.0,0.3805419261239359,169.29445945498526,169.29445945498526,,1,169.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.2944594549853,964.79317783782,990.0,0.1136231111778358,0.0069294459454985,989.8794474428768,0.2028917849626006,,,,24.883377820094115,,,,,0.677177837819941,,,,0.92,,,,0.97,,,,36.87912835221701,,,,36.87912835221701,885.0990804532083,0.1349428320858126,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1932-12-07,1932-12-18,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1932,12,7,1932.12,1932,3,68,10,0.0236126412969107,0.0,0.0,0.67,3,Normal,38,5,4,3,54,104.0,0.3805419261239359,169.29445945498526,169.29445945498526,,1,169.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.2944594549853,964.79317783782,990.0,0.1136231111778358,0.0069294459454985,989.8794474428768,0.2028917849626006,,,,24.883377820094115,,,,,0.677177837819941,,,,0.92,,,,0.97,,,,36.87912835221701,,,,36.87912835221701,885.0990804532083,0.1349428320858126,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1932-12-08,1932-12-19,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1932,12,8,1932.12,1932,3,69,10,0.0236126412969107,0.0,0.0,0.67,3,Normal,38,5,4,3,54,104.0,0.3805419261239359,169.29445945498526,169.29445945498526,,1,169.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.2944594549853,964.79317783782,990.0,0.1136231111778358,0.0069294459454985,989.8794474428768,0.2028917849626006,,,,24.883377820094115,,,,,0.677177837819941,,,,0.92,,,,0.97,,,,36.87912835221701,,,,36.87912835221701,885.0990804532083,0.1349428320858126,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1932-12-09,1932-12-20,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1932,12,9,1932.12,1932,3,70,10,0.0245640699557239,11.011905773301748,0.0387325333516877,0.67,3,Normal,38,5,4,3,54,104.0,0.3658025732786251,180.306365228287,180.306365228287,,1,180.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,227.306365228287,964.8372254609131,990.0,0.1173771699641887,0.0080306365228287,989.8745921935132,0.2301623047896734,,,,24.80720442781015,,,,,0.7212254609131479,,,,0.93,,,,0.97,,,,39.58335254155574,,,,39.58335254155574,950.0004609973378,0.1392278097951547,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1932-12-10,1932-12-21,308.9,0.9330275077590968,288.212197146785,0.805,1932,12,10,1932.12,1932,3,71,11,0.0249015338334822,3.905831918497995,0.0135519313796035,0.67,3,Normal,38,5,4,3,54,104.0,0.3608452419070707,184.212197146785,184.212197146785,,1,184.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,231.212197146785,964.8528487885872,990.0,0.1187087035727676,0.0084212197146785,989.8728700767124,0.2402439612235622,,,,24.77977732690179,,,,,0.73684878858714,,,,0.93,,,,0.97,,,,40.396103121687226,,,,40.396103121687226,969.5064749204936,0.1401609769523865,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1932-12-11,1932-12-22,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1932,12,11,1932.12,1932,3,72,11,0.0255480222384333,7.482504686934532,0.0253048317759248,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2604037188441072,218.6947018337196,218.6947018337196,,1,218.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,257.69470183371953,964.8827788073348,990.0,0.1275369858488367,0.0137389403667439,989.8587240737844,0.3385420797859978,,,,24.63740318666369,,,,,0.8747788073348781,,,,0.94,,,,0.98,,,,48.69183360195668,,,,48.69183360195668,1168.6040064469605,0.1646692798349087,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1932-12-12,1932-12-23,328.6,0.9320842651067592,306.2828895140811,0.779,1932,12,12,1932.12,1932,3,73,11,0.0264628416540166,10.5881876803615,0.0345699614404177,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.251401572324725,229.28288951408103,229.28288951408103,,1,229.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,268.28288951408103,964.9314144475704,990.0,0.1310533581412077,0.0158565779028162,989.853090063956,0.3720755339565459,,,,24.54960008242898,,,,,0.9171315580563242,,,,0.94,,,,0.98,,,,50.86733730334176,,,,50.86733730334176,1220.8160952802025,0.1660795919224968,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1932-12-13,1932-12-24,332.7,0.9353947797556575,311.2058432247073,0.772,1932,12,13,1932.12,1932,3,74,11,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2474246601610299,234.2058432247073,234.2058432247073,,1,234.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.2058432247073,964.9560292161236,990.0,0.1326882874177994,0.0168411686449414,989.8504705439371,0.388202888614367,,,,24.506238439199382,,,,,0.9368233728988292,,,,0.94,,,,0.98,,,,51.86773909195016,,,,51.86773909195016,1244.8257382068034,0.1666669833525551,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
