Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-02-13,1933-02-24,849.3,0.9394403434210324,797.8666836674828,0.408,1933,2,13,1933.02,1932,5,136,20,0.0689356814688705,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1316009330247452,692.8666836674828,692.8666836674828,,3,230.95556122249425,230.95556122249425,230.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.8666836674828,967.09146673467,990.0,0.3455748890825987,0.1378600051002448,989.5165651058172,0.3775169590351857,0.3775169590351857,0.3775169590351857,,22.047581412112027,22.047581412112027,22.047581412112027,,,0.923822244889977,0.923822244889977,0.923822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.01636569830304,46.01636569830304,46.01636569830304,,138.0490970949091,3313.178330277818,0.1730227617229874,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1933-02-14,1933-02-25,849.3,0.9394403434210324,797.8666836674828,0.408,1933,2,14,1933.02,1932,5,137,20,0.0689356814688705,0.0,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1316009330247452,692.8666836674828,692.8666836674828,,3,230.95556122249425,230.95556122249425,230.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.8666836674828,967.09146673467,990.0,0.3455748890825987,0.1378600051002448,989.5165651058172,0.3775169590351857,0.3775169590351857,0.3775169590351857,,22.047581412112027,22.047581412112027,22.047581412112027,,,0.923822244889977,0.923822244889977,0.923822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.01636569830304,46.01636569830304,46.01636569830304,,138.0490970949091,3313.178330277818,0.1730227617229874,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1933-02-15,1933-02-26,856.6,0.9392960813836936,804.601023313272,0.405,1933,2,15,1933.02,1932,5,138,20,0.0695175284142667,6.734339645789078,0.0083697875725507,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1304994611709786,699.601023313272,699.601023313272,,3,233.200341104424,233.200341104424,233.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,746.601023313272,967.118404093253,990.0,0.3494788540946503,0.1398803069939815,989.5106408389114,0.3848812612133466,0.3848812612133466,0.3848812612133466,,22.007355484445004,22.007355484445004,22.007355484445004,,,0.9328013644176958,0.9328013644176958,0.9328013644176958,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.37885009638527,46.37885009638527,46.37885009638527,,139.13655028915582,3339.27720693974,0.1729261413516534,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1933-02-16,1933-02-27,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1933,2,16,1933.02,1932,5,139,20,0.0714961726458666,22.90097490277776,0.0276748273141917,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1268879111184767,722.5019982160496,722.5019982160496,,3,240.83399940534989,240.83399940534989,240.83399940534989,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,769.5019982160496,967.210007992864,990.0,0.3627547815745215,0.1512509991080248,989.4859942193176,0.410453872019187,0.410453872019187,0.410453872019187,,21.865532354434183,21.865532354434183,21.865532354434183,,,0.9633359976213997,0.9633359976213997,0.9633359976213997,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.58836566085186,47.58836566085186,47.58836566085186,,142.7650969825556,3426.3623275813343,0.1725253803499354,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1933-02-17,1933-02-28,901.5,0.9382341165532342,845.8180560727408,0.392,1933,2,17,1933.02,1932,5,140,20,0.0730786800446847,18.31605785669103,0.0216548437636046,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1241401732277159,740.8180560727408,740.8180560727408,,3,246.9393520242469,246.9393520242469,246.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,787.8180560727408,967.283272224291,990.0,0.3753312864411567,0.1604090280363703,989.4642596855224,0.4314955358947073,0.4314955358947073,0.4314955358947073,,21.74949192533684,21.74949192533684,21.74949192533684,,,0.9877574080969876,0.9877574080969876,0.9877574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.53581840492829,48.53581840492829,48.53581840492829,,145.60745521478492,3494.5789251548376,0.1721498544153361,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1933-02-18,1933-03-01,909.1,0.936489828984384,851.3629035297033,0.386,1933,2,18,1933.02,1932,5,141,21,0.0735577548649663,5.544847456962772,0.0065129070505352,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1233316598182465,746.3629035297033,746.3629035297033,,3,248.78763450990115,248.78763450990115,248.78763450990115,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,793.3629035297033,967.3054516141189,990.0,0.3804122223578955,0.1631814517648517,989.4564063258772,0.4379687080811161,0.4379687080811161,0.4379687080811161,,21.712986003677344,21.712986003677344,21.712986003677344,,,0.9951505380396046,0.9951505380396046,0.9951505380396046,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.81702170994743,48.81702170994743,48.81702170994743,,146.4510651298423,3514.825563116216,0.1720195518534626,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1933-02-19,1933-03-02,916.7,0.9359262816371182,857.9636223767462,0.382,1933,2,19,1933.02,1932,5,142,21,0.0741280569733508,6.600718847042912,0.0076934716984357,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1223828111839137,752.9636223767462,752.9636223767462,,3,250.9878741255821,250.9878741255821,250.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,799.9636223767462,967.331854489507,990.0,0.3864606898272974,0.1664818111883731,989.4470574989842,0.4457370590437504,0.4457370590437504,0.4457370590437504,,21.66946595043348,21.66946595043348,21.66946595043348,,,1.0039514965023284,1.0039514965023284,1.0039514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.1500410534909,49.1500410534909,49.1500410534909,,147.45012316047274,3538.802955851346,0.1718605769694567,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1933-02-20,1933-03-03,924.4,0.9344497345850822,863.8053346504498,0.379,1933,2,20,1933.02,1932,5,143,21,0.0746327809137988,5.8417122737035925,0.0067627647565611,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1215551650216302,758.8053346504498,758.8053346504498,,3,252.93511155015,252.93511155015,252.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,805.8053346504498,967.3552213386016,990.0,0.3918136532653525,0.1694026673252249,989.4387836794092,0.4526688335804117,0.4526688335804117,0.4526688335804117,,21.630893507227288,21.630893507227288,21.630893507227288,,,1.0117404462006,1.0117404462006,1.0117404462006,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.44319382677126,49.44319382677126,49.44319382677126,,148.32958148031378,3559.909955527531,0.1717164452802752,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1933-02-21,1933-03-04,932.1,0.9353334430954644,871.8243023092824,0.375,1933,2,21,1933.02,1932,5,144,21,0.075325619719522,8.01896765883248,0.009197917100489,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1204371106906249,766.8243023092824,766.8243023092824,,3,255.6081007697608,255.6081007697608,255.6081007697608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,813.8243023092824,967.3872972092372,990.0,0.3991617112794221,0.1734121511546412,989.427426137566,0.4622708346005866,0.4622708346005866,0.4622708346005866,,21.577858093728256,21.577858093728256,21.577858093728256,,,1.0224324030790433,1.0224324030790433,1.0224324030790433,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.84319608790912,49.84319608790912,49.84319608790912,,149.5295882637274,3588.7101183294567,0.1715134435546868,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1933-02-22,1933-03-05,955.6,0.9344704837971508,892.9799943165575,0.368,1933,2,22,1933.02,1932,5,145,21,0.0771534715089505,21.155692007275093,0.0236911153014873,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1175838212146754,787.9799943165575,787.9799943165575,,3,262.65999810551915,262.65999810551915,262.65999810551915,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,834.9799943165575,967.4719199772662,990.0,0.4185474051506304,0.1839899971582787,989.3974625976912,0.4880843192834639,0.4880843192834639,0.4880843192834639,,21.437458301141373,21.437458301141373,21.437458301141373,,,1.0506399924220766,1.0506399924220766,1.0506399924220766,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.88504537152757,50.88504537152757,50.88504537152757,,152.6551361145827,3663.7232667499848,0.1709502307847527,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1933-02-23,1933-03-06,971.4,0.936753403834816,909.96225648514,0.362,1933,2,23,1933.02,1932,5,146,21,0.0786207389603159,16.982262168582448,0.0186626006161825,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1153894013204213,804.9622564851401,804.9622564851401,,3,268.3207521617133,268.3207521617133,268.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,851.9622564851401,967.5398490259404,990.0,0.4341088406039131,0.1939698051881119,989.371921354208,0.5093107027483252,0.5093107027483252,0.5093107027483252,,21.32276162551916,21.32276162551916,21.32276162551916,,,1.0732830086468532,1.0732830086468532,1.0732830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.70358429940211,51.70358429940211,51.70358429940211,,155.1107528982063,3722.658069556952,0.170458446812227,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1933-02-24,1933-03-07,979.4,0.9384762085525074,919.1435986563256,0.358,1933,2,24,1933.02,1932,5,147,21,0.0794140069239065,9.181342171185634,0.0099890182389428,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1142367744860509,814.1435986563257,814.1435986563257,,3,271.3811995521085,271.3811995521085,271.3811995521085,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,861.1435986563257,967.5765743946253,990.0,0.4425220226731269,0.2013148789250604,989.356163098402,0.5209739689038262,0.5209739689038262,0.5209739689038262,,21.25861473487283,21.25861473487283,21.25861473487283,,,1.0855247982084342,1.0855247982084342,1.0855247982084342,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.1359937404189,52.1359937404189,52.1359937404189,,156.4079812212567,3753.791549310161,0.1701670788437256,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1933-02-25,1933-03-08,979.4,0.9384762085525074,919.1435986563256,0.358,1933,2,25,1933.02,1932,5,148,22,0.0794140069239065,0.0,0.0,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1142367744860509,814.1435986563257,814.1435986563257,,3,271.3811995521085,271.3811995521085,271.3811995521085,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,861.1435986563257,967.5765743946253,990.0,0.4425220226731269,0.2013148789250604,989.356163098402,0.5209739689038262,0.5209739689038262,0.5209739689038262,,21.25861473487283,21.25861473487283,21.25861473487283,,,1.0855247982084342,1.0855247982084342,1.0855247982084342,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.1359937404189,52.1359937404189,52.1359937404189,,156.4079812212567,3753.791549310161,0.1701670788437256,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1933-02-26,1933-03-09,987.4,0.9405065346766882,928.656152339762,0.356,1933,2,26,1933.02,1932,5,149,22,0.0802358915621554,9.512553683436408,0.0102433539684945,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1130666067687712,823.656152339762,823.656152339762,,3,274.5520507799206,274.5520507799206,274.5520507799206,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,870.656152339762,967.614624609359,990.0,0.451238705331256,0.2089249218718096,989.339836372797,0.5331966853343311,0.5331966853343311,0.5331966853343311,,21.19201507810365,21.19201507810365,21.19201507810365,,,1.0982082031196827,1.0982082031196827,1.0982082031196827,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.57991540035216,52.57991540035216,52.57991540035216,,157.73974620105645,3785.753908825355,0.1698580748144822,52.68461252789199,104.61368781107392,154.9330629663578,201.4114700926766,0.355
1933-02-27,1933-03-10,1003.6,0.937710008500456,941.0857645310576,0.351,1933,2,27,1933.02,1932,5,150,22,0.0813098100554833,12.429612191295634,0.0132077358512476,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1115732528929724,836.0857645310576,836.0857645310576,,4,209.0214411327644,209.0214411327644,209.0214411327644,209.0214411327644,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,883.0857645310576,967.6643430581242,990.0,0.4626283898093357,0.2188686116248461,989.3185029985656,0.3092821365092035,0.3092821365092035,0.3092821365092035,0.3092821365092035,21.34487780393236,21.34487780393236,21.34487780393236,21.34487780393236,,0.8360857645310577,0.8360857645310577,0.8360857645310577,0.8360857645310577,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.48282335320854,39.48282335320854,39.48282335320854,39.48282335320854,157.93129341283415,3790.351041908019,0.1678181727587083,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1933-02-28,1933-03-11,1028.1,0.938516124607947,964.8884277094304,0.345,1933,2,28,1933.02,1932,5,151,22,0.0833663601540947,23.80266317837254,0.0246688243892386,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1088208719108195,859.8884277094303,859.8884277094303,,4,214.9721069273576,214.9721069273576,214.9721069273576,214.9721069273576,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,906.8884277094304,967.7595537108376,990.0,0.4844395951122268,0.2379107421675441,989.2776496627204,0.3271263665328494,0.3271263665328494,0.3271263665328494,0.3271263665328494,21.190969585349663,21.190969585349663,21.190969585349663,21.190969585349663,,0.8598884277094302,0.8598884277094302,0.8598884277094302,0.8598884277094302,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.16763115632395,41.16763115632395,41.16763115632395,41.16763115632395,164.6705246252958,3952.092591007099,0.170662762549874,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1933-03-01,1933-03-12,1028.1,0.938516124607947,964.8884277094304,0.345,1933,3,1,1933.03,1932,6,152,22,0.0833663601540947,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.133694214061864,835.8884277094303,835.8884277094303,,4,208.9721069273576,208.9721069273576,208.9721069273576,208.9721069273576,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,891.8884277094303,967.7595537108376,990.0,0.4706945751919081,0.2187107421675441,989.3105946826404,0.3091362762452888,0.3091362762452888,0.3091362762452888,0.3091362762452888,21.24190469555748,21.24190469555748,21.24190469555748,21.24190469555748,,0.8358884277094302,0.8358884277094302,0.8358884277094302,0.8358884277094302,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.28307423025368,39.28307423025368,39.28307423025368,39.28307423025368,157.1322969210147,3771.1751261043537,0.1628502243456629,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1933-03-02,1933-03-13,1036.4,0.9368950722039764,970.9980528322012,0.341,1933,3,2,1933.03,1932,6,153,22,0.0838942317647021,6.109625122771035,0.0062921085216911,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1328529955582646,841.9980528322012,841.9980528322012,,4,210.4995132080503,210.4995132080503,210.4995132080503,210.4995132080503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,897.9980528322012,967.7839922113288,990.0,0.4762930364597859,0.2235984422657609,989.3001085212744,0.3136680154910107,0.3136680154910107,0.3136680154910107,0.3136680154910107,21.20244829445468,21.20244829445468,21.20244829445468,21.20244829445468,,0.8419980528322012,0.8419980528322012,0.8419980528322012,0.8419980528322012,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.496698867580974,39.496698867580974,39.496698867580974,39.496698867580974,157.9867954703239,3791.683091287774,0.1627055739293287,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1933-03-03,1933-03-14,1053.1,0.932532819569452,982.0503122885896,0.336,1933,3,3,1933.03,1932,6,154,22,0.0848491469817341,11.052259456388354,0.0112542700899223,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1313578320639966,853.0503122885897,853.0503122885897,,4,213.26257807214745,213.26257807214745,213.26257807214745,213.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,909.0503122885896,967.8282012491544,990.0,0.4864206048859585,0.2324402498308716,989.2811391452832,0.3219491139738569,0.3219491139738569,0.3219491139738569,0.3219491139738569,21.13098878215493,21.13098878215493,21.13098878215493,21.13098878215493,,0.8530503122885895,0.8530503122885895,0.8530503122885895,0.8530503122885895,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.72465474184897,40.72465474184897,40.72465474184897,40.72465474184897,162.8986189673959,3909.566855217501,0.1658760421222958,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1933-03-04,1933-03-15,1069.9,0.9299642904600628,994.9687943632211,0.331,1933,3,4,1933.03,1932,6,155,23,0.0859653038329823,12.918482074631584,0.0129838062739438,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1296523074199124,865.9687943632211,865.9687943632211,,4,216.4921985908053,216.4921985908053,216.4921985908053,216.4921985908053,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,921.9687943632211,967.8798751774528,990.0,0.4982582577830313,0.2427750354905769,989.2589667067264,0.3317643781364096,0.3317643781364096,0.3317643781364096,0.3317643781364096,21.047327151137114,21.047327151137114,21.047327151137114,21.047327151137114,,0.8659687943632212,0.8659687943632212,0.8659687943632212,0.8659687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.17770511917514,41.17770511917514,41.17770511917514,41.17770511917514,164.7108204767006,3953.0596914408143,0.1655437048979162,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1933-03-05,1933-03-16,1069.9,0.9299642904600628,994.9687943632211,0.331,1933,3,5,1933.03,1932,6,156,23,0.0859653038329823,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1296523074199124,865.9687943632211,865.9687943632211,,4,216.4921985908053,216.4921985908053,216.4921985908053,216.4921985908053,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,921.9687943632211,967.8798751774528,990.0,0.4982582577830313,0.2427750354905769,989.2589667067264,0.3317643781364096,0.3317643781364096,0.3317643781364096,0.3317643781364096,21.047327151137114,21.047327151137114,21.047327151137114,21.047327151137114,,0.8659687943632212,0.8659687943632212,0.8659687943632212,0.8659687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.17770511917514,41.17770511917514,41.17770511917514,41.17770511917514,164.7108204767006,3953.0596914408143,0.1655437048979162,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1933-03-06,1933-03-17,1086.9,0.926108614096218,1006.5874526611792,0.326,1933,3,6,1933.03,1932,6,157,23,0.0869691559099259,11.618658297958287,0.0115426218231126,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1281557798668704,877.5874526611793,877.5874526611793,,4,219.3968631652949,219.3968631652949,219.3968631652949,219.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.5874526611792,967.9207034226494,990.0,0.5089048370998855,0.2520699621289435,989.2390252007712,0.3407171388127926,0.3407171388127926,0.3407171388127926,0.3407171388127926,20.977604639309007,20.977604639309007,20.977604639309007,20.977604639309007,,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59194658771655,41.59194658771655,41.59194658771655,41.59194658771655,166.3677863508662,3992.826872420789,0.165279018639691,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1933-03-07,1933-03-18,1086.9,0.926108614096218,1006.5874526611792,0.326,1933,3,7,1933.03,1932,6,158,23,0.0869691559099259,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1281557798668704,877.5874526611793,877.5874526611793,,4,219.3968631652949,219.3968631652949,219.3968631652949,219.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.5874526611792,967.9207034226494,990.0,0.5089048370998855,0.2520699621289435,989.2390252007712,0.3407171388127926,0.3407171388127926,0.3407171388127926,0.3407171388127926,20.977604639309007,20.977604639309007,20.977604639309007,20.977604639309007,,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.8775874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59194658771655,41.59194658771655,41.59194658771655,41.59194658771655,166.3677863508662,3992.826872420789,0.165279018639691,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1933-03-08,1933-03-19,1095.5,0.9261044949451578,1014.5474742124204,0.324,1933,3,8,1933.03,1932,6,159,23,0.0876569017719531,7.9600215512409696,0.0078458837595749,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1271502845149173,885.5474742124203,885.5474742124203,,4,221.38686855310507,221.38686855310507,221.38686855310507,221.38686855310507,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,941.5474742124204,967.945720633239,990.0,0.5161988807524172,0.2584379793699363,989.2253631398776,0.3469191135795959,0.3469191135795959,0.3469191135795959,0.3469191135795959,20.932723393059057,20.932723393059057,20.932723393059057,20.932723393059057,,0.8855474742124204,0.8855474742124204,0.8855474742124204,0.8855474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.87940749510104,41.87940749510104,41.87940749510104,41.87940749510104,167.51762998040414,4020.4231195296993,0.1651156148315739,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1933-03-09,1933-03-20,1112.7,0.930407891597866,1035.2648609809455,0.319,1933,3,9,1933.03,1932,6,160,23,0.0894468839887537,20.717386768525103,0.0200116777351978,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.124605793997266,906.2648609809456,906.2648609809456,,4,226.5662152452364,226.5662152452364,226.5662152452364,226.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.2648609809456,968.0108324202256,990.0,0.5351829403411055,0.2750118887847564,989.189805170874,0.3633215381830254,0.3633215381830254,0.3633215381830254,0.3633215381830254,20.815651212465287,20.815651212465287,20.815651212465287,20.815651212465287,,0.9062648609809456,0.9062648609809456,0.9062648609809456,0.9062648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.61947432878953,42.61947432878953,42.61947432878953,42.61947432878953,170.47789731515812,4091.469535563795,0.164670804294106,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1933-03-10,1933-03-21,1130.1,0.9267553955504912,1047.32627251161,0.315,1933,3,10,1933.03,1932,6,161,23,0.0904889899450031,12.061411530664373,0.0115163840029905,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.123170785824596,918.32627251161,918.32627251161,,4,229.58156812790244,229.58156812790244,229.58156812790244,229.58156812790244,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,974.32627251161,968.048739713608,990.0,0.5462352297915151,0.2846610180092879,989.1691037521992,0.3730442946034755,0.3730442946034755,0.3730442946034755,0.3730442946034755,20.74731974398786,20.74731974398786,20.74731974398786,20.74731974398786,,0.91832627251161,0.91832627251161,0.91832627251161,0.91832627251161,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.04492492326708,43.04492492326708,43.04492492326708,43.04492492326708,172.1796996930683,4132.31279263364,0.1643992939088231,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1933-03-11,1933-03-22,1156.6,0.9275545832128465,1072.809630943978,0.307,1933,3,11,1933.03,1932,6,162,24,0.0926907521135596,25.48335843236805,0.0237538494224226,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1202450055248771,943.809630943978,943.809630943978,,4,235.95240773599448,235.95240773599448,235.95240773599448,235.95240773599448,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,999.809630943978,968.1288302686812,990.0,0.5695865144108164,0.3050477047551823,989.125365780834,0.3940063223854224,0.3940063223854224,0.3940063223854224,0.3940063223854224,20.60252918976741,20.60252918976741,20.60252918976741,20.60252918976741,,0.943809630943978,0.943809630943978,0.943809630943978,0.943809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.93067620154,43.93067620154,43.93067620154,43.93067620154,175.72270480615998,4217.344915347839,0.1637967256609539,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1933-03-12,1933-03-23,1156.6,0.9275545832128465,1072.809630943978,0.307,1933,3,12,1933.03,1932,6,163,24,0.0926907521135596,0.0,0.0,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1202450055248771,943.809630943978,943.809630943978,,4,235.95240773599448,235.95240773599448,235.95240773599448,235.95240773599448,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,999.809630943978,968.1288302686812,990.0,0.5695865144108164,0.3050477047551823,989.125365780834,0.3940063223854224,0.3940063223854224,0.3940063223854224,0.3940063223854224,20.60252918976741,20.60252918976741,20.60252918976741,20.60252918976741,,0.943809630943978,0.943809630943978,0.943809630943978,0.943809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.93067620154,43.93067620154,43.93067620154,43.93067620154,175.72270480615998,4217.344915347839,0.1637967256609539,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1933-03-13,1933-03-24,1165.5,0.9248423596970068,1077.9037702268613,0.305,1933,3,13,1933.03,1932,6,164,24,0.0931308857476008,5.094139282883361,0.0047259685174041,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1196767314143914,948.9037702268612,948.9037702268612,,4,237.22594255671527,237.22594255671527,237.22594255671527,237.22594255671527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1004.9037702268612,968.1448404207132,990.0,0.5742544508054904,0.309123016181489,989.116622533013,0.3982649871912049,0.3982649871912049,0.3982649871912049,0.3982649871912049,20.573517125108843,20.573517125108843,20.573517125108843,20.573517125108843,,0.9489037702268612,0.9489037702268612,0.9489037702268612,0.9489037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.10559243307356,44.10559243307356,44.10559243307356,44.10559243307356,176.42236973229424,4234.136873575062,0.1636717252553662,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1933-03-14,1933-03-25,1183.4,0.9343145204504234,1105.6678035010311,0.301,1933,3,14,1933.03,1932,6,165,24,0.095529698222489,27.76403327416984,0.0251106464222406,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1166715713268752,976.6678035010312,976.6678035010312,,4,244.16695087525773,244.16695087525773,244.16695087525773,244.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1032.6678035010311,968.2320988110032,990.0,0.5996955968336142,0.3313342428008249,989.0689701603656,0.4218757856225214,0.4218757856225214,0.4218757856225214,0.4218757856225214,20.41499556373984,20.41499556373984,20.41499556373984,20.41499556373984,,0.9766678035010312,0.9766678035010312,0.9766678035010312,0.9766678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.04629808679071,45.04629808679071,45.04629808679071,45.04629808679071,180.18519234716285,4324.444616331907,0.1629650350463467,51.44198499808457,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1933-03-15,1933-03-26,1201.6,0.9377823966270896,1126.839327787111,0.297,1933,3,15,1933.03,1932,6,166,24,0.0973589179208063,21.17152428607983,0.0187884144296387,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1144794974926287,997.8393277871112,997.8393277871112,,4,249.45983194677768,249.45983194677768,249.45983194677768,249.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.839327787111,968.2986378873308,990.0,0.6300773803112941,0.3482714622296887,989.0216511574588,0.4403348142986357,0.4403348142986357,0.4403348142986357,0.4403348142986357,20.28267845582951,20.28267845582951,20.28267845582951,20.28267845582951,,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.72448976089999,45.72448976089999,45.72448976089999,45.72448976089999,182.8979590436,4389.5510170464,0.1623105925871218,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1933-03-16,1933-03-27,1219.8,0.9405604162491458,1147.295595740708,0.293,1933,3,16,1933.03,1932,6,167,24,0.0991263394719971,20.456267953597035,0.0178299890887232,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1124383293014526,1018.295595740708,1018.295595740708,,4,254.573898935177,254.573898935177,254.573898935177,254.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1074.295595740708,968.3629290151848,990.0,0.6596018907597847,0.3737842744629204,988.9666138347774,0.4585438425240821,0.4585438425240821,0.4585438425240821,0.4585438425240821,20.145140977068245,20.145140977068245,20.145140977068245,20.145140977068245,,1.018295595740708,1.018295595740708,1.018295595740708,1.018295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.345451954297104,46.345451954297104,46.345451954297104,46.345451954297104,185.3818078171884,4449.163387612522,0.161581556231377,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1933-03-17,1933-03-28,1238.3,0.9400793535300032,1164.1002634762026,0.288,1933,3,17,1933.03,1932,6,168,24,0.1005782627643439,16.80466773549483,0.014435756319918,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1108151969786381,1035.1002634762026,1035.1002634762026,,4,258.77506586905065,258.77506586905065,258.77506586905065,258.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1091.1002634762026,968.4157436852108,990.0,0.6838560503780247,0.3956303425190636,988.9205136071027,0.4737771466692763,0.4737771466692763,0.4737771466692763,0.4737771466692763,20.030992775222646,20.030992775222646,20.030992775222646,20.030992775222646,,1.0351002634762028,1.0351002634762028,1.0351002634762028,1.0351002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.843338429443904,46.843338429443904,46.843338429443904,46.843338429443904,187.3733537177756,4496.960489226613,0.1609598069828166,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1933-03-18,1933-03-29,1266.3,0.9374162677688695,1187.0502198757194,0.284,1933,3,18,1933.03,1932,6,169,25,0.1025611389972621,22.949956399516623,0.0193336019110627,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1086727400745571,1058.0502198757192,1058.0502198757192,,4,264.5125549689298,264.5125549689298,264.5125549689298,264.5125549689298,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1114.0502198757192,968.4878721196094,990.0,0.7169796987896981,0.4254652858384352,988.857555015372,0.4949814094616702,0.4949814094616702,0.4949814094616702,0.4949814094616702,19.87470148630081,19.87470148630081,19.87470148630081,19.87470148630081,,1.0580502198757191,1.0580502198757191,1.0580502198757191,1.0580502198757191,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.50833842401728,47.50833842401728,47.50833842401728,47.50833842401728,190.0333536960692,4560.80048870566,0.1600887228814675,50.90440189432992,100.9848873280712,149.32016610902457,193.53001766401695,0.285
1933-03-19,1933-03-30,1285.2,0.9335684694459698,1199.8221969319604,0.28,1933,3,19,1933.03,1932,6,170,25,0.1036646378149214,12.771977056240983,0.0106448914588344,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1075159305519293,1070.8221969319604,1070.8221969319604,,4,267.7055492329901,267.7055492329901,267.7055492329901,267.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.8221969319604,968.528012618929,990.0,0.7354134801079841,0.4420688560115485,988.8225176638804,0.5069820583786873,0.5069820583786873,0.5069820583786873,0.5069820583786873,19.787522986572707,19.787522986572707,19.787522986572707,19.787522986572707,,1.0708221969319605,1.0708221969319605,1.0708221969319605,1.0708221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.870916558531896,47.870916558531896,47.870916558531896,47.870916558531896,191.4836662341276,4595.607989619062,0.1595933686872657,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1933-03-20,1933-03-31,1294.7,0.930160230545765,1204.278450487602,0.2789999999999999,1933,3,20,1933.03,1932,6,171,25,0.1040496581221288,4.456253555641523,0.0037003514875128,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1071180838183802,1075.278450487602,1075.278450487602,,4,268.8196126219005,268.8196126219005,268.8196126219005,268.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1131.278450487602,968.5420179872468,990.0,0.7418451862707657,0.4478619856338825,988.8102928280954,0.5112028731708878,0.5112028731708878,0.5112028731708878,0.5112028731708878,19.75707196767779,19.75707196767779,19.75707196767779,19.75707196767779,,1.075278450487602,1.075278450487602,1.075278450487602,1.075278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.99615745758833,47.99615745758833,47.99615745758833,47.99615745758833,191.98462983035333,4607.63111592848,0.1594188036434766,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1933-03-21,1933-04-01,1304.3,0.9294040051280064,1212.2216438884586,0.276,1933,3,21,1933.03,1932,6,172,25,0.1047359500319628,7.943193400856671,0.0065525916328116,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.106416182758629,1083.2216438884586,1083.2216438884586,,4,270.80541097211466,270.80541097211466,270.80541097211466,270.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1139.2216438884586,968.5669823093637,990.0,0.7533095891173629,0.4581881370549961,988.7885022738276,0.5187696141429061,0.5187696141429061,0.5187696141429061,0.5187696141429061,19.70275035032092,19.70275035032092,19.70275035032092,19.70275035032092,,1.0832216438884583,1.0832216438884583,1.0832216438884583,1.0832216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21777087799561,48.21777087799561,48.21777087799561,48.21777087799561,192.87108351198245,4628.906004287579,0.1591054610222166,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1933-03-22,1933-04-02,1313.9,0.9302149802071168,1222.2094624941308,0.2739999999999999,1933,3,22,1933.03,1932,6,173,25,0.1055988975594928,9.987818605672146,0.0081719368996622,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1055465564280226,1093.2094624941308,1093.2094624941308,,4,273.3023656235327,273.3023656235327,273.3023656235327,273.3023656235327,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1149.2094624941308,968.5983725964102,990.0,0.7677249974142094,0.47117230124237,988.7611027013434,0.5283626557078223,0.5283626557078223,0.5283626557078223,0.5283626557078223,19.634367449225365,19.634367449225365,19.634367449225365,19.634367449225365,,1.0932094624941309,1.0932094624941309,1.0932094624941309,1.0932094624941309,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.49346779686243,48.49346779686243,48.49346779686243,48.49346779686243,193.97387118744973,4655.372908498794,0.1587075514794431,50.668162069200754,100.50425155698088,148.57900999249676,192.494654090568,0.275
1933-03-23,1933-04-03,1352.7,0.923873321379453,1249.723441829986,0.267,1933,3,23,1933.03,1932,6,174,25,0.1079761053741108,27.513979335855307,0.0220160544444667,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1032228376952773,1120.723441829986,1100.0,,4,275.0,275.0,275.0,275.0,20.723441829986086,6.5865202715459645,1.28517468713092,1.1245278512395551,0.96388101534819,10.763338004721458,47.58652027154597,9.28517468713092,8.124527851239556,6.96388101534819,77.76333800472145,1164.9962228099166,968.6848451028944,990.0,0.7905100123029721,0.48,988.729489987697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.50971010480277,19.50971010480277,19.50971010480277,19.50971010480277,,1.1,1.1,1.1,1.1,0.9313554383611916,0.9313554383611916,0.9313554383611916,0.9313554383611916,0.98,0.98,0.98,0.98,48.03900991350349,48.03900991350349,48.03900991350349,48.03900991350349,192.156039654014,4611.744951696334,0.1537588503362291,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1933-03-24,1933-04-04,1402.3,0.9246639980161044,1296.6563244179831,0.259,1933,3,24,1933.03,1932,6,175,25,0.1120311064297137,46.93288258799704,0.0361953138269412,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.671273418030092,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1933-03-25,1933-04-05,1412.4,0.9216787399758842,1301.779052341939,0.257,1933,3,25,1933.03,1932,6,176,26,0.1124737101223435,5.122727923955836,0.0039351746479096,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0990951573294448,1172.779052341939,1100.0,,4,275.0,275.0,275.0,275.0,72.77905234193895,23.13132671332944,4.513429602600866,3.949250902275757,3.3850722019506487,37.79997292178225,64.13132671332943,12.513429602600866,10.949250902275756,9.385072201950653,104.79997292178228,1187.594007218206,968.8484484502176,990.0,0.8231253712427717,0.48,988.6968746287572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.313491398539625,19.313491398539625,19.313491398539625,19.313491398539625,,1.1,1.1,1.1,1.1,0.9316958390152928,0.9316958390152928,0.9316958390152928,0.9316958390152928,0.98,0.98,0.98,0.98,47.57323923927439,47.57323923927439,47.57323923927439,47.57323923927439,190.2929569570976,4567.030966970341,0.1461791512275104,50.12482947006124,99.39954158765327,146.87728272481502,190.1215937376477,0.255
1933-03-26,1933-04-06,1442.8,0.9167401155157356,1322.6726386661032,0.252,1933,3,26,1933.03,1932,6,177,26,0.1142789159807513,20.89358632416429,0.015796490917991,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0975298015766733,1193.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,93.67263866610324,29.771923917133588,5.809155886269967,5.083011400486222,4.356866914702477,48.65168054751098,70.77192391713359,13.809155886269968,12.08301140048622,10.356866914702476,115.651680547511,1196.6640912038897,968.9141140072364,990.0,0.8362162141087068,0.48,988.6837837858913,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.23473499865493,19.23473499865493,19.23473499865493,19.23473499865493,,1.1,1.1,1.1,1.1,0.9317999817212824,0.9317999817212824,0.9317999817212824,0.9317999817212824,0.98,0.98,0.98,0.98,47.38454140433139,47.38454140433139,47.38454140433139,47.38454140433139,189.53816561732555,4548.915974815813,0.1432993773942977,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1933-03-27,1933-04-07,1463.3,0.9321219683645094,1363.9740763077866,0.247,1933,3,27,1933.03,1932,6,178,26,0.1178473601929927,41.301437641683385,0.0302802218598497,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0945765775469845,1234.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,134.97407630778662,42.898737431157,8.370485352420875,7.324174683368267,6.277864014315656,70.10281482652483,83.89873743115699,16.370485352420875,14.324174683368266,12.277864014315655,137.10281482652482,1214.593397466946,969.0451470157636,990.0,0.8620935633543552,0.48,988.6579064366456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07782464088196,19.07782464088196,19.07782464088196,19.07782464088196,,1.1,1.1,1.1,1.1,0.9319520026674664,0.9319520026674664,0.9319520026674664,0.9319520026674664,0.98,0.98,0.98,0.98,47.00566221086883,47.00566221086883,47.00566221086883,47.00566221086883,188.0226488434753,4512.543572243409,0.1378491366584061,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1933-03-28,1933-04-08,1463.3,0.9321219683645094,1363.9740763077866,0.247,1933,3,28,1933.03,1932,6,179,26,0.1178473601929927,0.0,0.0,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0945765775469845,1234.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,134.97407630778662,42.898737431157,8.370485352420875,7.324174683368267,6.277864014315656,70.10281482652483,83.89873743115699,16.370485352420875,14.324174683368266,12.277864014315655,137.10281482652482,1214.593397466946,969.0451470157636,990.0,0.8620935633543552,0.48,988.6579064366456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07782464088196,19.07782464088196,19.07782464088196,19.07782464088196,,1.1,1.1,1.1,1.1,0.9319520026674664,0.9319520026674664,0.9319520026674664,0.9319520026674664,0.98,0.98,0.98,0.98,47.00566221086883,47.00566221086883,47.00566221086883,47.00566221086883,188.0226488434753,4512.543572243409,0.1378491366584061,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1933-03-29,1933-04-09,1484.0,0.9349948732745152,1387.5323919393811,0.244,1933,3,29,1933.03,1932,6,180,26,0.1198827986635625,23.558315631594272,0.0169785698470551,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0929708025192076,1258.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,158.53239193938091,50.38626410476447,9.831466166783311,8.602532895935397,7.373599625087483,82.33852914681023,91.38626410476448,17.831466166783308,15.602532895935395,13.373599625087484,149.33852914681026,1224.8202631674833,969.1212584970348,990.0,0.8768539880767799,0.48,988.6431460119232,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98695273488836,18.98695273488836,18.98695273488836,18.98695273488836,,1.1,1.1,1.1,1.1,0.9320062682858654,0.9320062682858654,0.9320062682858654,0.9320062682858654,0.98,0.98,0.98,0.98,46.78448783071793,46.78448783071793,46.78448783071793,46.78448783071793,187.1379513228717,4491.3108317489205,0.1348710505138588,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1933-03-30,1933-04-10,1494.4,0.9406487509806936,1405.705493465549,0.242,1933,3,30,1933.03,1932,6,181,26,0.1214529546354234,18.17310152616801,0.0129281002390942,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0917688666649303,1276.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,176.7054934655489,56.162211101453536,9.999999999999998,9.58867018805304,8.21886016118832,92.73575201485404,97.16221110145352,18.0,16.588670188053037,14.21886016118832,159.73575201485403,1231.7508812895069,969.1799715942732,990.0,0.8924613279724765,0.48,988.6275386720276,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.912632297754232,18.912632297754232,18.912632297754232,18.912632297754232,,1.1,1.1,1.1,1.1,0.9320322341780294,0.9320322341780294,0.9320322341780294,0.9320322341780294,0.98,0.98,0.98,0.98,46.60265810674851,46.60265810674851,46.60265810674851,46.60265810674851,186.41063242699403,4473.855178247857,0.1326100191637065,49.38661789018345,97.90007407287229,144.57111860979708,186.9142919865534,0.24
1933-03-31,1933-04-11,1526.0,0.9471205498912516,1445.30595913405,0.238,1933,3,31,1933.03,1932,6,182,26,0.1248744348691819,39.6004656685011,0.0273993651089818,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.0892544579815403,1316.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,216.30595913405,59.0,9.999999999999998,11.73753266618876,10.06074228530465,125.5076841825566,100.0,18.0,18.737532666188763,16.060742285304652,192.5076841825566,1236.7375326661888,969.3079115602792,990.0,0.905541069288364,0.48,988.6144589307116,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77161259043244,18.77161259043244,18.77161259043244,18.77161259043244,,1.1,1.1,1.1,1.1,0.9320359524915104,0.9320359524915104,0.9320359524915104,0.9320359524915104,0.98,0.98,0.98,0.98,46.25535567481577,46.25535567481577,46.25535567481577,46.25535567481577,185.02142269926307,4440.514144782313,0.1280154015348542,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1933-04-01,1933-04-12,1547.2,0.9535133627079254,1475.2758747817022,0.235,1933,4,1,1933.04,1932,7,183,27,0.127463835581139,29.96991564765221,0.0203147873289034,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.1003202197839096,1327.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,227.27587478170216,55.0,7.0,14.999999999999998,15.356478025790691,134.91939675591155,100.0,18.0,25.0,25.35647802579069,206.91939675591155,1243.0,969.4047374416024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65836056528288,18.65836056528288,18.65836056528288,18.65836056528288,,1.1,1.1,1.1,1.1,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.98,0.98,0.98,0.98,45.974306535247365,45.974306535247365,45.974306535247365,45.974306535247365,183.89722614098943,4413.533427383746,0.1246527712440229,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1933-04-02,1933-04-13,1557.9,0.9496267435004256,1479.4235036993134,0.233,1933,4,2,1933.04,1932,7,184,27,0.1278221907196206,4.147628917610973,0.0028035440205186,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.1000389676315973,1331.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,231.4235036993132,55.0,7.0,14.999999999999998,15.63672322292657,138.78678047638664,100.0,18.0,25.0,25.63672322292657,210.78678047638664,1243.0,969.41813747349,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.644960533395142,18.644960533395142,18.644960533395142,18.644960533395142,,1.1,1.1,1.1,1.1,0.9319884401990318,0.9319884401990318,0.9319884401990318,0.9319884401990318,0.98,0.98,0.98,0.98,45.94092877740636,45.94092877740636,45.94092877740636,45.94092877740636,183.76371510962545,4410.329162631011,0.1242130564034723,48.84404752996606,96.79899918226128,142.88017319567953,184.5685158101024,0.235
1933-04-03,1933-04-14,1579.4,0.9534432723914394,1505.8683044150391,0.23,1933,4,3,1933.04,1932,7,185,27,0.1301070215014594,26.44480071572639,0.0175611643051342,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1933-04-04,1933-04-15,1579.4,0.9534432723914394,1505.8683044150391,0.23,1933,4,4,1933.04,1932,7,186,27,0.1301070215014594,0.0,0.0,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
