Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-04-05,1933-04-16,1601.1,0.9540557010569952,1527.5385829623551,0.226,1933,4,5,1933.04,1932,7,187,27,0.1319793335679474,21.67027854731532,0.0141864034002271,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0968878964176365,1379.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,279.5385829623549,54.99999999999999,7.0,15.0,18.887742092051013,183.650840870304,100.0,18.0,25.0,28.88774209205101,255.650840870304,1243.0,969.5735861911094,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.489511815776115,18.489511815776115,18.489511815776115,18.489511815776115,,1.1,1.1,1.1,1.1,0.9318643468127636,0.9318643468127636,0.9318643468127636,0.9318643468127636,0.98,0.98,0.98,0.98,45.55183926234093,45.55183926234093,45.55183926234093,45.55183926234093,182.20735704936368,4372.97656918473,0.1192816725427707,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1933-04-06,1933-04-17,1634.1,0.952820334117674,1557.003707981691,0.222,1933,4,6,1933.04,1932,7,188,27,0.134525120369618,29.465125019336032,0.0189242484576552,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0950543657932896,1409.003707981691,1100.0,,4,275.0,275.0,275.0,275.0,309.00370798169087,55.0,6.9999999999999964,15.0,20.87862891768182,211.1250790640091,100.0,18.0,25.0,30.87862891768182,283.1250790640091,1243.0,969.6687812104024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.394316796482894,18.394316796482894,18.394316796482894,18.394316796482894,,1.1,1.1,1.1,1.1,0.9317525633872246,0.9317525633872246,0.9317525633872246,0.9317525633872246,0.98,0.98,0.98,0.98,45.31187514514521,45.31187514514521,45.31187514514521,45.31187514514521,181.24750058058083,4349.94001393394,0.1164078798601757,48.26240922920302,95.61951368889603,141.0709845829104,182.06386405655843,0.22
1933-04-07,1933-04-18,1656.2,0.9601272066915184,1590.1626797224926,0.218,1933,4,7,1933.04,1932,7,189,27,0.1373900555280233,33.158971740801924,0.0208525656925797,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0930722383862185,1442.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,342.16267972249284,54.99999999999999,7.000000000000004,14.999999999999996,23.11909998124952,242.0435797412433,100.0,18.0,25.0,33.11909998124952,314.0435797412433,1243.0,969.7759101960264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.1612949139113,4323.8710779338735,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1933-04-08,1933-04-19,1667.4,0.9573874371230172,1596.3478126589189,0.217,1933,4,8,1933.04,1932,7,190,28,0.1379244510137305,6.185132936426044,0.0038745522043369,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0927116251398166,1448.3478126589189,1100.0,,4,275.0,275.0,275.0,275.0,348.3478126589188,55.00000000000002,7.0,14.999999999999996,23.537014368845877,247.81079829007305,100.0,18.0,25.0,33.537014368845874,319.810798290073,1243.0,969.7958929332056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26720507367948,18.26720507367948,18.26720507367948,18.26720507367948,,1.1,1.1,1.1,1.1,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.98,0.98,0.98,0.98,44.98949724279825,44.98949724279825,44.98949724279825,44.98949724279825,179.957988971193,4318.991735308632,0.1127310649622466,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1933-04-09,1933-04-20,1656.2,0.9601272066915184,1590.1626797224926,0.218,1933,4,9,1933.04,1932,7,191,28,0.1373900555280233,6.185132936426044,0.0038896227507398,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0930722383862185,1442.1626797224926,1100.0,,4,275.0,275.0,275.0,275.0,342.16267972249284,54.99999999999999,7.000000000000004,14.999999999999996,23.11909998124952,242.0435797412433,100.0,18.0,25.0,33.11909998124952,314.0435797412433,1243.0,969.7759101960264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.1612949139113,4323.8710779338735,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.9824549921127,0.22
1933-04-10,1933-04-21,1645.1,0.9550437113034256,1571.1424094652657,0.221,1933,4,10,1933.04,1932,7,192,28,0.135746704177799,19.02027025722714,0.0121060128875909,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.094198972103599,1423.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,323.1424094652657,55.00000000000002,7.0,15.0,21.833946585490928,224.3084628797748,100.0,18.0,25.0,31.833946585490928,296.3084628797748,1243.0,969.7144600921184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34863791476671,18.34863791476671,18.34863791476671,18.34863791476671,,1.1,1.1,1.1,1.1,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.98,0.98,0.98,0.98,45.19628123046645,45.19628123046645,45.19628123046645,45.19628123046645,180.78512492186584,4338.842998124779,0.1150660333733818,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1933-04-11,1933-04-22,1645.1,0.9550437113034256,1571.1424094652657,0.221,1933,4,11,1933.04,1932,7,193,28,0.135746704177799,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.094198972103599,1423.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,323.1424094652657,55.00000000000002,7.0,15.0,21.833946585490928,224.3084628797748,100.0,18.0,25.0,31.833946585490928,296.3084628797748,1243.0,969.7144600921184,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34863791476671,18.34863791476671,18.34863791476671,18.34863791476671,,1.1,1.1,1.1,1.1,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.9316892721934976,0.98,0.98,0.98,0.98,45.19628123046645,45.19628123046645,45.19628123046645,45.19628123046645,180.78512492186584,4338.842998124779,0.1150660333733818,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1933-04-12,1933-04-23,1612.1,0.9592632614546616,1546.42830379106,0.225,1933,4,12,1933.04,1932,7,194,28,0.1336114054475475,24.714105674205943,0.0159814105921493,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0957044045541451,1398.42830379106,1100.0,,4,275.0,275.0,275.0,275.0,298.42830379105976,55.0,6.9999999999999964,15.0,20.16407458047701,201.2642292105828,100.0,18.0,25.0,30.164074580477013,273.2642292105828,1243.0,969.6346145199404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.428483486944927,18.428483486944927,18.428483486944927,18.428483486944927,,1.1,1.1,1.1,1.1,0.9317958115694857,0.9317958115694857,0.9317958115694857,0.9317958115694857,0.98,0.98,0.98,0.98,45.39814719876444,45.39814719876444,45.39814719876444,45.39814719876444,181.59258879505776,4358.222131081387,0.1174270985275454,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1933-04-13,1933-04-24,1579.4,0.9534432723914394,1505.8683044150391,0.23,1933,4,13,1933.04,1932,7,195,28,0.1301070215014594,40.55999937602019,0.02693462586144,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1933-04-14,1933-04-25,1579.4,0.9534432723914394,1505.8683044150391,0.23,1933,4,14,1933.04,1932,7,196,28,0.1301070215014594,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1933-04-15,1933-04-26,1579.4,0.9534432723914394,1505.8683044150391,0.23,1933,4,15,1933.04,1932,7,197,29,0.1301070215014594,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0982821668841029,1357.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,257.8683044150396,55.0,7.0,15.0,17.42353408209727,163.4447703329423,100.0,18.0,25.0,27.42353408209727,235.4447703329423,1243.0,969.503574521956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559523484929016,18.559523484929016,18.559523484929016,18.559523484929016,,1.1,1.1,1.1,1.1,0.931929208917042,0.931929208917042,0.931929208917042,0.931929208917042,0.98,0.98,0.98,0.98,45.72750671839282,45.72750671839282,45.72750671839282,45.72750671839282,182.91002687357127,4389.84064496571,0.1214648228781356,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1933-04-16,1933-04-27,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1933,4,16,1933.04,1932,7,198,29,0.1289050256533842,13.911988982351884,0.0093246624170207,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0991986149119104,1343.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,243.9563154326877,55.0,7.0,15.0,16.483534826532953,150.47278060615474,100.0,18.0,25.0,26.48353482653296,222.47278060615483,1243.0,969.4586280960132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.60446991087197,18.60446991087197,18.60446991087197,18.60446991087197,,1.1,1.1,1.1,1.1,0.9319630989674555,0.9319630989674555,0.9319630989674555,0.9319630989674555,0.98,0.98,0.98,0.98,45.8399139909946,45.8399139909946,45.8399139909946,45.8399139909946,183.3596559639784,4400.631743135482,0.1228988101510208,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1933-04-17,1933-04-28,1547.2,0.9535133627079254,1475.2758747817022,0.235,1933,4,17,1933.04,1932,7,199,29,0.127463835581139,16.680440650985474,0.0113066585959413,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1003202197839096,1327.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,227.27587478170216,55.0,7.0,14.999999999999998,15.356478025790691,134.91939675591155,100.0,18.0,25.0,25.35647802579069,206.91939675591155,1243.0,969.4047374416024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65836056528288,18.65836056528288,18.65836056528288,18.65836056528288,,1.1,1.1,1.1,1.1,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.98,0.98,0.98,0.98,45.974306535247365,45.974306535247365,45.974306535247365,45.974306535247365,183.89722614098943,4413.533427383746,0.1246527712440229,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1933-04-18,1933-04-29,1547.2,0.9535133627079254,1475.2758747817022,0.235,1933,4,18,1933.04,1932,7,200,29,0.127463835581139,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1003202197839096,1327.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,227.27587478170216,55.0,7.0,14.999999999999998,15.356478025790691,134.91939675591155,100.0,18.0,25.0,25.35647802579069,206.91939675591155,1243.0,969.4047374416024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65836056528288,18.65836056528288,18.65836056528288,18.65836056528288,,1.1,1.1,1.1,1.1,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.98,0.98,0.98,0.98,45.974306535247365,45.974306535247365,45.974306535247365,45.974306535247365,183.89722614098943,4413.533427383746,0.1246527712440229,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1933-04-19,1933-04-30,1547.2,0.9535133627079254,1475.2758747817022,0.235,1933,4,19,1933.04,1932,7,201,29,0.127463835581139,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1003202197839096,1327.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,227.27587478170216,55.0,7.0,14.999999999999998,15.356478025790691,134.91939675591155,100.0,18.0,25.0,25.35647802579069,206.91939675591155,1243.0,969.4047374416024,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65836056528288,18.65836056528288,18.65836056528288,18.65836056528288,,1.1,1.1,1.1,1.1,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.9319957434623278,0.98,0.98,0.98,0.98,45.974306535247365,45.974306535247365,45.974306535247365,45.974306535247365,183.89722614098943,4413.533427383746,0.1246527712440229,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1933-04-20,1933-05-01,1536.6,0.9520487726542236,1462.91814406048,0.236,1933,4,20,1933.04,1932,7,202,29,0.1263961276468254,12.357730721222197,0.008447315231816,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1011676563045494,1314.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,214.91814406048,55.0,7.0,14.521496220302703,14.521496220302703,123.8751516198746,100.0,18.0,24.5214962203027,24.5214962203027,195.8751516198746,1242.5214962203029,969.3648124654262,990.0,0.9207121212335808,0.48,988.5992878787664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69954063334019,18.69954063334019,18.69954063334019,18.69954063334019,,1.1,1.1,1.1,1.1,0.9320148159368096,0.9320148159368096,0.9320148159368096,0.9320148159368096,0.98,0.98,0.98,0.98,46.07671735737862,46.07671735737862,46.07671735737862,46.07671735737862,184.30686942951448,4423.364866308348,0.1259857704122472,48.96639132186901,97.047209606228,143.26118080245087,185.0966568625373,0.235
1933-04-21,1933-05-02,1494.4,0.9406487509806936,1405.705493465549,0.242,1933,4,21,1933.04,1932,7,203,29,0.1214529546354234,57.21265059493112,0.0407003108836703,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1052852113675169,1257.705493465549,1100.0,,4,275.0,275.0,275.0,275.0,157.7054934655489,47.95099463479527,7.0,10.65577658551006,10.65577658551006,81.44294565973351,92.95099463479528,18.0,20.655776585510058,20.655776585510058,153.4429456597335,1231.606771220305,969.1799715942732,990.0,0.8920833343483417,0.48,988.6279166656516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.9130102913784,18.9130102913784,18.9130102913784,18.9130102913784,,1.1,1.1,1.1,1.1,0.9320321440402016,0.9320321440402016,0.9320321440402016,0.9320321440402016,0.98,0.98,0.98,0.98,46.60358501457185,46.60358501457185,46.60358501457185,46.60358501457185,186.4143400582873,4473.944161398897,0.1326126567227902,49.38661789018345,97.90007407287229,144.57111860979708,186.9142919865534,0.24
1933-04-22,1933-05-03,1484.0,0.9349948732745152,1387.5323919393811,0.244,1933,4,22,1933.04,1932,7,204,30,0.1198827986635625,18.17310152616801,0.013097425063185,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1066641765336645,1239.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,139.53239193938091,42.42538944102797,7.0,9.42786432022844,9.42786432022844,71.25127385789605,87.42538944102796,18.0,19.42786432022844,19.42786432022844,143.25127385789602,1224.8532537612566,969.1212584970348,990.0,0.8769016033667618,0.48,988.6430983966331,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.986905119598376,18.986905119598376,18.986905119598376,18.986905119598376,,1.1,1.1,1.1,1.1,0.9320062902263616,0.9320062902263616,0.9320062902263616,0.9320062902263616,0.98,0.98,0.98,0.98,46.78437160640544,46.78437160640544,46.78437160640544,46.78437160640544,187.1374864256217,4491.299674214922,0.1348707154605998,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1933-04-23,1933-05-04,1484.0,0.9349948732745152,1387.5323919393811,0.244,1933,4,23,1933.04,1932,7,205,30,0.1198827986635625,0.0,0.0,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1066641765336645,1239.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,139.53239193938091,42.42538944102797,7.0,9.42786432022844,9.42786432022844,71.25127385789605,87.42538944102796,18.0,19.42786432022844,19.42786432022844,143.25127385789602,1224.8532537612566,969.1212584970348,990.0,0.8769016033667618,0.48,988.6430983966331,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.986905119598376,18.986905119598376,18.986905119598376,18.986905119598376,,1.1,1.1,1.1,1.1,0.9320062902263616,0.9320062902263616,0.9320062902263616,0.9320062902263616,0.98,0.98,0.98,0.98,46.78437160640544,46.78437160640544,46.78437160640544,46.78437160640544,187.1374864256217,4491.299674214922,0.1348707154605998,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1933-04-24,1933-05-05,1473.6,0.93578351523448,1378.9705880495294,0.246,1933,4,24,1933.04,1932,7,206,30,0.1191430588074793,8.561803889851262,0.0062088372036719,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1073264370412258,1230.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,130.97058804952962,39.822138258302935,7.0,8.849364057400651,8.849364057400651,66.4497216764254,84.82213825830294,18.0,18.84936405740065,18.84936405740065,138.44972167642538,1221.6715023157035,969.0935972844676,990.0,0.8723093847855514,0.48,988.6476906152144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.019158550746685,19.019158550746685,19.019158550746685,19.019158550746685,,1.1,1.1,1.1,1.1,0.9319898701495266,0.9319898701495266,0.9319898701495266,0.9319898701495266,0.98,0.98,0.98,0.98,46.86301949678319,46.86301949678319,46.86301949678319,46.86301949678319,187.45207798713275,4498.849871691186,0.135936240853601,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1933-04-25,1933-05-06,1463.3,0.9321219683645094,1363.9740763077866,0.247,1933,4,25,1933.04,1932,7,207,30,0.1178473601929927,14.996511741743006,0.0109947190362575,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1085064610616566,1215.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,115.97407630778662,35.26238806655674,7.0,7.836086237012608,7.836086237012608,58.039515767204655,80.26238806655675,18.0,17.836086237012612,17.836086237012612,130.03951576720465,1216.0984743035694,969.0451470157636,990.0,0.8642658392010281,0.48,988.6557341607988,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.075652365035307,19.075652365035307,19.075652365035307,19.075652365035307,,1.1,1.1,1.1,1.1,0.9319535888969792,0.9319535888969792,0.9319535888969792,0.9319535888969792,0.98,0.98,0.98,0.98,47.00038995894367,47.00038995894367,47.00038995894367,47.00038995894367,188.00155983577469,4512.037436058592,0.1378336752152108,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1933-04-26,1933-05-07,1463.3,0.9321219683645094,1363.9740763077866,0.247,1933,4,26,1933.04,1932,7,208,30,0.1178473601929927,0.0,0.0,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1085064610616566,1215.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,115.97407630778662,35.26238806655674,7.0,7.836086237012608,7.836086237012608,58.039515767204655,80.26238806655675,18.0,17.836086237012612,17.836086237012612,130.03951576720465,1216.0984743035694,969.0451470157636,990.0,0.8642658392010281,0.48,988.6557341607988,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.075652365035307,19.075652365035307,19.075652365035307,19.075652365035307,,1.1,1.1,1.1,1.1,0.9319535888969792,0.9319535888969792,0.9319535888969792,0.9319535888969792,0.98,0.98,0.98,0.98,47.00038995894367,47.00038995894367,47.00038995894367,47.00038995894367,188.00155983577469,4512.037436058592,0.1378336752152108,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1933-04-27,1933-05-08,1442.8,0.9167401155157356,1322.6726386661032,0.252,1933,4,27,1933.04,1932,7,209,30,0.1142789159807513,41.301437641683385,0.031225744325773,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1118946560724624,1174.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,74.67263866610324,22.7045185133422,5.54999341437254,5.045448558520491,5.045448558520491,36.327229621347534,67.70451851334221,16.549993414372533,15.04544855852049,15.04544855852049,108.32722962134751,1199.2999604862352,968.9141140072364,990.0,0.8400205615265252,0.48,988.6799794384732,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.230930651237102,19.230930651237102,19.230930651237102,19.230930651237102,,1.1,1.1,1.1,1.1,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.9318045412258604,0.98,0.98,0.98,0.98,47.3754012568571,47.3754012568571,47.3754012568571,47.3754012568571,189.5016050274284,4548.038520658281,0.1432717359440791,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1933-04-28,1933-05-09,1392.3,0.9224295632816956,1284.2986809571048,0.261,1933,4,28,1933.04,1932,7,210,30,0.1109634060346938,38.373957708998425,0.0298793094456819,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1152379911265696,1136.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,36.298680957104814,11.036761101822409,2.697874936001033,2.4526135781827567,2.4526135781827567,17.658817762915852,56.03676110182241,13.697874936001035,12.452613578182756,12.452613578182756,89.65881776291585,1182.1872496160065,968.7935101401508,990.0,0.8153218035694936,0.48,988.7046781964305,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.376233276279507,19.376233276279507,19.376233276279507,19.376233276279507,,1.1,1.1,1.1,1.1,0.9315995561445904,0.9315995561445904,0.9315995561445904,0.9315995561445904,0.98,0.98,0.98,0.98,47.72285357339528,47.72285357339528,47.72285357339528,47.72285357339528,190.8914142935812,4581.393943045948,0.1486347507196083,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1933-04-29,1933-05-10,1362.6,0.92385003693436,1258.8380603267588,0.265,1933,4,29,1933.04,1932,7,211,31,0.1087636084122319,25.460620630346057,0.0202254932010374,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1175687363326013,1110.8380603267588,1100.0,,4,275.0,275.0,275.0,275.0,10.83806032675875,3.295356180433404,0.8055315107726099,0.7323013734296453,0.7323013734296453,5.272569888693447,48.295356180433394,11.80553151077261,10.732301373429646,10.732301373429646,77.27256988869345,1170.8331890646357,968.7134910467412,990.0,0.7989344996809176,0.48,988.721065500319,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.472639673577827,19.472639673577827,19.472639673577827,19.472639673577827,,1.1,1.1,1.1,1.1,0.9314285977716515,0.9314285977716515,0.9314285977716515,0.9314285977716515,0.98,0.98,0.98,0.98,47.95149728273707,47.95149728273707,47.95149728273707,47.95149728273707,191.8059891309483,4603.343739142759,0.1523674848861504,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1933-04-30,1933-05-11,1352.7,0.923873321379453,1249.723441829986,0.267,1933,4,30,1933.04,1932,7,212,31,0.1079761053741108,9.114618496772664,0.0072933084166413,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.1184262013868298,1101.723441829986,1100.0,,4,275.0,275.0,275.0,275.0,1.7234418299860863,0.5240194753336074,0.1280936495259929,0.1164487722963572,0.1164487722963572,0.8384311605337718,45.5240194753336,11.128093649525995,10.116448772296357,10.116448772296357,72.83843116053376,1166.768561897156,968.6848451028944,990.0,0.7930680274804311,0.48,988.7269319725197,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.507152089625336,19.507152089625336,19.507152089625336,19.507152089625336,,1.1,1.1,1.1,1.1,0.9313606190921704,0.9313606190921704,0.9313606190921704,0.9313606190921704,0.98,0.98,0.98,0.98,48.03297846523712,48.03297846523712,48.03297846523712,48.03297846523712,192.1319138609485,4611.165932662761,0.1537395454306332,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1933-05-01,1933-05-12,1313.9,0.9302149802071168,1222.2094624941308,0.2739999999999999,1933,5,1,1933.05,1932,8,213,31,0.1055988975594928,27.513979335855307,0.0225116726552814,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1570925491021732,1030.2094624941308,1030.2094624941308,,4,257.5523656235327,257.5523656235327,257.5523656235327,257.5523656235327,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1097.2094624941308,968.5983725964102,990.0,0.6926734510224568,0.38927230124237,988.9180542477352,0.4693181073474904,0.4693181073474904,0.4693181073474904,0.4693181073474904,19.850363543977533,19.850363543977533,19.850363543977533,19.850363543977533,,1.0302094624941307,1.0302094624941307,1.0302094624941307,1.0302094624941307,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.20159245222225,46.20159245222225,46.20159245222225,46.20159245222225,184.806369808889,4435.352875413336,0.1512067902270691,50.668162069200754,100.50425155698088,148.57900999249676,192.494654090568,0.275
1933-05-02,1933-05-13,1304.3,0.9294040051280064,1212.2216438884586,0.276,1933,5,2,1933.05,1932,8,214,31,0.1047359500319628,9.987818605672146,0.0082392676752034,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1583868766640059,1020.2216438884584,1020.2216438884584,,4,255.05541097211463,255.05541097211463,255.05541097211463,255.05541097211463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1087.2216438884586,968.5669823093637,990.0,0.6782580427256104,0.3762881370549962,988.9454538202194,0.4602772173646424,0.4602772173646424,0.4602772173646424,0.4602772173646424,19.91819429349102,19.91819429349102,19.91819429349102,19.91819429349102,,1.0202216438884586,1.0202216438884586,1.0202216438884586,1.0202216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.91001583488845,45.91001583488845,45.91001583488845,45.91001583488845,183.6400633395538,4407.361520149291,0.15149050032673,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1933-05-03,1933-05-14,1285.2,0.9335684694459698,1199.8221969319604,0.28,1933,5,3,1933.05,1932,8,215,31,0.1036646378149214,12.399446956498196,0.0103344037043193,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.1739982328185,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1933-05-04,1933-05-15,1275.7,0.9359597096036728,1194.0038015414054,0.282,1933,5,4,1933.05,1932,8,216,31,0.1031619284531774,5.818395390554769,0.004873012450248,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1608035081229528,1002.0038015414056,1002.0038015414056,,4,250.50095038535144,250.50095038535144,250.50095038535144,250.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.0038015414057,968.5097262334156,990.0,0.6519642496473896,0.3526049420038273,988.9954308083488,0.4440120286862072,0.4440120286862072,0.4440120286862072,0.4440120286862072,20.041692546246832,20.041692546246832,20.041692546246832,20.041692546246832,,1.0020038015414057,1.0020038015414057,1.0020038015414057,1.0020038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.369783830643904,45.369783830643904,45.369783830643904,45.369783830643904,181.4791353225756,4355.499247741815,0.1519920917239075,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1933-05-05,1933-05-16,1247.6,0.942088475173866,1175.3495816269149,0.286,1933,5,5,1933.05,1932,8,217,31,0.1015502038525654,18.654219914490564,0.0158712098988196,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1633556543528387,983.3495816269152,983.3495816269152,,4,245.83739540672883,245.83739540672883,245.83739540672883,245.83739540672883,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1050.3495816269149,968.4510986851132,990.0,0.6250406332759599,0.336679665301532,989.0382797014224,0.4276590157839112,0.4276590157839112,0.4276590157839112,0.4276590157839112,20.15952200052548,20.15952200052548,20.15952200052548,20.15952200052548,,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.78691134638818,44.78691134638818,44.78691134638818,44.78691134638818,179.14764538555272,4299.543489253265,0.1524207335298296,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1933-05-06,1933-05-17,1229.0,0.9400356731853782,1155.3038423448295,0.291,1933,5,6,1933.05,1932,8,218,32,0.0998182519785932,20.04573928208561,0.0173510539369455,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1661900471224199,963.3038423448296,963.3038423448296,,4,240.8259605862074,240.8259605862074,240.8259605862074,240.8259605862074,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1030.3038423448295,968.3880977902264,990.0,0.5975294172880907,0.3206430738758636,989.081827508836,0.4104265117943809,0.4104265117943809,0.4104265117943809,0.4104265117943809,20.28330320681508,20.28330320681508,20.28330320681508,20.28330320681508,,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.9633038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.143312636105264,44.143312636105264,44.143312636105264,44.143312636105264,176.57325054442106,4237.7580130661045,0.1528370668152926,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471611,0.29
1933-05-07,1933-05-18,1219.8,0.9405604162491458,1147.295595740708,0.293,1933,5,7,1933.05,1932,8,219,32,0.0991263394719971,8.008246604121497,0.0069801075100887,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1673500715184411,955.295595740708,955.295595740708,,4,238.823898935177,238.823898935177,238.823898935177,238.823898935177,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.295595740708,968.3629290151848,990.0,0.5901911833480591,0.3142364765925663,989.0955723400592,0.4036407200025464,0.4036407200025464,0.4036407200025464,0.4036407200025464,20.329002604871743,20.329002604871743,20.329002604871743,20.329002604871743,,0.955295595740708,0.955295595740708,0.955295595740708,0.955295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.87496594213464,43.87496594213464,43.87496594213464,43.87496594213464,175.49986376853855,4211.996730444927,0.1529683060059458,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1933-05-08,1933-05-19,1192.5,0.9418525805805597,1123.1592023423173,0.299,1933,5,8,1933.05,1932,8,220,32,0.0970409550823762,24.136393398390737,0.0214897348016692,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1709463801744128,931.1592023423171,931.1592023423171,,4,232.7898005855793,232.7898005855793,232.7898005855793,232.7898005855793,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,998.1592023423171,968.2870717787904,990.0,0.5680741694770237,0.2949273618738538,989.1369984686492,0.3835291415828849,0.3835291415828849,0.3835291415828849,0.3835291415828849,20.466397548276102,20.466397548276102,20.466397548276102,20.466397548276102,,0.9311592023423172,0.9311592023423172,0.9311592023423172,0.9311592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.05546567174138,43.05546567174138,43.05546567174138,43.05546567174138,172.22186268696552,4133.324704487172,0.1533370000689142,51.327538944497,101.84626876641576,150.64968222194562,195.39021434219208,0.3
1933-05-09,1933-05-20,1183.4,0.9343145204504234,1105.6678035010311,0.301,1933,5,9,1933.05,1932,8,221,32,0.095529698222489,17.491398841286127,0.0158197595931623,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1736507108120933,913.6678035010312,913.6678035010312,,4,228.41695087525773,228.41695087525773,228.41695087525773,228.41695087525773,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,980.6678035010312,968.2320988110032,990.0,0.5520461944431759,0.2809342428008249,989.167019562756,0.3692739515254756,0.3692739515254756,0.3692739515254756,0.3692739515254756,20.565646800227288,20.565646800227288,20.565646800227288,20.565646800227288,,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.9136678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.45155854917416,42.45155854917416,42.45155854917416,42.45155854917416,169.80623419669664,4075.349620720719,0.1535779857738602,51.44198499808457,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1933-05-10,1933-05-21,1156.6,0.9275545832128465,1072.809630943978,0.307,1933,5,10,1933.05,1932,8,222,32,0.0926907521135596,32.858172557053194,0.030628148377211,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439778,880.8096309439778,,4,220.20240773599448,220.20240773599448,220.20240773599448,220.20240773599448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.809630943978,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.751363944330603,20.751363944330603,20.751363944330603,20.751363944330603,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.294446304379846,41.294446304379846,41.294446304379846,41.294446304379846,165.1777852175194,3964.2668452204657,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1933-05-11,1933-05-22,1147.7,0.9223243580646068,1058.5516657507494,0.31,1933,5,11,1933.05,1932,8,223,32,0.0914588639208647,14.257965193228529,0.013469314398666,0.91,5,Dry,42,9,8,6,82,147.0,0.1388689893522997,911.5516657507494,911.5516657507494,,4,227.88791643768727,227.88791643768727,227.88791643768727,227.88791643768727,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,970.5516657507494,968.084019520931,990.0,0.5427764267835552,0.2792413326005995,989.1779822406156,0.3675675402772417,0.3675675402772417,0.3675675402772417,0.3675675402772417,20.72639517940765,20.72639517940765,20.72639517940765,20.72639517940765,,0.9115516657507494,0.9115516657507494,0.9115516657507494,0.9115516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.68428477750357,42.68428477750357,42.68428477750357,42.68428477750357,170.73713911001423,4097.691338640341,0.1612931561436101,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1933-05-12,1933-05-23,1130.1,0.9267553955504912,1047.32627251161,0.315,1933,5,12,1933.05,1932,8,224,32,0.0904889899450031,11.22539323913952,0.0107181434608908,0.91,5,Dry,42,9,8,6,82,147.0,0.1403574071024466,900.3262725116098,900.3262725116098,,4,225.08156812790244,225.08156812790244,225.08156812790244,225.08156812790244,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,959.32627251161,968.048739713608,990.0,0.5324902098711963,0.2702610180092879,989.1972487721196,0.3585813161291546,0.3585813161291546,0.3585813161291546,0.3585813161291546,20.789927742382496,20.789927742382496,20.789927742382496,20.789927742382496,,0.9003262725116099,0.9003262725116099,0.9003262725116099,0.9003262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.287873706552354,42.287873706552354,42.287873706552354,42.287873706552354,169.15149482620942,4059.6358758290257,0.1615079266755759,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1933-05-13,1933-05-24,1104.1,0.9294648715200602,1026.2221646452983,0.322,1933,5,13,1933.05,1932,8,225,33,0.0886655950253537,21.10410786631155,0.0205648529074656,0.91,5,Dry,42,9,8,6,82,147.0,0.1432438365339817,879.2221646452983,879.2221646452983,,4,219.80554116132456,219.80554116132456,219.80554116132456,219.80554116132456,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,938.2221646452984,967.9824125174566,990.0,0.5131517843363291,0.2533777317162387,989.2334704839476,0.3419862723413148,0.3419862723413148,0.3419862723413148,0.3419862723413148,20.909071694149542,20.909071694149542,20.909071694149542,20.909071694149542,,0.8792221646452983,0.8792221646452983,0.8792221646452983,0.8792221646452983,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.53328908748614,41.53328908748614,41.53328908748614,41.53328908748614,166.13315634994456,3987.195752398669,0.1618880999392237,51.95405958080477,103.1229330794612,152.62328570978937,198.1589155416338,0.32
1933-05-14,1933-05-25,1086.9,0.926108614096218,1006.5874526611792,0.326,1933,5,14,1933.05,1932,8,226,33,0.0869691559099259,19.63471198411889,0.0195062157115205,0.91,5,Dry,42,9,8,6,82,147.0,0.1460379817087593,859.5874526611793,859.5874526611793,,4,214.8968631652949,214.8968631652949,214.8968631652949,214.8968631652949,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.5874526611792,967.9207034226494,990.0,0.4951598171795668,0.2376699621289435,989.2671702206916,0.3268976299980093,0.3268976299980093,0.3268976299980093,0.3268976299980093,21.01956916804411,21.01956916804411,21.01956916804411,21.01956916804411,,0.8595874526611794,0.8595874526611794,0.8595874526611794,0.8595874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82035929731626,40.82035929731626,40.82035929731626,40.82035929731626,163.28143718926503,3918.754492542361,0.1622128676028967,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1933-05-15,1933-05-26,1086.9,0.926108614096218,1006.5874526611792,0.326,1933,5,15,1933.05,1932,8,227,33,0.0869691559099259,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1460379817087593,859.5874526611793,859.5874526611793,,4,214.8968631652949,214.8968631652949,214.8968631652949,214.8968631652949,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.5874526611792,967.9207034226494,990.0,0.4951598171795668,0.2376699621289435,989.2671702206916,0.3268976299980093,0.3268976299980093,0.3268976299980093,0.3268976299980093,21.01956916804411,21.01956916804411,21.01956916804411,21.01956916804411,,0.8595874526611794,0.8595874526611794,0.8595874526611794,0.8595874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82035929731626,40.82035929731626,40.82035929731626,40.82035929731626,163.28143718926503,3918.754492542361,0.1622128676028967,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1933-05-16,1933-05-27,1061.5,0.9305477185239216,987.7764032131428,0.3329999999999999,1933,5,16,1933.05,1932,8,228,33,0.0853438812376155,18.81104944803667,0.0190438335911306,0.91,5,Dry,42,9,8,6,82,147.0,0.1488191047304055,840.7764032131427,840.7764032131427,,4,210.1941008032857,210.1941008032857,210.1941008032857,210.1941008032857,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,899.7764032131427,967.8511056128524,990.0,0.4779226005538758,0.2226211225705142,989.2994562768756,0.3127592519716439,0.3127592519716439,0.3127592519716439,0.3127592519716439,21.135591412051465,21.135591412051465,21.135591412051465,21.135591412051465,,0.8407764032131427,0.8407764032131427,0.8407764032131427,0.8407764032131427,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.31503060336989,39.31503060336989,39.31503060336989,39.31503060336989,157.26012241347956,3774.2429379235095,0.159206194744,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1933-05-17,1933-05-28,1044.7,0.9334995886171844,975.2270202283728,0.3389999999999999,1933,5,17,1933.05,1932,8,229,33,0.0842596145477313,12.549382984770205,0.0128681657957256,0.91,5,Dry,42,9,8,6,82,147.0,0.1507341336436478,828.2270202283727,828.2270202283727,,4,207.0567550570932,207.0567550570932,207.0567550570932,207.0567550570932,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,887.2270202283727,967.8009080809136,990.0,0.4664231659463175,0.212581616182698,989.320995217871,0.3034998120672778,0.3034998120672778,0.3034998120672778,0.3034998120672778,21.216587324890227,21.216587324890227,21.216587324890227,21.216587324890227,,0.8282270202283726,0.8282270202283726,0.8282270202283726,0.8282270202283726,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.87663104311119,38.87663104311119,38.87663104311119,38.87663104311119,155.50652417244476,3732.1565801386737,0.1594567428372003,52.31817596411948,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1933-05-18,1933-05-29,1028.1,0.938516124607947,964.8884277094304,0.345,1933,5,18,1933.05,1932,8,230,33,0.0833663601540947,10.338592518942392,0.0107148062118284,0.91,5,Dry,42,9,8,6,82,147.0,0.1523492206751474,817.8884277094303,817.8884277094303,,3,272.62947590314343,272.62947590314343,272.62947590314343,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,876.8884277094303,967.7595537108376,990.0,0.4569495552715894,0.2043107421675441,989.3387397025608,0.5257688666747867,0.5257688666747867,0.5257688666747867,,21.053417125048405,21.053417125048405,21.053417125048405,,,1.0905179036125734,1.0905179036125734,1.0905179036125734,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.87024991389232,51.87024991389232,51.87024991389232,,155.61074974167695,3734.657993800248,0.1612733091960536,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1933-05-19,1933-05-30,1019.9,0.935156750196884,953.766369525802,0.347,1933,5,19,1933.05,1932,8,231,33,0.0824054143270293,11.122058183628155,0.0116611976884421,0.91,5,Dry,42,9,8,6,82,147.0,0.1541257950551204,806.766369525802,806.766369525802,,3,268.92212317526736,268.92212317526736,268.92212317526736,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,865.766369525802,967.7150654781032,990.0,0.4467580278523285,0.1954130956206416,989.3578288765268,0.511592126960199,0.511592126960199,0.511592126960199,,21.13117127146368,21.13117127146368,21.13117127146368,,,1.0756884927010697,1.0756884927010697,1.0756884927010697,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.353853537025216,51.353853537025216,51.353853537025216,,154.06156061107563,3697.477454665816,0.1615296633783309,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1933-05-20,1933-05-31,1003.6,0.937710008500456,941.0857645310576,0.351,1933,5,20,1933.05,1932,8,232,34,0.0813098100554833,12.680604994744384,0.0134744414087095,0.91,5,Dry,42,9,8,6,82,147.0,0.1562025540501614,794.0857645310576,794.0857645310576,,3,264.69525484368586,264.69525484368586,264.69525484368586,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,853.0857645310576,967.6643430581242,990.0,0.4351383499686982,0.1870428822655288,989.3778187677658,0.4956642134889023,0.4956642134889023,0.4956642134889023,,21.217811496152656,21.217811496152656,21.217811496152656,,,1.0587810193747431,1.0587810193747431,1.0587810193747431,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.7539303344665,50.7539303344665,50.7539303344665,,152.26179100339954,3654.282984081589,0.161793745843421,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1933-05-21,1933-06-01,971.4,0.936753403834816,909.96225648514,0.362,1933,5,21,1933.05,1932,8,233,34,0.0786207389603159,31.12350804591768,0.0342030758134262,0.94,5,Dry,42,9,8,6,82,147.0,0.1615451618485898,762.9622564851401,762.9622564851401,,3,254.3207521617133,254.3207521617133,254.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,821.9622564851401,967.5398490259404,990.0,0.4066188007632756,0.17148112824257,989.4219000709944,0.457633855703419,0.457633855703419,0.457633855703419,,21.424417189350265,21.424417189350265,21.424417189350265,,,1.0172830086468534,1.0172830086468534,1.0172830086468534,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.23951341921428,49.23951341921428,49.23951341921428,,147.7185402576428,3545.244966183428,0.1623347992786282,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1933-05-22,1933-06-02,955.6,0.9344704837971508,892.9799943165575,0.368,1933,5,22,1933.05,1932,8,234,34,0.0771534715089505,16.982262168582448,0.0190175169395366,0.94,5,Dry,42,9,8,6,82,147.0,0.1646173497005456,745.9799943165575,745.9799943165575,,3,248.6599981055192,248.6599981055192,248.6599981055192,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,804.9799943165575,967.4719199772662,990.0,0.3910573653099929,0.1629899971582787,989.4459526375316,0.4375201500558431,0.4375201500558431,0.4375201500558431,,21.536512510209647,21.536512510209647,21.536512510209647,,,0.9946399924220768,0.9946399924220768,0.9946399924220768,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.39541745127708,48.39541745127708,48.39541745127708,,145.18625235383126,3484.470056491949,0.1625862318057299,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1933-05-23,1933-06-03,916.7,0.9359262816371182,857.9636223767462,0.382,1933,5,23,1933.05,1932,8,235,34,0.0741280569733508,35.016371939811165,0.0408133527186248,0.94,5,Dry,42,9,8,6,82,147.0,0.1713359356574792,710.9636223767462,710.9636223767462,,3,236.9878741255821,236.9878741255821,236.9878741255821,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,769.9636223767462,967.331854489507,990.0,0.363022389783621,0.1454818111883732,989.491495799028,0.3974671625056259,0.3974671625056259,0.3974671625056259,,21.7621741470154,21.7621741470154,21.7621741470154,,,0.9479514965023284,0.9479514965023284,0.9479514965023284,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.60702082200381,46.60702082200381,46.60702082200381,,139.82106246601143,3355.7054991842742,0.1629685208315436,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1933-05-24,1933-06-04,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1933,5,24,1933.05,1932,8,236,34,0.0723447137334758,20.6405467578129,0.0246506364852727,0.94,5,Dry,42,9,8,6,82,147.0,0.1755594755242358,690.3230756189334,690.3230756189334,,3,230.10769187297785,230.10769187297785,230.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,749.3230756189334,967.2492923024756,990.0,0.3510568554312657,0.13709692268568,989.5118462218828,0.3747538172320397,0.3747538172320397,0.3747538172320397,,21.88780010217527,21.88780010217527,21.88780010217527,,,0.9204307674919112,0.9204307674919112,0.9204307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.51517182474807,45.51517182474807,45.51517182474807,,136.54551547424418,3277.092371381861,0.1630738713050662,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1933-05-25,1933-06-05,849.3,0.9394403434210324,797.8666836674828,0.408,1933,5,25,1933.05,1932,8,237,34,0.0689356814688705,39.456391951450655,0.0494523618533424,0.94,5,Dry,42,9,8,6,82,147.0,0.1842413062346433,650.8666836674828,650.8666836674828,,3,216.95556122249425,216.95556122249425,216.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,709.8666836674828,967.09146673467,990.0,0.3281835847347726,0.1252600051002448,989.546556410165,0.3331846139212921,0.3331846139212921,0.3331846139212921,,22.121905061573766,22.121905061573766,22.121905061573766,,,0.8678222448899771,0.8678222448899771,0.8678222448899771,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.372678968465024,43.372678968465024,43.372678968465024,,130.11803690539506,3122.8328857294814,0.1630824291437926,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
