Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-05-26,1933-06-06,827.5,0.9379931498855988,776.189331530333,0.418,1933,5,26,1933.05,1932,8,238,34,0.0670627582442207,21.67735213714991,0.0279279181722465,0.94,5,Dry,42,9,8,6,82,147.0,0.1893867823591122,629.1893315303329,629.1893315303329,,3,209.7297771767776,209.7297771767776,209.7297771767776,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,688.189331530333,967.0047573261212,990.0,0.3156170037857002,0.1187567994590998,989.5656261967551,0.311380152470993,0.311380152470993,0.311380152470993,,22.249488718162848,22.249488718162848,22.249488718162848,,,0.8389191087071105,0.8389191087071105,0.8389191087071105,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.29560386799992,41.29560386799992,41.29560386799992,,123.88681160399976,2973.283478495994,0.1596090110640207,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1933-05-27,1933-06-07,813.2,0.9448981686506563,768.3911907467137,0.424,1933,5,27,1933.05,1932,8,239,35,0.066388998880516,7.798140783619032,0.0101486597940313,0.94,5,Dry,42,9,8,6,82,147.0,0.1913088043827611,621.3911907467137,621.3911907467137,,3,207.13039691557128,207.13039691557128,207.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,680.3911907467137,966.9735647629868,990.0,0.3110963424618631,0.1164173572240141,989.5724863003142,0.3037155719466833,0.3037155719466833,0.3037155719466833,,22.29520596538065,22.29520596538065,22.29520596538065,,,0.8285215876622851,0.8285215876622851,0.8285215876622851,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.8675889312453,40.8675889312453,40.8675889312453,,122.60276679373588,2942.466403049661,0.1595577464580143,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1933-05-28,1933-06-08,785.1,0.9438024112442972,740.9792730678978,0.436,1933,5,28,1933.05,1932,8,240,35,0.0640206091930663,27.411917678816053,0.0369941760520799,0.94,5,Dry,42,9,8,6,82,147.0,0.1983861159724099,593.9792730678977,593.9792730678977,,3,197.9930910226326,197.9930910226326,197.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,652.9792730678977,966.8639170922715,990.0,0.2952053756915349,0.1075917092271591,989.5972029150812,0.277525980136893,0.277525980136893,0.277525980136893,,22.455759842672872,22.455759842672872,22.455759842672872,,,0.7919723640905304,0.7919723640905304,0.7919723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.34608093920176,39.34608093920176,39.34608093920176,,118.03824281760532,2832.917827622527,0.159300330127843,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1933-05-29,1933-06-09,764.4,0.9485719271921368,725.0883811456692,0.446,1933,5,29,1933.05,1932,8,241,35,0.0626476361309858,15.890891922228546,0.0219157999706467,0.94,5,Dry,42,9,8,6,82,147.0,0.2027339064070148,578.0883811456692,578.0883811456692,,3,192.6961270485564,192.6961270485564,192.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,637.0883811456692,966.8003535245826,990.0,0.2859932644322719,0.1012353524582677,989.6127713831096,0.2628804133922849,0.2628804133922849,0.2628804133922849,,22.54953744513455,22.54953744513455,22.54953744513455,,,0.7707845081942256,0.7707845081942256,0.7707845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.453361773657925,38.453361773657925,38.453361773657925,,115.3600853209738,2768.642047703371,0.1590979642215479,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1933-05-30,1933-06-10,750.8,0.9386248169910292,704.7195125968648,0.452,1933,5,30,1933.05,1932,8,242,35,0.0608877658883691,20.368868548804468,0.0289035115172928,0.94,5,Dry,42,9,8,6,82,147.0,0.2085936282057957,557.7195125968648,557.7195125968648,,3,185.90650419895488,185.90650419895488,185.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,616.7195125968648,966.7188780503874,990.0,0.2741852246938346,0.0930878050387459,989.6327269702672,0.2446838814738705,0.2446838814738705,0.2446838814738705,,22.66916503840615,22.66916503840615,22.66916503840615,,,0.7436260167958197,0.7436260167958197,0.7436260167958197,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.29527372103848,37.29527372103848,37.29527372103848,,111.88582116311542,2685.25970791477,0.1587664583755037,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1933-05-31,1933-06-11,730.6,0.936916828725322,684.5114350667203,0.462,1933,5,31,1933.05,1932,8,243,35,0.0591417879897646,20.20807753014458,0.0295218991165207,0.94,5,Dry,42,9,8,6,82,147.0,0.2147517082540362,537.5114350667202,537.5114350667202,,2,268.7557175333601,268.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,596.5114350667203,966.6380457402668,990.0,0.2624703971401276,0.085004574026688,989.6525250288332,0.5109603249345286,0.5109603249345286,,,22.50351896363182,22.50351896363182,,,,1.0750228701334403,1.0750228701334403,,,0.95,0.95,,,0.98,0.98,,,55.23658701765131,55.23658701765131,,,110.47317403530262,2651.3561768472628,0.1613898152403176,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1933-06-01,1933-06-12,724.0,0.9310778641670568,674.100373656949,0.466,1933,6,1,1933.06,1932,9,244,35,0.0582422722839604,10.41106140977115,0.0154443786365105,0.95,5,Dry,39,9,7,5,59,119.0,0.1765315740064539,555.100373656949,555.100373656949,,3,185.03345788564968,185.03345788564968,185.03345788564968,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,610.100373656949,966.5964014946276,990.0,0.2703480426996806,0.0920401494627796,989.6376118078376,0.2423910361431204,0.2423910361431204,0.2423910361431204,,22.798819277066592,22.798819277066592,22.798819277066592,,,0.7401338315425987,0.7401338315425987,0.7401338315425987,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.332434444726665,37.332434444726665,37.332434444726665,,111.99730333418002,2687.93528002032,0.1661433633786645,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1933-06-02,1933-06-13,691.4,0.9313799209999172,643.9560773793427,0.479,1933,6,2,1933.06,1932,9,245,35,0.0556378050855752,30.14429627760637,0.0468111061243217,0.95,5,Dry,39,9,7,5,59,119.0,0.1847952122515637,524.9560773793427,524.9560773793427,,2,262.47803868967134,262.47803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,579.9560773793427,966.4758243095172,990.0,0.2528730883358508,0.079982430951737,989.6671444807124,0.4874094811177558,0.4874094811177558,,,22.70391069007736,22.70391069007736,,,,1.0499121547586854,1.0499121547586854,,,0.95,0.95,,,0.98,0.98,,,54.426741024379815,54.426741024379815,,,108.85348204875964,2612.483569170231,0.169038674953969,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1933-06-03,1933-06-14,672.3,0.936547460113998,629.6408574346407,0.488,1933,6,3,1933.06,1932,9,246,36,0.0544009700823529,14.315219944701882,0.0227355321302157,0.95,5,Dry,39,9,7,5,59,119.0,0.1889966297372191,510.6408574346408,510.6408574346408,,2,255.3204287173204,255.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,565.6408574346407,966.4185634297384,990.0,0.2445744101070381,0.0742563429738563,989.6811692469192,0.4612326324124294,0.4612326324124294,,,22.801373184768227,22.801373184768227,,,,1.0212817148692817,1.0212817148692817,,,0.94,0.94,,,0.98,0.98,,,52.6101456714737,52.6101456714737,,,105.2202913429474,2525.286992230737,0.1671116003679441,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1933-06-04,1933-06-15,641.2,0.9249135320234408,593.0545567334302,0.504,1933,6,4,1933.06,1932,9,247,36,0.0512399137017683,36.58630070121046,0.0616912900943369,0.95,5,Dry,39,9,7,5,59,119.0,0.2006560756491899,474.05455673343033,474.05455673343033,,2,237.0272783667152,237.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,529.0545567334303,966.2687455053004,990.0,0.223364960425177,0.064810911346686,989.711824128228,0.3975991606597676,0.3975991606597676,,,23.04547946226784,23.04547946226784,,,,0.9481091134668608,0.9481091134668608,,,0.94,0.94,,,0.98,0.98,,,49.36362160216977,49.36362160216977,,,98.72724320433954,2369.453836904149,0.1664724468995456,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1933-06-05,1933-06-16,623.0,0.9151901352719296,570.1634542744123,0.518,1933,6,5,1933.06,1932,9,248,36,0.0492621224493092,22.89110245901816,0.040148315868735,0.95,5,Dry,39,9,7,5,59,119.0,0.2087120791553344,451.1634542744122,451.1634542744122,,2,225.5817271372061,225.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,506.1634542744122,966.1657355442348,990.0,0.2100947561011085,0.0602326908548824,989.729672553044,0.3601747808858726,0.3601747808858726,,,23.203762227923388,23.203762227923388,,,,0.9023269085488244,0.9023269085488244,,,0.94,0.94,,,0.98,0.98,,,47.30262702955081,47.30262702955081,,,94.60525405910164,2270.526097418439,0.1659265485184347,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1933-06-06,1933-06-17,617.0,0.9184185612174464,566.6642522711644,0.522,1933,6,6,1933.06,1932,9,249,36,0.0489597913962286,3.499202003247773,0.0061750886688601,0.95,5,Dry,39,9,7,5,59,119.0,0.2100008947503807,447.6642522711644,447.6642522711644,,2,223.8321261355822,223.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0595328504542328,989.7315749624446,0.3546160443742117,0.3546160443742117,,,23.22696978285024,23.22696978285024,,,,0.8953285045423288,0.8953285045423288,,,0.94,0.94,,,0.98,0.98,,,46.9826935563805,46.9826935563805,,,93.965387112761,2255.1692907062647,0.165821977892821,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1933-06-07,1933-06-18,587.6,0.9136493485893028,536.8603572310743,0.537,1933,6,7,1933.06,1932,9,250,36,0.0463847348647648,29.803895040090083,0.0555151719411868,0.95,5,Dry,39,9,7,5,59,119.0,0.2216591305302512,417.8603572310743,417.8603572310743,,2,208.9301786155372,208.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,472.8603572310743,966.0158716075398,990.0,0.1989942145785855,0.0535720714462148,989.7474337139752,0.3090123389209501,0.3090123389209501,,,23.42254976751454,23.42254976751454,,,,0.8357207144621487,0.8357207144621487,,,0.94,0.94,,,0.97,0.97,,,43.77276102620581,43.77276102620581,,,87.54552205241161,2101.0925292578786,0.1630694478987772,55.50445707046502,110.39661956886368,163.96434509897463,214.29581370999452,0.535
1933-06-08,1933-06-19,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1933,6,8,1933.06,1932,9,251,36,0.0442528096023254,24.67506090786356,0.0481760430941628,0.95,5,Dry,39,9,7,5,59,119.0,0.2323377903548912,393.1852963232108,393.1852963232108,,2,196.5926481616053,196.5926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,448.1852963232108,965.9048338334544,990.0,0.1907995449043873,0.0486370592646421,989.760563395831,0.2736155909126505,0.2736155909126505,,,23.58211397146396,23.58211397146396,,,,0.7863705926464215,0.7863705926464215,,,0.93,0.93,,,0.97,0.97,,,41.027371786831466,41.027371786831466,,,82.05474357366295,1969.3138457679104,0.1602051916810257,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1933-06-09,1933-06-20,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1933,6,9,1933.06,1932,9,252,36,0.0429331942800174,15.273325489675644,0.0307364812806898,0.95,5,Dry,39,9,7,5,59,119.0,0.2394790364989312,377.9119708335352,377.9119708335352,,2,188.9559854167676,188.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,432.9119708335352,965.8361038687508,990.0,0.1857272227860448,0.045582394166707,989.7686903830472,0.2527765784976253,0.2527765784976253,,,23.6798099357988,23.6798099357988,,,,0.7558239416670702,0.7558239416670702,,,0.93,0.93,,,0.97,0.97,,,39.597024812683976,39.597024812683976,,,79.19404962536797,1900.6571910088312,0.1593723924431232,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1933-06-10,1933-06-21,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1933,6,10,1933.06,1932,9,253,37,0.0423715875095842,6.500078361495526,0.0132543245000244,0.95,5,Dry,39,9,7,5,59,119.0,0.2426531693596412,371.41189247203965,371.41189247203965,,2,185.70594623601983,185.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,426.41189247203965,965.8068535161244,990.0,0.1835685251752161,0.0442823784944079,989.7721490963304,0.2441562176044704,0.2441562176044704,,,23.72113936260173,23.72113936260173,,,,0.7428237849440792,0.7428237849440792,,,0.93,0.93,,,0.97,0.97,,,38.98387852799097,38.98387852799097,,,77.96775705598193,1871.2261693435669,0.1589842298949289,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1933-06-11,1933-06-22,526.0,0.9149513144007492,481.26439137479406,0.58,1933,6,11,1933.06,1932,9,254,37,0.0415812434147822,9.147501097245536,0.0190072260927398,0.94,5,Dry,39,9,7,5,59,119.0,0.2472653330117798,362.26439137479406,362.26439137479406,,2,181.13219568739703,181.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,417.26439137479406,965.7656897611864,990.0,0.1805306096816659,0.0424528782749588,989.7770165120434,0.2322760663240546,0.2322760663240546,,,23.77905068453277,23.77905068453277,,,,0.7245287827495881,0.7245287827495881,,,0.93,0.93,,,0.97,0.97,,,38.11657365387113,38.11657365387113,,,76.23314730774226,1829.5955353858144,0.1584018029881088,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1933-06-12,1933-06-23,520.6,0.9178171544321816,477.81561059739374,0.581,1933,6,12,1933.06,1932,9,255,37,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.94,5,Dry,39,9,7,5,59,119.0,0.249050046421085,358.81561059739374,358.81561059739374,,2,179.40780529869687,179.40780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,413.81561059739374,965.7501702476884,990.0,0.1793852581319757,0.0417631221194787,989.7788516197484,0.2278732651726567,0.2278732651726567,,,23.80080810688753,23.80080810688753,,,,0.7176312211947874,0.7176312211947874,,,0.93,0.93,,,0.97,0.97,,,37.788245358862326,37.788245358862326,,,75.57649071772468,1813.835777225392,0.1581708279125381,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1933-06-13,1933-06-24,509.9,0.9199426161588228,469.07873997938367,0.593,1933,6,13,1933.06,1932,9,256,37,0.0405284031342187,8.736870618010016,0.0186255949659837,0.94,5,Dry,39,9,7,5,59,119.0,0.2536887517119836,350.07873997938367,350.07873997938367,,2,175.03936998969183,175.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,405.07873997938367,965.7108543299072,990.0,0.1764837143842971,0.0400157479958767,989.7835005376198,0.2169063993216159,0.2169063993216159,,,23.855739808391014,23.855739808391014,,,,0.7001574799587673,0.7001574799587673,,,0.93,0.93,,,0.97,0.97,,,36.953222848511146,36.953222848511146,,,73.90644569702229,1773.7546967285352,0.1575565878348495,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1933-06-14,1933-06-25,499.4,0.9139458138727656,456.4245394480592,0.599,1933,6,14,1933.06,1932,9,257,37,0.0394350802083123,12.654200531324475,0.027724627923439,0.94,5,Dry,39,9,7,5,59,119.0,0.2607221779615601,337.4245394480592,337.4245394480592,,2,168.7122697240296,168.7122697240296,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.4245394480592,965.6539104275164,990.0,0.172281212362824,0.0374849078896118,989.7902338797476,0.2014974014112016,0.2014974014112016,,,23.93482605082009,23.93482605082009,,,,0.6748490788961183,0.6748490788961183,,,0.92,0.92,,,0.97,0.97,,,35.351310060426066,35.351310060426066,,,70.70262012085213,1696.862882900451,0.1549053874411545,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1933-06-15,1933-06-26,494.2,0.914143919554834,451.76992504399885,0.604,1933,6,15,1933.06,1932,9,258,37,0.0390329215238015,4.654614404060284,0.0103030638960903,0.94,5,Dry,39,9,7,5,59,119.0,0.2634084152202259,332.76992504399885,332.76992504399885,,2,166.38496252199948,166.38496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.76992504399885,965.632964662698,990.0,0.1707353994611066,0.0365539850087997,989.79271061553,0.1959708786549387,0.1959708786549387,,,23.963775074177114,23.963775074177114,,,,0.6655398500879979,0.6655398500879979,,,0.92,0.92,,,0.97,0.97,,,34.90582257334003,34.90582257334003,,,69.81164514668006,1675.4794835203213,0.1545292001008719,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1933-06-16,1933-06-27,494.2,0.914143919554834,451.76992504399885,0.604,1933,6,16,1933.06,1932,9,259,37,0.0390329215238015,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2634084152202259,332.76992504399885,332.76992504399885,,2,166.38496252199948,166.38496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.76992504399885,965.632964662698,990.0,0.1707353994611066,0.0365539850087997,989.79271061553,0.1959708786549387,0.1959708786549387,,,23.963775074177114,23.963775074177114,,,,0.6655398500879979,0.6655398500879979,,,0.92,0.92,,,0.97,0.97,,,34.90582257334003,34.90582257334003,,,69.81164514668006,1675.4794835203213,0.1545292001008719,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1933-06-17,1933-06-28,489.0,0.9132865993695144,446.5971470916925,0.608,1933,6,17,1933.06,1932,9,260,38,0.0385859935087222,5.172777952306434,0.0115826488950776,0.94,5,Dry,39,9,7,5,59,119.0,0.2664593824097306,327.5971470916925,327.5971470916925,,2,163.79857354584624,163.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.5971470916925,965.6096871619128,990.0,0.1690175027241783,0.0355194294183384,989.7954630678576,0.1899183445706216,0.1899183445706216,,,23.99585756137436,23.99585756137436,,,,0.6551942941833849,0.6551942941833849,,,0.92,0.92,,,0.97,0.97,,,34.40923043146386,34.40923043146386,,,68.81846086292772,1651.6430607102652,0.1540951645371759,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1933-06-18,1933-06-29,473.6,0.9185589519257016,435.0295196320124,0.621,1933,6,18,1933.06,1932,9,261,38,0.0375865504962058,11.567627459680068,0.0265904425737936,0.94,5,Dry,39,9,7,5,59,119.0,0.2735446553159451,316.02951963201235,316.02951963201235,,2,158.01475981600618,158.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0332059039264024,989.8016182408452,0.1767232120778694,0.1767232120778694,,,24.0672621904234,24.0672621904234,,,,0.6320590392640248,0.6320590392640248,,,0.92,0.92,,,0.97,0.97,,,33.29299868134162,33.29299868134162,,,66.58599736268324,1598.0639367043975,0.1530608714070892,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1933-06-19,1933-06-30,473.6,0.9185589519257016,435.0295196320124,0.621,1933,6,19,1933.06,1932,9,262,38,0.0375865504962058,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2735446553159451,316.02951963201235,316.02951963201235,,2,158.01475981600618,158.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0332059039264024,989.8016182408452,0.1767232120778694,0.1767232120778694,,,24.0672621904234,24.0672621904234,,,,0.6320590392640248,0.6320590392640248,,,0.92,0.92,,,0.97,0.97,,,33.29299868134162,33.29299868134162,,,66.58599736268324,1598.0639367043975,0.1530608714070892,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1933-06-20,1933-07-01,468.6,0.9171517748188612,429.7773216801184,0.624,1933,6,20,1933.06,1932,9,263,38,0.0371327605931622,5.252197951894003,0.0122207424332249,0.94,5,Dry,39,9,7,5,59,119.0,0.2768875740925465,310.77732168011835,310.77732168011835,,2,155.38866084005917,155.38866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.7773216801184,965.5339979475604,990.0,0.1634315828457958,0.0321554643360236,989.8044129528184,0.1708870957323217,0.1708870957323217,,,24.099527909525428,24.099527909525428,,,,0.6215546433602368,0.6215546433602368,,,0.92,0.92,,,0.97,0.97,,,32.783583838195064,32.783583838195064,,,65.56716767639013,1573.6120242333634,0.1525607898994529,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1933-06-21,1933-07-02,468.6,0.9171517748188612,429.7773216801184,0.624,1933,6,21,1933.06,1932,9,264,38,0.0371327605931622,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2768875740925465,310.77732168011835,310.77732168011835,,2,155.38866084005917,155.38866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.7773216801184,965.5339979475604,990.0,0.1634315828457958,0.0321554643360236,989.8044129528184,0.1708870957323217,0.1708870957323217,,,24.099527909525428,24.099527909525428,,,,0.6215546433602368,0.6215546433602368,,,0.92,0.92,,,0.97,0.97,,,32.783583838195064,32.783583838195064,,,65.56716767639013,1573.6120242333634,0.1525607898994529,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1933-06-22,1933-07-03,468.6,0.9171517748188612,429.7773216801184,0.624,1933,6,22,1933.06,1932,9,265,38,0.0371327605931622,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2768875740925465,310.77732168011835,310.77732168011835,,2,155.38866084005917,155.38866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.7773216801184,965.5339979475604,990.0,0.1634315828457958,0.0321554643360236,989.8044129528184,0.1708870957323217,0.1708870957323217,,,24.099527909525428,24.099527909525428,,,,0.6215546433602368,0.6215546433602368,,,0.92,0.92,,,0.97,0.97,,,32.783583838195064,32.783583838195064,,,65.56716767639013,1573.6120242333634,0.1525607898994529,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1933-06-23,1933-07-04,463.6,0.9213465808907868,427.1362749009687,0.629,1933,6,23,1933.06,1932,9,266,38,0.0369045741514437,2.64104677914969,0.0061831479420988,0.94,5,Dry,39,9,7,5,59,119.0,0.2785996109264896,308.1362749009687,308.1362749009687,,2,154.06813745048436,154.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,363.1362749009687,965.5221132370544,990.0,0.1625544824394361,0.0316272549801937,989.8058182625804,0.1679890134014264,0.1679890134014264,,,24.11571601212462,24.11571601212462,,,,0.6162725498019375,0.6162725498019375,,,0.92,0.92,,,0.97,0.97,,,32.526816700706114,32.526816700706114,,,65.05363340141223,1561.2872016338931,0.1523018231511591,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1933-06-24,1933-07-05,453.7,0.9217880946399624,418.21525853815086,0.64,1933,6,24,1933.06,1932,9,267,39,0.0361337983376962,8.921016362817795,0.0213311594464552,0.94,5,Dry,39,9,7,5,59,119.0,0.2845424636488829,299.21525853815086,299.21525853815086,,2,149.60762926907546,149.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.21525853815086,965.4819686634216,990.0,0.1595917832783527,0.0298430517076301,989.810565165014,0.1583807938308317,0.1583807938308317,,,24.170215707761574,24.170215707761574,,,,0.5984305170763018,0.5984305170763018,,,0.92,0.92,,,0.97,0.97,,,31.65649559119707,31.65649559119707,,,63.31299118239414,1519.5117883774592,0.151388525143012,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1933-06-25,1933-07-06,448.8,0.9186071545171632,412.27089094730286,0.645,1933,6,25,1933.06,1932,9,268,39,0.0356202049778469,5.94436759084806,0.0144185964165194,0.94,5,Dry,39,9,7,5,59,119.0,0.2886451665955983,293.27089094730286,293.27089094730286,,2,146.63544547365143,146.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,348.27089094730286,965.4552190092628,990.0,0.1576176390599898,0.0286541781894605,989.8137281827508,0.152133601178422,0.152133601178422,,,24.206375572309422,24.206375572309422,,,,0.5865417818946057,0.5865417818946057,,,0.91,0.91,,,0.97,0.97,,,30.736248879384213,30.736248879384213,,,61.47249775876843,1475.339946210442,0.1491070534170357,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1933-06-26,1933-07-07,448.8,0.9186071545171632,412.27089094730286,0.645,1933,6,26,1933.06,1932,9,269,39,0.0356202049778469,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2886451665955983,293.27089094730286,293.27089094730286,,2,146.63544547365143,146.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,348.27089094730286,965.4552190092628,990.0,0.1576176390599898,0.0286541781894605,989.8137281827508,0.152133601178422,0.152133601178422,,,24.206375572309422,24.206375572309422,,,,0.5865417818946057,0.5865417818946057,,,0.91,0.91,,,0.97,0.97,,,30.736248879384213,30.736248879384213,,,61.47249775876843,1475.339946210442,0.1491070534170357,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1933-06-27,1933-07-08,443.9,0.9162405497561958,406.7191800367753,0.649,1933,6,27,1933.06,1932,9,270,39,0.0351405371551773,5.551710910527562,0.0136499855011154,0.94,5,Dry,39,9,7,5,59,119.0,0.2925851689345953,287.7191800367753,287.7191800367753,,2,143.85959001838762,143.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,342.7191800367753,965.4302363101656,990.0,0.1557738974291873,0.027543836007355,989.8166822665636,0.1464110775884245,0.1464110775884245,,,24.240034878809578,24.240034878809578,,,,0.5754383600735506,0.5754383600735506,,,0.91,0.91,,,0.97,0.97,,,30.19633206804068,30.19633206804068,,,60.392664136081365,1449.4239392659524,0.1484873767955096,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1933-06-28,1933-07-09,439.0,0.9168901073485894,402.5147571260308,0.657,1933,6,28,1933.06,1932,9,271,39,0.0347772750156889,4.204422910744484,0.0104453882405808,0.94,5,Dry,39,9,7,5,59,119.0,0.2956413346175531,283.5147571260308,283.5147571260308,,2,141.7573785630154,141.7573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.5147571260308,965.4113164070671,990.0,0.154377594617501,0.0267029514252061,989.8189194539572,0.1421492829737603,0.1421492829737603,,,24.265453763916373,24.265453763916373,,,,0.5670295142520616,0.5670295142520616,,,0.91,0.91,,,0.97,0.97,,,29.78627703528737,29.78627703528737,,,59.572554070574725,1429.7412976937935,0.1480009192605131,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1933-06-29,1933-07-10,429.5,0.9173739538957784,394.0121131982369,0.665,1933,6,29,1933.06,1932,9,272,39,0.0340426465803276,8.50264392779394,0.0215796510893462,0.94,5,Dry,39,9,7,5,59,119.0,0.3020211714661885,275.01211319823693,275.01211319823693,,2,137.50605659911844,137.50605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,330.0121131982369,965.3700605659913,990.0,0.1515538383315177,0.0250024226396473,989.8234437390288,0.1337202323420049,0.1337202323420049,,,24.319662940695647,24.319662940695647,,,,0.5500242263964737,0.5500242263964737,,,0.91,0.91,,,0.97,0.97,,,28.9575298725863,28.9575298725863,,,57.9150597451726,1389.9614338841425,0.1469880184014397,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1933-06-30,1933-07-11,429.5,0.9173739538957784,394.0121131982369,0.665,1933,6,30,1933.06,1932,9,273,39,0.0340426465803276,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.3020211714661885,275.01211319823693,275.01211319823693,,2,137.50605659911844,137.50605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,330.0121131982369,965.3700605659913,990.0,0.1515538383315177,0.0250024226396473,989.8234437390288,0.1337202323420049,0.1337202323420049,,,24.319662940695647,24.319662940695647,,,,0.5500242263964737,0.5500242263964737,,,0.91,0.91,,,0.97,0.97,,,28.9575298725863,28.9575298725863,,,57.9150597451726,1389.9614338841425,0.1469880184014397,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1933-07-01,1933-07-12,424.7,0.9179361992411328,389.84750381770914,0.669,1933,7,1,1933.07,1932,10,274,40,0.03368282432985,4.164609380527793,0.0106826626815472,0.94,5,Dry,37,8,6,4,53,108.0,0.277031400592218,281.84750381770914,281.84750381770914,,2,140.9237519088545,140.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0263695007635418,989.8211350182636,0.1404764597590111,0.1404764597590111,,,24.33142103941626,24.33142103941626,,,,0.5636950076354181,0.5636950076354181,,,0.91,0.91,,,0.97,0.97,,,29.69161394303036,29.69161394303036,,,59.38322788606072,1425.1974692654571,0.1523242480829838,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1933-07-02,1933-07-13,424.7,0.9179361992411328,389.84750381770914,0.669,1933,7,2,1933.07,1932,10,275,40,0.03368282432985,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.277031400592218,281.84750381770914,281.84750381770914,,2,140.9237519088545,140.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0263695007635418,989.8211350182636,0.1404764597590111,0.1404764597590111,,,24.33142103941626,24.33142103941626,,,,0.5636950076354181,0.5636950076354181,,,0.91,0.91,,,0.97,0.97,,,29.69161394303036,29.69161394303036,,,59.38322788606072,1425.1974692654571,0.1523242480829838,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1933-07-03,1933-07-14,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1933,7,3,1933.07,1932,10,276,40,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.94,5,Dry,37,8,6,4,53,108.0,0.2803945859275025,277.1714883964413,277.1714883964413,,2,138.58574419822062,138.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,328.1714883964413,965.3258574419824,990.0,0.1509425607220653,0.0254342976792882,989.8236231415984,0.1358368783005744,0.1358368783005744,,,24.3619288213158,24.3619288213158,,,,0.5543429767928826,0.5543429767928826,,,0.91,0.91,,,0.97,0.97,,,29.23562362804756,29.23562362804756,,,58.47124725609511,1403.3099341462823,0.1518057515096056,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1933-07-04,1933-07-15,415.3,0.9212010008195706,382.5747756403677,0.68,1933,7,4,1933.07,1932,10,277,40,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.94,5,Dry,37,8,6,4,53,108.0,0.282297754260525,274.5747756403677,274.5747756403677,,1,274.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,325.5747756403677,965.3128738782018,990.0,0.150080183792004,0.0249149551280735,989.8250048610796,0.5332847925798215,,,,23.97884619029821,,,,,1.0982991025614708,,,,0.95,,,,0.98,,,,60.1322712334431,,,,60.1322712334431,1443.1745096026343,0.1571778252572755,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1933-07-05,1933-07-16,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1933,7,5,1933.07,1932,10,278,40,0.0324078558916269,7.483850968760008,0.0199520982154183,0.94,5,Dry,37,8,6,4,53,108.0,0.287930186779523,267.0909246716077,267.0909246716077,,1,267.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,318.0909246716077,965.275454623358,990.0,0.1475947720311612,0.0234181849343215,989.8289870430344,0.5046609095175696,,,,24.048871510158893,,,,,1.0683636986864309,,,,0.95,,,,0.98,,,,58.66411481525064,,,,58.66411481525064,1407.9387555660155,0.1563997179260231,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1933-07-06,1933-07-17,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1933,7,6,1933.07,1932,10,279,40,0.0314996948548937,10.511123110337678,0.0288307883907035,0.94,5,Dry,37,8,6,4,53,108.0,0.2962314410658592,256.57980156127,256.57980156127,,1,256.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.57980156127,965.2228990078064,990.0,0.1441039931384291,0.0213159603122539,989.8345800465494,0.4657862722586831,,,,24.145894766484407,,,,,1.02631920624508,,,,0.95,,,,0.98,,,,56.58280287977715,,,,56.58280287977715,1357.9872691146516,0.1552000484872392,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1933-07-07,1933-07-18,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1933,7,7,1933.07,1932,10,280,40,0.0309920370490232,5.875669049426563,0.0163802658427208,0.94,5,Dry,37,8,6,4,53,108.0,0.3010837908214903,250.70413251184343,250.70413251184343,,1,250.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.70413251184345,965.1935206625592,990.0,0.1421526639338225,0.0201408265023686,989.8377065095638,0.4447314396404956,,,,24.19945440736407,,,,,1.002816530047374,,,,0.95,,,,0.98,,,,55.40969450833066,,,,55.40969450833066,1329.8326681999358,0.1544718599150824,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1933-07-08,1933-07-19,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1933,7,8,1933.07,1932,10,281,41,0.0303827482995284,7.051953119152528,0.0200537733942993,0.94,5,Dry,37,8,6,4,53,108.0,0.307121656935321,243.6521793926909,243.6521793926909,,1,243.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,294.65217939269087,965.1582608969634,990.0,0.1398106868831815,0.0187304358785381,989.8414588772384,0.4201014968633937,,,,24.26309648341155,,,,,0.9746087175707636,,,,0.94,,,,0.98,,,,53.42437648827674,,,,53.42437648827674,1282.1850357186418,0.1519239169242218,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1933-07-09,1933-07-20,379.1,0.9160644915741682,347.2800487557672,0.716,1933,7,9,1933.07,1932,10,282,41,0.0300049962124982,4.372130636923714,0.0125896395505245,0.94,5,Dry,37,8,6,4,53,108.0,0.3109882078942966,239.2800487557672,239.2800487557672,,1,239.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0178560097511534,989.84378530247,0.4051818448478909,,,,24.30220321384344,,,,,0.9571201950230688,,,,0.94,,,,0.98,,,,52.55028470570842,,,,52.55028470570842,1261.2068329370022,0.1513196191200308,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1933-07-10,1933-07-21,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1933,7,10,1933.07,1932,10,283,41,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.94,5,Dry,37,8,6,4,53,108.0,0.3132214754088053,236.8039437878336,236.8039437878336,,1,236.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0173607887575667,989.8451028461468,0.3968513124988867,,,,24.324231814708863,,,,,0.9472157751513344,,,,0.94,,,,0.98,,,,52.05362766678361,,,,52.05362766678361,1249.2870640028068,0.1509658709089867,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1933-07-11,1933-07-22,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1933,7,11,1933.07,1932,10,284,41,0.0297910607432688,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3132214754088053,236.8039437878336,236.8039437878336,,1,236.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0173607887575667,989.8451028461468,0.3968513124988867,,,,24.324231814708863,,,,,0.9472157751513344,,,,0.94,,,,0.98,,,,52.05362766678361,,,,52.05362766678361,1249.2870640028068,0.1509658709089867,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1933-07-12,1933-07-23,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1933,7,12,1933.07,1932,10,285,41,0.0297910607432688,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3132214754088053,236.8039437878336,236.8039437878336,,1,236.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0173607887575667,989.8451028461468,0.3968513124988867,,,,24.324231814708863,,,,,0.9472157751513344,,,,0.94,,,,0.98,,,,52.05362766678361,,,,52.05362766678361,1249.2870640028068,0.1509658709089867,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1933-07-13,1933-07-24,370.4,0.9221297088191446,341.5568441466111,0.728,1933,7,13,1933.07,1932,10,286,41,0.0295105113342672,3.247099641222462,0.0095067620423049,0.94,5,Dry,37,8,6,4,53,108.0,0.3161991974420565,233.5568441466112,233.5568441466112,,1,233.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.5568441466111,965.107784220733,990.0,0.1364579925210147,0.0167113688293222,989.8468306386496,0.3860573274737288,,,,24.352989090442872,,,,,0.9342273765864444,,,,0.94,,,,0.98,,,,51.400555108169925,,,,51.400555108169925,1233.6133225960782,0.1504890210488845,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1933-07-14,1933-07-25,357.5,0.9286496375460918,331.9922454227278,0.742,1933,7,14,1933.07,1932,10,287,41,0.0286841300045236,9.564598723883307,0.0288097052137607,0.94,5,Dry,37,8,6,4,53,108.0,0.3253088031091898,223.99224542272785,223.99224542272785,,1,223.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0147984490845455,989.851919993395,0.3551229799699089,,,,24.43683578631146,,,,,0.8959689816909113,,,,0.94,,,,0.98,,,,49.46532769028892,,,,49.46532769028892,1187.1678645669344,0.1489954309845533,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1933-07-15,1933-07-26,357.5,0.9286496375460918,331.9922454227278,0.742,1933,7,15,1933.07,1932,10,288,42,0.0286841300045236,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3253088031091898,223.99224542272785,223.99224542272785,,1,223.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0147984490845455,989.851919993395,0.3551229799699089,,,,24.43683578631146,,,,,0.8959689816909113,,,,0.94,,,,0.98,,,,49.46532769028892,,,,49.46532769028892,1187.1678645669344,0.1489954309845533,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1933-07-16,1933-07-27,353.3,0.9302022779600488,328.6404648032853,0.745,1933,7,16,1933.07,1932,10,289,42,0.0283945361590038,3.351780619442536,0.0101989285508369,0.94,5,Dry,37,8,6,4,53,108.0,0.3286266043490587,220.64046480328528,220.64046480328528,,1,220.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014128092960657,989.853703486994,0.3445863840009616,,,,24.465914778976675,,,,,0.8825618592131411,,,,0.94,,,,0.98,,,,48.78311844917699,,,,48.78311844917699,1170.7948427802478,0.1484391719028792,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1933-07-17,1933-07-28,353.3,0.9302022779600488,328.6404648032853,0.745,1933,7,17,1933.07,1932,10,290,42,0.0283945361590038,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3286266043490587,220.64046480328528,220.64046480328528,,1,220.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014128092960657,989.853703486994,0.3445863840009616,,,,24.465914778976675,,,,,0.8825618592131411,,,,0.94,,,,0.98,,,,48.78311844917699,,,,48.78311844917699,1170.7948427802478,0.1484391719028792,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1933-07-18,1933-07-29,353.3,0.9302022779600488,328.6404648032853,0.745,1933,7,18,1933.07,1932,10,291,42,0.0283945361590038,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3286266043490587,220.64046480328528,220.64046480328528,,1,220.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014128092960657,989.853703486994,0.3445863840009616,,,,24.465914778976675,,,,,0.8825618592131411,,,,0.94,,,,0.98,,,,48.78311844917699,,,,48.78311844917699,1170.7948427802478,0.1484391719028792,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1933-07-19,1933-07-30,349.1,0.9314493654938852,325.16897349391536,0.754,1933,7,19,1933.07,1932,10,292,42,0.0280945993098742,3.471491309369924,0.0106759610920716,0.94,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1933-07-20,1933-07-31,349.1,0.9314493654938852,325.16897349391536,0.754,1933,7,20,1933.07,1932,10,293,42,0.0280945993098742,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3321350091909089,217.16897349391536,217.16897349391536,,1,217.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.16897349391536,965.0258448674696,990.0,0.1310155262525918,0.013433794698783,989.8555506790486,0.3338397499497489,,,,24.49586606162931,,,,,0.8686758939756615,,,,0.94,,,,0.98,,,,48.07436029149344,,,,48.07436029149344,1153.7846469958424,0.147844241641317,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1933-07-21,1933-08-01,332.7,0.9353947797556575,311.2058432247073,0.772,1933,7,21,1933.07,1932,10,294,42,0.0268881848546147,13.96313026920808,0.0448678280732857,0.94,5,Dry,37,8,6,4,53,108.0,0.3470371856804058,203.2058432247073,203.2058432247073,,1,203.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.2058432247073,964.9560292161236,990.0,0.1263783243181684,0.0106411686449414,989.8629805070368,0.2923232974092454,,,,24.61462799350416,,,,,0.8128233728988291,,,,0.94,,,,0.97,,,,44.74021469633357,,,,44.74021469633357,1073.7651527120056,0.1437640573606734,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1933-07-22,1933-08-02,332.7,0.9353947797556575,311.2058432247073,0.772,1933,7,22,1933.07,1932,10,295,43,0.0268881848546147,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3470371856804058,203.2058432247073,203.2058432247073,,1,203.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.2058432247073,964.9560292161236,990.0,0.1263783243181684,0.0106411686449414,989.8629805070368,0.2923232974092454,,,,24.61462799350416,,,,,0.8128233728988291,,,,0.94,,,,0.97,,,,44.74021469633357,,,,44.74021469633357,1073.7651527120056,0.1437640573606734,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1933-07-23,1933-08-03,332.7,0.9353947797556575,311.2058432247073,0.772,1933,7,23,1933.07,1932,10,296,43,0.0268881848546147,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3470371856804058,203.2058432247073,203.2058432247073,,1,203.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.2058432247073,964.9560292161236,990.0,0.1263783243181684,0.0106411686449414,989.8629805070368,0.2923232974092454,,,,24.61462799350416,,,,,0.8128233728988291,,,,0.94,,,,0.97,,,,44.74021469633357,,,,44.74021469633357,1073.7651527120056,0.1437640573606734,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1933-07-24,1933-08-04,332.7,0.9353947797556575,311.2058432247073,0.772,1933,7,24,1933.07,1932,10,297,43,0.0268881848546147,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3470371856804058,203.2058432247073,203.2058432247073,,1,203.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.2058432247073,964.9560292161236,990.0,0.1263783243181684,0.0106411686449414,989.8629805070368,0.2923232974092454,,,,24.61462799350416,,,,,0.8128233728988291,,,,0.94,,,,0.97,,,,44.74021469633357,,,,44.74021469633357,1073.7651527120056,0.1437640573606734,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1933-07-25,1933-08-05,328.6,0.9320842651067592,306.2828895140811,0.779,1933,7,25,1933.07,1932,10,298,43,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.94,5,Dry,37,8,6,4,53,108.0,0.3526151923515623,198.28288951408103,198.28288951408103,,1,198.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,249.28288951408103,964.9314144475704,990.0,0.1247433950415767,0.0098282889514081,989.865428316007,0.2783386091244373,,,,24.65567525931209,,,,,0.7931315580563242,,,,0.93,,,,0.97,,,,43.26391638941978,,,,43.26391638941978,1038.3339933460747,0.1412547611068256,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1933-07-26,1933-08-06,324.6,0.932332416103382,302.63510226715783,0.782,1933,7,26,1933.07,1932,10,299,43,0.0261476728358824,3.647787246923201,0.0120534175302078,0.94,5,Dry,37,8,6,4,53,108.0,0.3568654104924703,194.63510226715783,194.63510226715783,,1,194.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.63510226715783,964.9131755113358,990.0,0.1235319527824509,0.0094635102267157,989.8670045369907,0.2681957750789867,,,,24.68563325057608,,,,,0.7785404090686313,,,,0.93,,,,0.97,,,,42.51959608585039,,,,42.51959608585039,1020.4703060604091,0.1404978991773243,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1933-07-27,1933-08-07,324.6,0.932332416103382,302.63510226715783,0.782,1933,7,27,1933.07,1932,10,300,43,0.0261476728358824,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3568654104924703,194.63510226715783,194.63510226715783,,1,194.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.63510226715783,964.9131755113358,990.0,0.1235319527824509,0.0094635102267157,989.8670045369907,0.2681957750789867,,,,24.68563325057608,,,,,0.7785404090686313,,,,0.93,,,,0.97,,,,42.51959608585039,,,,42.51959608585039,1020.4703060604091,0.1404978991773243,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1933-07-28,1933-08-08,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1933,7,28,1933.07,1932,10,301,43,0.0255480222384333,6.940400433438299,0.0234715075731764,0.94,5,Dry,37,8,6,4,53,108.0,0.3652415796774489,187.6947018337196,187.6947018337196,,1,187.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.6947018337196,964.8827788073348,990.0,0.1212270227492057,0.0087694701833719,989.8700035070676,0.2494135577598897,,,,24.73781114197279,,,,,0.7507788073348781,,,,0.93,,,,0.97,,,,41.090078744577866,,,,41.090078744577866,986.1618898698688,0.1389611599050036,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1933-07-29,1933-08-09,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1933,7,29,1933.07,1932,10,302,44,0.0250949504517587,5.243886419845467,0.0180543009058978,0.94,5,Dry,37,8,6,4,53,108.0,0.3718357610602911,182.4508154138741,182.4508154138741,,1,182.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,233.4508154138741,964.8618032616556,990.0,0.1194718688910934,0.0082450815413874,989.8722830495676,0.2356710014683294,,,,24.77480878644368,,,,,0.7298032616554962,,,,0.93,,,,0.97,,,,40.00182542012187,,,,40.00182542012187,960.0438100829248,0.1377232333230733,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1933-07-30,1933-08-10,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1933,7,30,1933.07,1932,10,303,44,0.0250949504517587,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3718357610602911,182.4508154138741,182.4508154138741,,1,182.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,233.4508154138741,964.8618032616556,990.0,0.1194718688910934,0.0082450815413874,989.8722830495676,0.2356710014683294,,,,24.77480878644368,,,,,0.7298032616554962,,,,0.93,,,,0.97,,,,40.00182542012187,,,,40.00182542012187,960.0438100829248,0.1377232333230733,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1933-07-31,1933-08-11,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1933,7,31,1933.07,1932,10,304,44,0.0250949504517587,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3718357610602911,182.4508154138741,182.4508154138741,,1,182.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,233.4508154138741,964.8618032616556,990.0,0.1194718688910934,0.0082450815413874,989.8722830495676,0.2356710014683294,,,,24.77480878644368,,,,,0.7298032616554962,,,,0.93,,,,0.97,,,,40.00182542012187,,,,40.00182542012187,960.0438100829248,0.1377232333230733,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
