Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-08-01,1933-08-12,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1933,8,1,1933.08,1932,11,305,44,0.0250949504517587,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3201919053574729,197.4508154138741,197.4508154138741,,1,197.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,243.4508154138741,964.8618032616556,990.0,0.1228065438643862,0.0097450815413874,989.8674483745942,0.2760085431944912,,,,24.729636569744248,,,,,0.7898032616554963,,,,0.93,,,,0.97,,,,43.21160084254981,,,,43.21160084254981,1037.0784202211953,0.148774245240028,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1933-08-02,1933-08-13,308.9,0.9330275077590968,288.212197146785,0.805,1933,8,2,1933.08,1932,11,306,44,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.93,5,Dry,34,7,5,3,44,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,241.212197146785,964.8528487885872,990.0,0.1220630913033603,0.0095212197146785,989.868415688982,0.2697879729509117,,,,24.74577892744388,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.74957174916221,,,,42.74957174916221,1025.9897219798931,0.1483267265312511,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1933-08-03,1933-08-14,308.9,0.9330275077590968,288.212197146785,0.805,1933,8,3,1933.08,1932,11,307,44,0.0249015338334822,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,241.212197146785,964.8528487885872,990.0,0.1220630913033603,0.0095212197146785,989.868415688982,0.2697879729509117,,,,24.74577892744388,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.74957174916221,,,,42.74957174916221,1025.9897219798931,0.1483267265312511,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1933-08-04,1933-08-15,308.9,0.9330275077590968,288.212197146785,0.805,1933,8,4,1933.08,1932,11,308,44,0.0249015338334822,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3226789182438229,195.212197146785,195.212197146785,,1,195.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,241.212197146785,964.8528487885872,990.0,0.1220630913033603,0.0095212197146785,989.868415688982,0.2697879729509117,,,,24.74577892744388,,,,,0.78084878858714,,,,0.93,,,,0.97,,,,42.74957174916221,,,,42.74957174916221,1025.9897219798931,0.1483267265312511,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1933-08-05,1933-08-16,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1933,8,5,1933.08,1932,11,309,45,0.0243167742263962,6.768051007940072,0.0240475813790818,0.93,5,Dry,34,7,5,3,44,93.0,0.3304385657896053,188.4441461388449,188.4441461388449,,1,188.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,234.4441461388449,964.8257765845552,990.0,0.1198105043655153,0.0088444146138844,989.8713450810204,0.2514091441153189,,,,24.79415935234988,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3481163138375,,,,41.3481163138375,992.3547915321,0.1469141102456585,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1933-08-06,1933-08-17,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1933,8,6,1933.08,1932,11,310,45,0.0236126412969107,8.14968668385967,0.0298201679613706,0.93,5,Dry,34,7,5,3,44,93.0,0.3402922993223657,180.2944594549853,180.2944594549853,,1,180.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0080294459454985,989.8749383519676,0.2301319012808285,,,,24.851628612866907,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65161912012803,,,,39.65161912012803,951.6388588830728,0.1450875337875596,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1933-08-07,1933-08-18,290.0,0.9306432589888,269.886545106752,0.836,1933,8,7,1933.08,1932,11,311,45,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.93,5,Dry,34,7,5,3,44,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,222.886545106752,964.7795461804268,990.0,0.1158704131045745,0.0076886545106752,989.8764409323846,0.2215110003694934,,,,24.87538375158813,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.93931245854876,,,,38.93931245854876,934.54349900517,0.1442803028329795,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1933-08-08,1933-08-19,286.3,0.9290760380836228,265.99446970334134,0.84,1933,8,8,1933.08,1932,11,312,45,0.0229819221823686,3.892075403410729,0.014632166630199,0.93,5,Dry,34,7,5,3,44,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0072994469703341,989.8781569838126,0.211864784462137,,,,24.902314320537013,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.12375066626348,,,,38.12375066626348,914.9700159903232,0.1433253507442549,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1933-08-09,1933-08-20,286.3,0.9290760380836228,265.99446970334134,0.84,1933,8,9,1933.08,1932,11,313,45,0.0229819221823686,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0072994469703341,989.8781569838126,0.211864784462137,,,,24.902314320537013,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.12375066626348,,,,38.12375066626348,914.9700159903232,0.1433253507442549,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1933-08-10,1933-08-21,282.6,0.9347225320957594,264.15258757026163,0.847,1933,8,10,1933.08,1932,11,314,45,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.93,5,Dry,34,7,5,3,44,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.1525875702616,964.7566103502812,990.0,0.1139156548534982,0.0071152587570261,989.8789690863896,0.2073739583879264,,,,24.91498477772044,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.73703596734625,,,,37.73703596734625,905.68886321631,0.1428607469435014,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1933-08-11,1933-08-22,271.7,0.949080371405494,257.8651369108727,0.863,1933,8,11,1933.08,1932,11,315,45,0.0222795478290994,6.287450659388924,0.0243827092514723,0.95,5,Dry,34,7,5,3,44,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,210.86513691087268,964.7314605476436,990.0,0.1117722057650702,0.0064865136910872,989.8817412805438,0.1924028817954944,,,,24.957877851104733,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02177020858221,,,,36.02177020858221,864.5224850059731,0.1396922850452351,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1933-08-12,1933-08-23,268.2,0.9529275784967148,255.5751765528189,0.867,1933,8,12,1933.08,1932,11,316,46,0.0220816952541635,2.289960358053804,0.0089600265132969,0.95,5,Dry,34,7,5,3,44,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,208.5751765528189,964.7223007062112,990.0,0.1109915374611882,0.0062575176552818,989.8827509448836,0.187088133408951,,,,24.973362105263345,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.54346944874085,,,,35.54346944874085,853.0432667697804,0.1390724636412222,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1933-08-13,1933-08-24,268.2,0.9529275784967148,255.5751765528189,0.867,1933,8,13,1933.08,1932,11,317,46,0.0220816952541635,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,208.5751765528189,964.7223007062112,990.0,0.1109915374611882,0.0062575176552818,989.8827509448836,0.187088133408951,,,,24.973362105263345,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.54346944874085,,,,35.54346944874085,853.0432667697804,0.1390724636412222,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1933-08-14,1933-08-25,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1933,8,14,1933.08,1932,11,318,46,0.0213006099666344,9.040338976031054,0.0366696206706091,0.95,5,Dry,34,7,5,3,44,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,199.53483757678785,964.6792090254608,990.0,0.1079096037193594,0.0053534837576787,989.886736912523,0.1668255488595683,,,,25.040702338202703,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.657511947184695,,,,33.657511947184695,807.7802867324325,0.1365223360641736,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1933-08-15,1933-08-26,254.3,0.9438400547515322,240.01852592331463,0.889,1933,8,15,1933.08,1932,11,319,46,0.0207376006397743,6.516311653473223,0.0271492028725948,0.95,5,Dry,34,7,5,3,44,93.0,0.3874700906617237,147.01852592331463,147.01852592331463,,1,147.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.01852592331463,964.64011115554,990.0,0.1056881338374936,0.0047018525923314,989.8896100135704,0.1529318300789966,,,,25.096567027951284,,,,,0.5880741036932585,,,,0.92,,,,0.97,,,,32.300924389448845,,,,32.300924389448845,775.2221853467723,0.1345767967917981,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1933-08-16,1933-08-27,250.9,0.9452587983369438,237.1654325027392,0.897,1933,8,16,1933.08,1932,11,320,46,0.0204910933682366,2.85309342057542,0.0120299716129266,0.95,5,Dry,34,7,5,3,44,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0044165432502739,989.8908679683964,0.147036279466998,,,,25.120839093912977,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.36009827021804,,,,31.36009827021804,752.642358485233,0.1322287904239832,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1933-08-17,1933-08-28,250.9,0.9452587983369438,237.1654325027392,0.897,1933,8,17,1933.08,1932,11,321,46,0.0204910933682366,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.1654325027392,964.6229925950164,990.0,0.1047154883532065,0.0044165432502739,989.8908679683964,0.147036279466998,,,,25.120839093912977,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.36009827021804,,,,31.36009827021804,752.642358485233,0.1322287904239832,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1933-08-18,1933-08-29,247.5,0.9479813894225944,234.62539388209208,0.9,1933,8,18,1933.08,1932,11,322,46,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.95,5,Dry,34,7,5,3,44,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,187.62539388209208,964.6077523632924,990.0,0.1038495660961677,0.0041625393882092,989.8919878945156,0.1418837816574646,,,,25.142351749565623,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.833949920036712,,,,30.833949920036712,740.0147980808812,0.1314177864972787,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1933-08-19,1933-08-30,244.2,0.9503253272895628,232.06944492411125,0.905,1933,8,19,1933.08,1932,11,323,47,0.0200508000414432,2.55594895798086,0.0110137246151326,0.95,5,Dry,34,7,5,3,44,93.0,0.4007421141995311,139.06944492411122,139.06944492411122,,1,139.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.06944492411125,964.5924166695448,990.0,0.1029782198604924,0.0039069444924111,989.8931148356472,0.1367904456347436,,,,25.16390772046765,,,,,0.556277779696445,,,,0.91,,,,0.97,,,,30.303440513094568,,,,30.303440513094568,727.2825723142697,0.1305791915993252,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1933-08-20,1933-08-31,237.5,0.96136535739679,228.3242723817376,0.91,1933,8,20,1933.08,1932,11,324,47,0.0197272171337821,3.745172542373666,0.0164028664289886,0.95,5,Dry,34,7,5,3,44,93.0,0.4073154335712166,135.3242723817376,135.3242723817376,,1,135.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.3242723817376,964.5699456342904,990.0,0.1017014564937741,0.0035324272381737,989.894766116268,0.1294929623466574,,,,25.19532751963101,,,,,0.5412970895269503,,,,0.91,,,,0.97,,,,29.52417989079155,,,,29.52417989079155,708.5803173789972,0.1293081089575521,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
1933-08-21,1933-09-01,231.0,0.9669015280452232,223.35425297844657,0.919,1933,8,21,1933.08,1932,11,325,47,0.0192978074573377,4.970019403290992,0.0222517339026026,0.96,5,Dry,34,7,5,3,44,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.35425297844657,964.5401255178708,990.0,0.1000071316971976,0.0030354252978446,989.8969574430048,0.1201129291836735,,,,25.23671899595053,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48657466346582,,,,28.48657466346582,683.6777919231798,0.1275398801840354,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1933-08-22,1933-09-02,231.0,0.9669015280452232,223.35425297844657,0.919,1933,8,22,1933.08,1932,11,326,47,0.0192978074573377,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.35425297844657,964.5401255178708,990.0,0.1000071316971976,0.0030354252978446,989.8969574430048,0.1201129291836735,,,,25.23671899595053,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48657466346582,,,,28.48657466346582,683.6777919231798,0.1275398801840354,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1933-08-23,1933-09-03,231.0,0.9669015280452232,223.35425297844657,0.919,1933,8,23,1933.08,1932,11,327,47,0.0192978074573377,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.35425297844657,964.5401255178708,990.0,0.1000071316971976,0.0030354252978446,989.8969574430048,0.1201129291836735,,,,25.23671899595053,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48657466346582,,,,28.48657466346582,683.6777919231798,0.1275398801840354,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1933-08-24,1933-09-04,231.0,0.9669015280452232,223.35425297844657,0.919,1933,8,24,1933.08,1932,11,328,47,0.0192978074573377,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.35425297844657,964.5401255178708,990.0,0.1000071316971976,0.0030354252978446,989.8969574430048,0.1201129291836735,,,,25.23671899595053,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48657466346582,,,,28.48657466346582,683.6777919231798,0.1275398801840354,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1933-08-25,1933-09-05,231.0,0.9669015280452232,223.35425297844657,0.919,1933,8,25,1933.08,1932,11,329,47,0.0192978074573377,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.35425297844657,964.5401255178708,990.0,0.1000071316971976,0.0030354252978446,989.8969574430048,0.1201129291836735,,,,25.23671899595053,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48657466346582,,,,28.48657466346582,683.6777919231798,0.1275398801840354,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1933-08-26,1933-09-06,227.8,0.9731531915938556,221.68429704508029,0.923,1933,8,26,1933.08,1932,11,330,48,0.0191535232646949,1.6699559333663103,0.0075330366454719,0.96,5,Dry,34,7,5,3,44,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.68429704508029,964.5301057822704,990.0,0.0994378285380955,0.0028684297045079,989.8976937417574,0.1170390235602484,,,,25.25054893592661,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.137046764922825,,,,28.137046764922825,675.2891223581478,0.1269239505908758,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1933-08-27,1933-09-07,227.8,0.9731531915938556,221.68429704508029,0.923,1933,8,27,1933.08,1932,11,331,48,0.0191535232646949,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.68429704508029,964.5301057822704,990.0,0.0994378285380955,0.0028684297045079,989.8976937417574,0.1170390235602484,,,,25.25054893592661,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.137046764922825,,,,28.137046764922825,675.2891223581478,0.1269239505908758,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1933-08-28,1933-09-08,227.8,0.9731531915938556,221.68429704508029,0.923,1933,8,28,1933.08,1932,11,332,48,0.0191535232646949,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.68429704508029,964.5301057822704,990.0,0.0994378285380955,0.0028684297045079,989.8976937417574,0.1170390235602484,,,,25.25054893592661,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.137046764922825,,,,28.137046764922825,675.2891223581478,0.1269239505908758,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1933-08-29,1933-09-09,227.8,0.9731531915938556,221.68429704508029,0.923,1933,8,29,1933.08,1932,11,333,48,0.0191535232646949,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.68429704508029,964.5301057822704,990.0,0.0994378285380955,0.0028684297045079,989.8976937417574,0.1170390235602484,,,,25.25054893592661,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.137046764922825,,,,28.137046764922825,675.2891223581478,0.1269239505908758,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1933-08-30,1933-09-10,227.8,0.9731531915938556,221.68429704508029,0.923,1933,8,30,1933.08,1932,11,334,48,0.0191535232646949,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,174.68429704508029,964.5301057822704,990.0,0.0994378285380955,0.0028684297045079,989.8976937417574,0.1170390235602484,,,,25.25054893592661,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.137046764922825,,,,28.137046764922825,675.2891223581478,0.1269239505908758,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1933-08-31,1933-09-11,224.7,0.9665161719658268,217.17618384072128,0.929,1933,8,31,1933.08,1932,11,335,48,0.0187640222838383,4.508113204359006,0.0207578617721052,0.96,5,Dry,34,7,5,3,44,93.0,0.4282237506678307,124.17618384072128,124.17618384072128,,1,124.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,170.17618384072128,964.5030571030444,990.0,0.0979009717638822,0.0024176183840721,989.899681409852,0.1089364087776716,,,,25.28768789803011,,,,,0.4967047353628851,,,,0.91,,,,0.97,,,,27.191274602661565,,,,27.191274602661565,652.5905904638777,0.1252037590945232,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1933-09-01,1933-09-12,224.7,0.9665161719658268,217.17618384072128,0.929,1933,9,1,1933.09,1932,12,336,48,0.0187640222838383,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3315280650331593,145.17618384072128,145.17618384072128,,1,145.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0045176183840721,989.8924677734884,0.1491117948212698,,,,25.240298875622862,,,,,0.5807047353628851,,,,0.91,,,,0.97,,,,31.730141097178105,,,,31.730141097178105,761.5233863322745,0.1461032261274525,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1933-09-02,1933-09-13,215.3,0.9662577428224972,208.0352920296836,0.939,1933,9,2,1933.09,1932,12,337,49,0.0179742492313646,9.14089181103765,0.04393913995003,0.96,5,Dry,30,6,4,2,30,72.0,0.3460951230800139,136.03529202968366,136.03529202968366,,1,136.03529202968366,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.0352920296836,964.448211752178,990.0,0.0998983950101194,0.0036035292029683,989.8964980757868,0.1308632423573419,,,,25.317423081251498,,,,,0.5441411681187345,,,,0.91,,,,0.97,,,,29.82313032934373,,,,29.82313032934373,715.7551279042495,0.1433561105828543,57.638058152158,114.8269537672318,171.017821793533,224.6707885396266,0.94
1933-09-03,1933-09-14,212.2,0.970368232074464,205.9121388462013,0.944,1933,9,3,1933.09,1932,12,338,49,0.0177908087963117,2.1231531834824007,0.0103109665869102,0.96,5,Dry,30,6,4,2,30,72.0,0.3496636983299845,133.91213884620123,133.91213884620123,,1,133.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0033912138846201,989.8974341933272,0.1267925399418736,,,,25.33516882030793,,,,,0.5356485553848049,,,,0.91,,,,0.97,,,,29.378247358018108,,,,29.378247358018108,705.0779365924346,0.1426737030785793,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1933-09-04,1933-09-15,212.2,0.970368232074464,205.9121388462013,0.944,1933,9,4,1933.09,1932,12,339,49,0.0177908087963117,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3496636983299845,133.91213884620123,133.91213884620123,,1,133.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0033912138846201,989.8974341933272,0.1267925399418736,,,,25.33516882030793,,,,,0.5356485553848049,,,,0.91,,,,0.97,,,,29.378247358018108,,,,29.378247358018108,705.0779365924346,0.1426737030785793,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1933-09-05,1933-09-16,212.2,0.970368232074464,205.9121388462013,0.944,1933,9,5,1933.09,1932,12,340,49,0.0177908087963117,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3496636983299845,133.91213884620123,133.91213884620123,,1,133.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0033912138846201,989.8974341933272,0.1267925399418736,,,,25.33516882030793,,,,,0.5356485553848049,,,,0.91,,,,0.97,,,,29.378247358018108,,,,29.378247358018108,705.0779365924346,0.1426737030785793,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1933-09-06,1933-09-17,212.2,0.970368232074464,205.9121388462013,0.944,1933,9,6,1933.09,1932,12,341,49,0.0177908087963117,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3496636983299845,133.91213884620123,133.91213884620123,,1,133.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.91213884620126,964.4354728330773,990.0,0.0991745927884776,0.0033912138846201,989.8974341933272,0.1267925399418736,,,,25.33516882030793,,,,,0.5356485553848049,,,,0.91,,,,0.97,,,,29.378247358018108,,,,29.378247358018108,705.0779365924346,0.1426737030785793,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1933-09-07,1933-09-18,209.2,0.974524156951474,203.8704536342484,0.948,1933,9,7,1933.09,1932,12,342,49,0.017614407193999,2.0416852119528808,0.0100146204393881,0.96,5,Dry,30,6,4,2,30,72.0,0.3531654475501921,131.87045363424835,131.87045363424835,,1,131.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.87045363424838,964.4232227218056,990.0,0.0984785637389483,0.0031870453634248,989.8983343908976,0.1229377284206495,,,,25.352173940671488,,,,,0.5274818145369934,,,,0.91,,,,0.97,,,,28.9497514894489,,,,28.9497514894489,694.7940357467737,0.1420007214060841,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1933-09-08,1933-09-19,209.2,0.974524156951474,203.8704536342484,0.948,1933,9,8,1933.09,1932,12,343,49,0.017614407193999,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3531654475501921,131.87045363424835,131.87045363424835,,1,131.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.87045363424838,964.4232227218056,990.0,0.0984785637389483,0.0031870453634248,989.8983343908976,0.1229377284206495,,,,25.352173940671488,,,,,0.5274818145369934,,,,0.91,,,,0.97,,,,28.9497514894489,,,,28.9497514894489,694.7940357467737,0.1420007214060841,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1933-09-09,1933-09-20,206.2,0.9883906205627028,203.80614596002928,0.95,1933,9,9,1933.09,1932,12,344,50,0.0176088510109465,0.0643076742190373,0.0003155335375982,0.96,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1933-09-10,1933-09-21,206.2,0.9883906205627028,203.80614596002928,0.95,1933,9,10,1933.09,1932,12,345,50,0.0176088510109465,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1933-09-11,1933-09-22,206.2,0.9883906205627028,203.80614596002928,0.95,1933,9,11,1933.09,1932,12,346,50,0.0176088510109465,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1933-09-12,1933-09-23,206.2,0.9883906205627028,203.80614596002928,0.95,1933,9,12,1933.09,1932,12,347,50,0.0176088510109465,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1933-09-13,1933-09-24,206.2,0.9883906205627028,203.80614596002928,0.95,1933,9,13,1933.09,1932,12,348,50,0.0176088510109465,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.353276883093215,131.80614596002928,131.80614596002928,,1,131.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.80614596002928,964.42283687576,990.0,0.0984566406681918,0.0031806145960029,989.8983627447356,0.1228172628011828,,,,25.352708606174456,,,,,0.5272245838401173,,,,0.91,,,,0.97,,,,28.93624415217408,,,,28.93624415217408,694.4698596521778,0.1419792519792267,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1933-09-14,1933-09-25,203.2,1.0015133310339706,203.5075088661028,0.957,1933,9,14,1933.09,1932,12,349,50,0.0175830487660312,0.2986370939265157,0.0014674500002012,0.94,5,Dry,30,6,4,2,30,72.0,0.3537952992553813,131.5075088661028,131.5075088661028,,1,131.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,171.5075088661028,964.4210450531964,990.0,0.0983548325679895,0.0031507508866102,989.8984944165454,0.1222585958622995,,,,25.355190767486487,,,,,0.5260300354644112,,,,0.91,,,,0.97,,,,28.873509034773328,,,,28.873509034773328,692.9642168345599,0.1418793301320914,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278355,0.955
1933-09-15,1933-09-26,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,15,1933.09,1932,12,350,50,0.0172689339309081,3.63558836948053,0.0181895904159382,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-16,1933-09-27,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,16,1933.09,1932,12,351,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-17,1933-09-28,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,17,1933.09,1932,12,352,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-18,1933-09-29,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,18,1933.09,1932,12,353,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-19,1933-09-30,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,19,1933.09,1932,12,354,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-20,1933-10-01,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,20,1933.09,1932,12,355,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-21,1933-10-02,197.3,1.013035582851608,199.87192049662227,0.963,1933,9,21,1933.09,1932,12,356,51,0.0172689339309081,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.360230690839921,127.87192049662228,127.87192049662228,,1,127.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0027871920496622,989.9000973805082,0.115557829871746,,,,25.38428339162972,,,,,0.5114876819864891,,,,0.91,,,,0.97,,,,28.10750065331037,,,,28.10750065331037,674.5800156794488,0.140627560807299,57.69238848383702,114.94094855783658,171.2021746578749,224.948464241206,0.965
1933-09-22,1933-10-03,194.4,1.0175718122802582,197.81596030728213,0.967,1933,9,22,1933.09,1932,12,357,51,0.0170912989705491,2.0559601893401123,0.0103932978216036,0.94,5,Dry,30,6,4,2,30,72.0,0.3639746756943023,125.81596030728213,125.81596030728213,,1,125.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.81596030728213,964.4043680793852,990.0,0.096414531922937,0.0025815960307282,989.9010038720464,0.1118506274701061,,,,25.384785165190763,,,,,0.5032638412291285,,,,0.91,,,,0.97,,,,27.656127135706356,,,,27.656127135706356,663.7470512569523,0.1398073597941543,57.68784727023424,114.93141703827818,171.1867524699314,224.9252176608644,0.965
1933-09-23,1933-10-04,194.4,1.0175718122802582,197.81596030728213,0.967,1933,9,23,1933.09,1932,12,358,52,0.0170912989705491,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3639746756943023,125.81596030728213,125.81596030728213,,1,125.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,165.81596030728213,964.4043680793852,990.0,0.096414531922937,0.0025815960307282,989.9010038720464,0.1118506274701061,,,,25.384785165190763,,,,,0.5032638412291285,,,,0.91,,,,0.97,,,,27.656127135706356,,,,27.656127135706356,663.7470512569523,0.1398073597941543,57.68784727023424,114.93141703827818,171.1867524699314,224.9252176608644,0.965
1933-09-24,1933-10-05,191.5,1.026464881863655,196.56802487688995,0.97,1933,9,24,1933.09,1932,12,359,52,0.0169834773493632,1.2479354303922037,0.0063486186584709,0.94,5,Dry,30,6,4,2,30,72.0,0.3662854121116261,124.56802487688996,124.56802487688996,,1,124.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.56802487688998,964.4068639502462,990.0,0.0959890993898488,0.0024568024876889,989.9015540981223,0.1096293578423004,,,,25.385060790033908,,,,,0.4982720995075598,,,,0.91,,,,0.97,,,,27.382110590402423,,,,27.382110590402423,657.1706541696583,0.1393009397512732,57.68502885257128,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1933-09-25,1933-10-06,191.5,1.026464881863655,196.56802487688995,0.97,1933,9,25,1933.09,1932,12,360,52,0.0169834773493632,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3662854121116261,124.56802487688996,124.56802487688996,,1,124.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.56802487688998,964.4068639502462,990.0,0.0959890993898488,0.0024568024876889,989.9015540981223,0.1096293578423004,,,,25.385060790033908,,,,,0.4982720995075598,,,,0.91,,,,0.97,,,,27.382110590402423,,,,27.382110590402423,657.1706541696583,0.1393009397512732,57.68502885257128,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1933-09-26,1933-10-07,191.5,1.026464881863655,196.56802487688995,0.97,1933,9,26,1933.09,1932,12,361,52,0.0169834773493632,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3662854121116261,124.56802487688996,124.56802487688996,,1,124.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.56802487688998,964.4068639502462,990.0,0.0959890993898488,0.0024568024876889,989.9015540981223,0.1096293578423004,,,,25.385060790033908,,,,,0.4982720995075598,,,,0.91,,,,0.97,,,,27.382110590402423,,,,27.382110590402423,657.1706541696583,0.1393009397512732,57.68502885257128,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1933-09-27,1933-10-08,188.7,1.0346906356446437,195.24612294614423,0.972,1933,9,27,1933.09,1932,12,362,52,0.0168692650225468,1.3219019307457245,0.0067704388225437,0.94,5,Dry,30,6,4,2,30,72.0,0.3687653250859179,123.24612294614424,123.24612294614424,,1,123.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.24612294614423,964.4095077541076,990.0,0.0955384510043673,0.0023246122946144,989.902136936701,0.1073002785819989,,,,25.385328904011303,,,,,0.4929844917845769,,,,0.91,,,,0.97,,,,27.091820836643095,,,,27.091820836643095,650.2037000794344,0.1387572794165853,57.68204154528457,114.91923196362508,171.16703802122674,224.8955039389184,0.97
1933-09-28,1933-10-09,183.1,1.03133324510262,188.83711717828973,0.976,1933,9,28,1933.09,1932,12,363,52,0.0163155269242042,6.409005767854495,0.0339393328156109,0.94,5,Dry,30,6,4,2,30,72.0,0.381280974184866,116.83711717828972,116.83711717828972,,1,116.83711717828972,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.83711717828973,964.4223257656432,990.0,0.0933535626744169,0.0016837117178289,989.9049627256076,0.0963559761211332,,,,25.38628098384309,,,,,0.4673484687131589,,,,0.9,,,,0.97,,,,25.40172245174837,,,,25.40172245174837,609.6413388419608,0.1345165761441139,57.66752546384623,114.88877037216584,171.11776521069206,224.82126550674096,0.975
1933-09-29,1933-10-10,183.1,1.03133324510262,188.83711717828973,0.976,1933,9,29,1933.09,1932,12,364,52,0.0163155269242042,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.381280974184866,116.83711717828972,116.83711717828972,,1,116.83711717828972,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.83711717828973,964.4223257656432,990.0,0.0933535626744169,0.0016837117178289,989.9049627256076,0.0963559761211332,,,,25.38628098384309,,,,,0.4673484687131589,,,,0.9,,,,0.97,,,,25.40172245174837,,,,25.40172245174837,609.6413388419608,0.1345165761441139,57.66752546384623,114.88877037216584,171.11776521069206,224.82126550674096,0.975
1933-09-30,1933-10-11,180.3,1.0406757812859269,187.63384336585256,0.977,1933,9,30,1933.09,1932,12,365,53,0.0162115640668096,1.2032738124371178,0.0064128826167619,0.94,5,Dry,30,6,4,2,30,72.0,0.3837260843163182,115.63384336585258,115.63384336585258,,1,115.63384336585258,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.63384336585258,964.4247323132682,990.0,0.0929433556929043,0.0015633843365852,989.9054932599704,0.0943655131888648,,,,25.38639543351341,,,,,0.4625353734634104,,,,0.9,,,,0.97,,,,25.140230334776327,,,,25.140230334776327,603.3655280346318,0.1339855853496394,57.66479443482908,114.88304011982991,171.10849807050613,224.8073068292995,0.975
