Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1936-10-01,1936-10-12,215.3,0.9662577428224972,208.0352920296836,0.939,1936,10,1,1936.1,1936,1,1,1,0.0179742492313646,9.14089181103765,0.04393913995003,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3509019997894586,135.03529202968366,135.03529202968366,,1,135.03529202968366,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.0352920296836,964.448211752178,990.0,0.0988756677373921,0.0035035292029683,989.8976208030596,0.1289380668572451,,,,25.320470984024382,,,,,0.5401411681187345,,,,0.91,,,,0.97,,,,29.60746343798936,,,,29.60746343798936,710.5791225117447,0.1423194264258047,57.638058152158,114.8269537672318,171.017821793533,224.6707885396266,0.94
1936-10-02,1936-10-13,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,2,1936.1,1936,1,2,1,0.0177908087963117,2.1231531834824007,0.0103109665869102,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-03,1936-10-14,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,3,1936.1,1936,1,3,1,0.0177908087963117,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-04,1936-10-15,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,4,1936.1,1936,1,4,1,0.0177908087963117,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-05,1936-10-16,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,5,1936.1,1936,1,5,1,0.0177908087963117,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-06,1936-10-17,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,6,1936.1,1936,1,6,1,0.0177908087963117,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-07,1936-10-18,212.2,0.970368232074464,205.9121388462013,0.944,1936,10,7,1936.1,1936,1,7,1,0.0177908087963117,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3545201385845676,132.91213884620123,132.91213884620123,,1,132.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.91213884620126,964.4354728330773,990.0,0.0981518655157504,0.0032912138846201,989.8985569205996,0.124897173512473,,,,25.33818691401,,,,,0.5316485553848049,,,,0.91,,,,0.97,,,,29.162336457560183,,,,29.162336457560183,699.8960749814444,0.1416251446901921,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-10-08,1936-10-19,209.2,0.974524156951474,203.8704536342484,0.948,1936,10,8,1936.1,1936,1,8,2,0.017614407193999,2.0416852119528808,0.0100146204393881,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3580705232106114,130.87045363424835,130.87045363424835,,1,130.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.87045363424838,964.4232227218056,990.0,0.097455836466221,0.0030870453634248,989.8994571181704,0.1210710272516246,,,,25.355163369113303,,,,,0.5234818145369934,,,,0.91,,,,0.97,,,,28.733607493512693,,,,28.733607493512693,689.6065798443045,0.1409405187524716,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-10-09,1936-10-20,209.2,0.974524156951474,203.8704536342484,0.948,1936,10,9,1936.1,1936,1,9,2,0.017614407193999,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3580705232106114,130.87045363424835,130.87045363424835,,1,130.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.87045363424838,964.4232227218056,990.0,0.097455836466221,0.0030870453634248,989.8994571181704,0.1210710272516246,,,,25.355163369113303,,,,,0.5234818145369934,,,,0.91,,,,0.97,,,,28.733607493512693,,,,28.733607493512693,689.6065798443045,0.1409405187524716,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-10-10,1936-10-21,209.2,0.974524156951474,203.8704536342484,0.948,1936,10,10,1936.1,1936,1,10,2,0.017614407193999,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3580705232106114,130.87045363424835,130.87045363424835,,1,130.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.87045363424838,964.4232227218056,990.0,0.097455836466221,0.0030870453634248,989.8994571181704,0.1210710272516246,,,,25.355163369113303,,,,,0.5234818145369934,,,,0.91,,,,0.97,,,,28.733607493512693,,,,28.733607493512693,689.6065798443045,0.1409405187524716,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-10-11,1936-10-22,209.2,0.974524156951474,203.8704536342484,0.948,1936,10,11,1936.1,1936,1,11,2,0.017614407193999,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3580705232106114,130.87045363424835,130.87045363424835,,1,130.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.87045363424838,964.4232227218056,990.0,0.097455836466221,0.0030870453634248,989.8994571181704,0.1210710272516246,,,,25.355163369113303,,,,,0.5234818145369934,,,,0.91,,,,0.97,,,,28.733607493512693,,,,28.733607493512693,689.6065798443045,0.1409405187524716,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-10-12,1936-10-23,209.2,0.974524156951474,203.8704536342484,0.948,1936,10,12,1936.1,1936,1,12,2,0.017614407193999,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3580705232106114,130.87045363424835,130.87045363424835,,1,130.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.87045363424838,964.4232227218056,990.0,0.097455836466221,0.0030870453634248,989.8994571181704,0.1210710272516246,,,,25.355163369113303,,,,,0.5234818145369934,,,,0.91,,,,0.97,,,,28.733607493512693,,,,28.733607493512693,689.6065798443045,0.1409405187524716,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-10-13,1936-10-24,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,13,1936.1,1936,1,13,2,0.0176088510109465,0.0643076742190373,0.0003155335375982,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-14,1936-10-25,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,14,1936.1,1936,1,14,2,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-15,1936-10-26,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,15,1936.1,1936,1,15,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-16,1936-10-27,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,16,1936.1,1936,1,16,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-17,1936-10-28,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,17,1936.1,1936,1,17,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-18,1936-10-29,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,18,1936.1,1936,1,18,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-19,1936-10-30,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,19,1936.1,1936,1,19,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-20,1936-10-31,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,20,1936.1,1936,1,20,3,0.0176088510109465,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3581835064695097,130.80614596002928,130.80614596002928,,1,130.80614596002928,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.8061459600293,964.42283687576,990.0,0.0974339133954645,0.0030806145960029,989.8994854720088,0.120951464511904,,,,25.355697131736523,,,,,0.5232245838401173,,,,0.91,,,,0.97,,,,28.720092839045844,,,,28.720092839045844,689.2822281371002,0.140918678893415,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-21,1936-11-01,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,21,1936.1,1936,1,21,3,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-22,1936-11-02,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,22,1936.1,1936,1,22,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-23,1936-11-03,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,23,1936.1,1936,1,23,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-24,1936-11-04,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,24,1936.1,1936,1,24,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-25,1936-11-05,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,25,1936.1,1936,1,25,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-26,1936-11-06,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,26,1936.1,1936,1,26,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-27,1936-11-07,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,27,1936.1,1936,1,27,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-28,1936-11-08,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,28,1936.1,1936,1,28,4,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-29,1936-11-09,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,29,1936.1,1936,1,29,5,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-30,1936-11-10,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,30,1936.1,1936,1,30,5,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-10-31,1936-11-11,206.2,0.9883906205627028,203.80614596002928,0.95,1936,10,31,1936.1,1936,1,31,5,0.0176088510109465,0.0,0.0,0.63,3,Normal,37,5,3,2,50,97.0,0.4759424675005814,106.80614596002933,106.80614596002933,,1,106.80614596002933,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.8061459600293,964.42283687576,990.0,0.0916384588500099,0.0006806145960029,989.907680926554,0.0803843055692125,,,,25.404459745224656,,,,,0.4272245838401172,,,,0.89,,,,0.96,,,,22.74240842864802,,,,22.74240842864802,545.8178022875525,0.1115884328292449,57.666934179647214,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1936-11-01,1936-11-12,209.2,0.974524156951474,203.8704536342484,0.948,1936,11,1,1936.11,1936,2,32,5,0.017614407193999,0.0643076742190373,0.0003154340075899,0.63,3,Normal,36,5,3,2,47,93.0,0.4561720364189981,110.87045363424836,110.87045363424836,,1,110.87045363424836,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.87045363424838,964.4232227218056,990.0,0.0926831091934937,0.0010870453634248,989.9062298454432,0.0866854038711277,,,,25.396321719766537,,,,,0.4434818145369934,,,,0.9,,,,0.96,,,,23.865437179243923,,,,23.865437179243923,572.7704923018541,0.117061775033176,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-11-02,1936-11-13,212.2,0.970368232074464,205.9121388462013,0.944,1936,11,2,1936.11,1936,2,33,5,0.0177908087963117,2.0416852119528808,0.0099153222505149,0.63,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620126,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.54223495850697,,,,24.54223495850697,589.0136390041672,0.1191878977899302,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-11-03,1936-11-14,212.2,0.970368232074464,205.9121388462013,0.944,1936,11,3,1936.11,1936,2,34,5,0.0177908087963117,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620126,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.54223495850697,,,,24.54223495850697,589.0136390041672,0.1191878977899302,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-11-04,1936-11-15,209.2,0.974524156951474,203.8704536342484,0.948,1936,11,4,1936.11,1936,2,35,5,0.017614407193999,2.0416852119528808,0.0100146204393881,0.63,3,Normal,36,5,3,2,47,93.0,0.4561720364189981,110.87045363424836,110.87045363424836,,1,110.87045363424836,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.87045363424838,964.4232227218056,990.0,0.0926831091934937,0.0010870453634248,989.9062298454432,0.0866854038711277,,,,25.396321719766537,,,,,0.4434818145369934,,,,0.9,,,,0.96,,,,23.865437179243923,,,,23.865437179243923,572.7704923018541,0.117061775033176,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-11-05,1936-11-16,212.2,0.970368232074464,205.9121388462013,0.944,1936,11,5,1936.11,1936,2,36,6,0.0177908087963117,2.0416852119528808,0.0099153222505149,0.63,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620126,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.54223495850697,,,,24.54223495850697,589.0136390041672,0.1191878977899302,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-11-06,1936-11-17,212.2,0.970368232074464,205.9121388462013,0.944,1936,11,6,1936.11,1936,2,37,6,0.0177908087963117,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620126,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.54223495850697,,,,24.54223495850697,589.0136390041672,0.1191878977899302,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-11-07,1936-11-18,218.4,0.970108119951116,211.87161339732373,0.936,1936,11,7,1936.11,1936,2,38,6,0.0183057073975287,5.959474551122497,0.0281277631088156,0.63,3,Normal,36,5,3,2,47,93.0,0.4389450691801582,118.87161339732371,118.87161339732371,,1,118.87161339732371,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,162.87161339732373,964.471229680384,990.0,0.0954107772945421,0.0018871613397323,989.9027020613656,0.0997676946254376,,,,25.33170468635642,,,,,0.4754864535892949,,,,0.9,,,,0.97,,,,25.788484729933533,,,,25.788484729933533,618.9236335184048,0.1217175076756143,57.61169991664679,114.7716795006786,170.92850413981213,224.53641803480448,0.935
1936-11-08,1936-11-19,224.7,0.9665161719658268,217.17618384072128,0.929,1936,11,8,1936.11,1936,2,39,6,0.0187640222838383,5.304570443397552,0.0244251940962733,0.63,3,Normal,36,5,3,2,47,93.0,0.4282237506678307,124.17618384072128,124.17618384072128,,1,124.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.17618384072128,964.5030571030444,990.0,0.097219153582064,0.0024176183840721,989.900363228034,0.1089364087776716,,,,25.28836971621198,,,,,0.4967047353628851,,,,0.91,,,,0.97,,,,27.192007746216927,,,,27.192007746216927,652.6081859092062,0.1252071348954163,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1936-11-09,1936-11-20,224.7,0.9665161719658268,217.17618384072128,0.929,1936,11,9,1936.11,1936,2,40,6,0.0187640222838383,0.0,0.0,0.63,3,Normal,36,5,3,2,47,93.0,0.4282237506678307,124.17618384072128,124.17618384072128,,1,124.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.17618384072128,964.5030571030444,990.0,0.097219153582064,0.0024176183840721,989.900363228034,0.1089364087776716,,,,25.28836971621198,,,,,0.4967047353628851,,,,0.91,,,,0.97,,,,27.192007746216927,,,,27.192007746216927,652.6081859092062,0.1252071348954163,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1936-11-10,1936-11-21,209.2,0.974524156951474,203.8704536342484,0.948,1936,11,10,1936.11,1936,2,41,6,0.017614407193999,13.305730206472928,0.0652656133798766,0.63,3,Normal,36,5,3,2,47,93.0,0.4561720364189981,110.87045363424836,110.87045363424836,,1,110.87045363424836,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.87045363424838,964.4232227218056,990.0,0.0926831091934937,0.0010870453634248,989.9062298454432,0.0866854038711277,,,,25.396321719766537,,,,,0.4434818145369934,,,,0.9,,,,0.96,,,,23.865437179243923,,,,23.865437179243923,572.7704923018541,0.117061775033176,57.6664957581485,114.8866113697158,171.1142772756876,224.8160199992368,0.95
1936-11-11,1936-11-22,212.2,0.970368232074464,205.9121388462013,0.944,1936,11,11,1936.11,1936,2,42,6,0.0177908087963117,2.0416852119528808,0.0099153222505149,0.66,3,Normal,36,5,3,2,47,93.0,0.45164894367623,112.91213884620124,112.91213884620124,,1,112.91213884620124,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.91213884620126,964.4354728330773,990.0,0.0933791382430231,0.0012912138846201,989.9053296478723,0.0899382449244596,,,,25.379918569870743,,,,,0.4516485553848049,,,,0.9,,,,0.97,,,,24.54223495850697,,,,24.54223495850697,589.0136390041672,0.1191878977899302,57.652576444452045,114.85740809238578,171.067054272341,224.7449022683024,0.945
1936-11-12,1936-11-23,227.8,0.9731531915938556,221.68429704508029,0.923,1936,11,12,1936.11,1936,2,43,7,0.0191535232646949,15.772158198879051,0.0711469346684115,0.66,3,Normal,36,5,3,2,47,93.0,0.4195155057874402,128.68429704508029,128.68429704508029,,1,128.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,172.68429704508029,964.5301057822704,990.0,0.0987560103562773,0.0028684297045079,989.8983755599392,0.1170390235602484,,,,25.25123075410837,,,,,0.5147371881803211,,,,0.91,,,,0.97,,,,28.13780652464584,,,,28.13780652464584,675.3073565915,0.1269273778057627,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1936-11-13,1936-11-24,244.2,0.9503253272895628,232.06944492411125,0.905,1936,11,13,1936.11,1936,2,44,7,0.0200508000414432,10.385147879030969,0.0447501733044908,0.66,3,Normal,36,5,3,2,47,93.0,0.4007421141995311,139.06944492411122,139.06944492411122,,1,139.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.06944492411125,964.5924166695448,990.0,0.1022964016786742,0.0039069444924111,989.8937966538288,0.1367904456347436,,,,25.164589538649413,,,,,0.556277779696445,,,,0.91,,,,0.97,,,,30.30426158734669,,,,30.30426158734669,727.3022780963205,0.1305827296534296,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1936-11-14,1936-11-25,247.5,0.9479813894225944,234.62539388209208,0.9,1936,11,14,1936.11,1936,2,45,7,0.0202716340314127,2.55594895798086,0.0108937439195747,0.66,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1936-11-15,1936-11-26,247.5,0.9479813894225944,234.62539388209208,0.9,1936,11,15,1936.11,1936,2,46,7,0.0202716340314127,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1936-11-16,1936-11-27,247.5,0.9479813894225944,234.62539388209208,0.9,1936,11,16,1936.11,1936,2,47,7,0.0202716340314127,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1936-11-17,1936-11-28,247.5,0.9479813894225944,234.62539388209208,0.9,1936,11,17,1936.11,1936,2,48,7,0.0202716340314127,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1936-11-18,1936-11-29,247.5,0.9479813894225944,234.62539388209208,0.9,1936,11,18,1936.11,1936,2,49,7,0.0202716340314127,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1936-11-19,1936-11-30,250.9,0.9452587983369438,237.1654325027392,0.897,1936,11,19,1936.11,1936,2,50,8,0.0204910933682366,2.5400386206470955,0.0107099866698227,0.66,3,Normal,36,5,3,2,47,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.1654325027392,964.6229925950164,990.0,0.1040336701713883,0.0044165432502739,989.8915497865784,0.147036279466998,,,,25.12152091209485,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.360949431483235,,,,31.360949431483235,752.6627863555976,0.1322323793165811,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1936-11-20,1936-12-01,264.7,0.9455100563905162,250.27651192656964,0.875,1936,11,20,1936.11,1936,2,51,8,0.0216238906304556,13.11107942383043,0.0523863758644566,0.66,3,Normal,36,5,3,2,47,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.27651192656964,964.7011060477064,990.0,0.1085033563386032,0.0057276511926569,989.8857689924688,0.1750727816060799,,,,25.00959016315644,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43491479716824,,,,34.43491479716824,826.4379551320378,0.1375874808710429,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1936-11-21,1936-12-02,264.7,0.9455100563905162,250.27651192656964,0.875,1936,11,21,1936.11,1936,2,52,8,0.0216238906304556,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3715890048335255,157.27651192656964,157.27651192656964,,1,157.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.27651192656964,964.7011060477064,990.0,0.1085033563386032,0.0057276511926569,989.8857689924688,0.1750727816060799,,,,25.00959016315644,,,,,0.6291060477062785,,,,0.92,,,,0.97,,,,34.43491479716824,,,,34.43491479716824,826.4379551320378,0.1375874808710429,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1936-11-22,1936-12-03,268.2,0.9529275784967148,255.5751765528189,0.867,1936,11,22,1936.11,1936,2,53,8,0.0220816952541635,5.298664626249263,0.020732313277515,0.66,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1936-11-23,1936-12-04,268.2,0.9529275784967148,255.5751765528189,0.867,1936,11,23,1936.11,1936,2,54,8,0.0220816952541635,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1936-11-24,1936-12-05,268.2,0.9529275784967148,255.5751765528189,0.867,1936,11,24,1936.11,1936,2,55,8,0.0220816952541635,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1936-11-25,1936-12-06,271.7,0.949080371405494,257.8651369108727,0.863,1936,11,25,1936.11,1936,2,56,8,0.0222795478290994,2.289960358053804,0.0088804573797244,0.66,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1936-11-26,1936-12-07,271.7,0.949080371405494,257.8651369108727,0.863,1936,11,26,1936.11,1936,2,57,9,0.0222795478290994,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1936-11-27,1936-12-08,282.6,0.9347225320957594,264.15258757026163,0.847,1936,11,27,1936.11,1936,2,58,9,0.0228227835660706,6.287450659388924,0.0238023436273041,0.66,3,Normal,36,5,3,2,47,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1525875702616,964.7566103502812,990.0,0.1132338366716801,0.0071152587570261,989.8796509045712,0.2073739583879264,,,,24.9156665959022,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.7380686710576,,,,37.7380686710576,905.7136481053824,0.1428646564403602,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1936-11-28,1936-12-09,282.6,0.9347225320957594,264.15258757026163,0.847,1936,11,28,1936.11,1936,2,59,9,0.0228227835660706,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1525875702616,964.7566103502812,990.0,0.1132338366716801,0.0071152587570261,989.8796509045712,0.2073739583879264,,,,24.9156665959022,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.7380686710576,,,,37.7380686710576,905.7136481053824,0.1428646564403602,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1936-11-29,1936-12-10,286.3,0.9290760380836228,265.99446970334134,0.84,1936,11,29,1936.11,1936,2,60,9,0.0229819221823686,1.8418821330796504,0.0069245128860531,0.66,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1936-11-30,1936-12-11,286.3,0.9290760380836228,265.99446970334134,0.84,1936,11,30,1936.11,1936,2,61,9,0.0229819221823686,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1936-12-01,1936-12-12,290.0,0.9306432589888,269.886545106752,0.836,1936,12,1,1936.12,1936,3,62,9,0.0233181974972233,3.892075403410729,0.0144211539032864,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.285305071320036,192.886545106752,192.886545106752,,1,192.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.886545106752,964.7795461804268,990.0,0.1189385949227563,0.0092886545106752,989.8717727505666,0.2634000738622742,,,,24.82882649627731,,,,,0.7715461804270081,,,,0.93,,,,0.97,,,,42.38203620353072,,,,42.38203620353072,1017.1688688847372,0.157036491710866,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1936-12-02,1936-12-13,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1936,12,2,1936.12,1936,3,63,9,0.0245640699557239,14.419820121534991,0.0507193010256961,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2708345975235974,207.306365228287,207.306365228287,,1,207.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,246.306365228287,964.8372254609131,990.0,0.1237548814411285,0.0114612730456574,989.8647838455132,0.3042314417204124,,,,24.723326942879662,,,,,0.829225460913148,,,,0.94,,,,0.97,,,,45.84459541310543,,,,45.84459541310543,1100.2702899145304,0.1612506824329944,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1936-12-03,1936-12-14,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1936,12,3,1936.12,1936,3,64,10,0.0250949504517587,6.144450185587061,0.0211548732505075,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2651051259411335,213.4508154138741,213.4508154138741,,1,213.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.4508154138741,964.8618032616556,990.0,0.1257954737536851,0.0126901630827748,989.8615143631636,0.3225171743690639,,,,24.677193927139005,,,,,0.8538032616554962,,,,0.94,,,,0.98,,,,47.601049591723786,,,,47.601049591723786,1142.4251902013714,0.1638867824278451,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1936-12-04,1936-12-15,324.6,0.932332416103382,302.63510226715783,0.782,1936,12,4,1936.12,1936,3,65,10,0.0261476728358824,12.184286853283766,0.0402606530505103,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2544318204437056,225.63510226715783,225.63510226715783,,1,225.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,264.63510226715783,964.9131755113358,990.0,0.1298419158820819,0.0151270204534315,989.8550310636646,0.3603450369897445,,,,24.58151051533903,,,,,0.9025404090686312,,,,0.94,,,,0.98,,,,50.12312816108511,,,,50.12312816108511,1202.9550758660423,0.1656223213552994,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1936-12-05,1936-12-16,328.6,0.9320842651067592,306.2828895140811,0.779,1936,12,5,1936.12,1936,3,66,10,0.0264628416540166,3.647787246923201,0.0119098629789944,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.251401572324725,229.28288951408103,229.28288951408103,,1,229.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,268.28288951408103,964.9314144475704,990.0,0.1310533581412077,0.0158565779028162,989.853090063956,0.3720755339565459,,,,24.54960008242898,,,,,0.9171315580563242,,,,0.94,,,,0.98,,,,50.86733730334176,,,,50.86733730334176,1220.8160952802025,0.1660795919224968,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1936-12-06,1936-12-17,328.6,0.9320842651067592,306.2828895140811,0.779,1936,12,6,1936.12,1936,3,67,10,0.0264628416540166,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.251401572324725,229.28288951408103,229.28288951408103,,1,229.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,268.28288951408103,964.9314144475704,990.0,0.1310533581412077,0.0158565779028162,989.853090063956,0.3720755339565459,,,,24.54960008242898,,,,,0.9171315580563242,,,,0.94,,,,0.98,,,,50.86733730334176,,,,50.86733730334176,1220.8160952802025,0.1660795919224968,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1936-12-07,1936-12-18,328.6,0.9320842651067592,306.2828895140811,0.779,1936,12,7,1936.12,1936,3,68,10,0.0264628416540166,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.251401572324725,229.28288951408103,229.28288951408103,,1,229.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,268.28288951408103,964.9314144475704,990.0,0.1310533581412077,0.0158565779028162,989.853090063956,0.3720755339565459,,,,24.54960008242898,,,,,0.9171315580563242,,,,0.94,,,,0.98,,,,50.86733730334176,,,,50.86733730334176,1220.8160952802025,0.1660795919224968,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1936-12-08,1936-12-19,332.7,0.9353947797556575,311.2058432247073,0.772,1936,12,8,1936.12,1936,3,69,10,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2474246601610299,234.2058432247073,234.2058432247073,,1,234.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.2058432247073,964.9560292161236,990.0,0.1326882874177994,0.0168411686449414,989.8504705439371,0.388202888614367,,,,24.506238439199382,,,,,0.9368233728988292,,,,0.94,,,,0.98,,,,51.86773909195016,,,,51.86773909195016,1244.8257382068034,0.1666669833525551,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1936-12-09,1936-12-20,332.7,0.9353947797556575,311.2058432247073,0.772,1936,12,9,1936.12,1936,3,70,10,0.0268881848546147,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2474246601610299,234.2058432247073,234.2058432247073,,1,234.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.2058432247073,964.9560292161236,990.0,0.1326882874177994,0.0168411686449414,989.8504705439371,0.388202888614367,,,,24.506238439199382,,,,,0.9368233728988292,,,,0.94,,,,0.98,,,,51.86773909195016,,,,51.86773909195016,1244.8257382068034,0.1666669833525551,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1936-12-10,1936-12-21,336.7,0.9331511800846664,314.19200233450715,0.767,1936,12,10,1936.12,1936,3,71,11,0.0271461890017014,2.9861591097998708,0.0095042492730945,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2450730745145489,237.19200233450715,237.19200233450715,,1,237.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,276.19200233450715,964.9709600116728,990.0,0.1336800007752975,0.0174384004669014,989.848881598758,0.3981511966915651,,,,24.479770390393764,,,,,0.9487680093380286,,,,0.94,,,,0.98,,,,52.47232623387382,,,,52.47232623387382,1259.3358296129718,0.1670071989229335,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1936-12-11,1936-12-22,349.1,0.9314493654938852,325.16897349391536,0.754,1936,12,11,1936.12,1936,3,72,11,0.0280945993098742,10.976971159408206,0.0337577446010961,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2367999602564813,248.16897349391536,248.16897349391536,,1,248.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.16897349391536,965.0258448674696,990.0,0.1373254893522228,0.019633794698783,989.8430407159492,0.4357966539732406,,,,24.38139919450627,,,,,0.9926758939756616,,,,0.95,,,,0.98,,,,55.26177087755244,,,,55.26177087755244,1326.2825010612585,0.169947859058535,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1936-12-12,1936-12-23,353.3,0.9302022779600488,328.6404648032853,0.745,1936,12,12,1936.12,1936,3,73,11,0.0283945361590038,3.471491309369924,0.0105631888983843,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2342985975451622,251.64046480328528,251.64046480328528,,1,251.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.6404648032853,965.0432023240164,990.0,0.1384783831450025,0.0203280929606569,989.8411935238944,0.4480542199019436,,,,24.349936979976025,,,,,1.0065618592131411,,,,0.95,,,,0.98,,,,55.96248727151045,,,,55.96248727151045,1343.099694516251,0.1702848348422583,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1936-12-13,1936-12-24,357.5,0.9286496375460918,331.9922454227278,0.742,1936,12,13,1936.12,1936,3,74,11,0.0286841300045236,3.351780619442536,0.010095960570328,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2319331281426631,254.99224542272785,254.99224542272785,,1,254.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.9922454227278,965.0599612271136,990.0,0.1395915206200941,0.0209984490845455,989.8394100302952,0.4600496448676969,,,,24.319399158314013,,,,,1.0199689816909112,,,,0.95,,,,0.98,,,,56.636773267221066,,,,56.636773267221066,1359.2825584133054,0.1705966752178356,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1936-12-14,1936-12-25,370.4,0.9221297088191446,341.5568441466111,0.728,1936,12,14,1936.12,1936,3,75,11,0.0295105113342672,9.564598723883307,0.0280029485217335,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2254383166947995,264.5568441466111,264.5568441466111,,1,264.5568441466111,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.5568441466111,965.107784220733,990.0,0.1427679556206457,0.0229113688293222,989.83432067555,0.4951468883200998,,,,24.23138956649684,,,,,1.0582273765864445,,,,0.95,,,,0.98,,,,58.54853187453948,,,,58.54853187453948,1405.1647649889474,0.1714166554642596,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
