Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1936-12-15,1936-12-26,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1936,12,15,1936.12,1936,3,76,11,0.0297910607432688,3.247099641222462,0.0094172346335472,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2233153111710926,267.8039437878336,267.8039437878336,,1,267.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.80394378783365,965.1240197189392,990.0,0.1438463281952214,0.0235607887575667,989.8325928830473,0.5073541409931034,,,,24.201219023114987,,,,,1.0712157751513345,,,,0.95,,,,0.98,,,,59.1933472123277,,,,59.1933472123277,1420.640333095865,0.1716724772984349,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1936-12-16,1936-12-27,379.1,0.9160644915741682,347.2800487557672,0.716,1936,12,16,1936.12,1936,3,77,11,0.0300049962124982,2.4761049679336224,0.0071299948753318,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2217230741468596,270.28004875576715,270.28004875576715,,1,270.28004875576715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,309.28004875576715,965.1364002437788,990.0,0.144668650878299,0.0240560097511534,989.8312753393706,0.5167623732683511,,,,24.17811272232344,,,,,1.0811201950230689,,,,0.95,,,,0.98,,,,59.68360878103131,,,,59.68360878103131,1432.4066107447516,0.1718601716247892,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1936-12-17,1936-12-28,379.1,0.9160644915741682,347.2800487557672,0.716,1936,12,17,1936.12,1936,3,78,12,0.0300049962124982,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2217230741468596,270.28004875576715,270.28004875576715,,1,270.28004875576715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,309.28004875576715,965.1364002437788,990.0,0.144668650878299,0.0240560097511534,989.8312753393706,0.5167623732683511,,,,24.17811272232344,,,,,1.0811201950230689,,,,0.95,,,,0.98,,,,59.68360878103131,,,,59.68360878103131,1432.4066107447516,0.1718601716247892,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1936-12-18,1936-12-29,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1936,12,18,1936.12,1936,3,79,12,0.0314996948548937,17.299752805502806,0.0474512102190484,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2112020459451033,287.57980156127,287.57980156127,,2,143.789900780635,143.789900780635,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,326.57980156127,965.2228990078064,990.0,0.1504139562380601,0.0275159603122539,989.8220700834496,0.146268802868241,0.146268802868241,,,24.452902272775184,24.452902272775184,,,,0.57515960312254,0.57515960312254,,,0.91,0.91,,,0.97,0.97,,,30.446749225944647,30.446749225944647,,,60.89349845188932,1461.443962845343,0.1670237851661558,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1936-12-19,1936-12-30,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1936,12,19,1936.12,1936,3,80,12,0.0314996948548937,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2112020459451033,287.57980156127,287.57980156127,,2,143.789900780635,143.789900780635,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,326.57980156127,965.2228990078064,990.0,0.1504139562380601,0.0275159603122539,989.8220700834496,0.146268802868241,0.146268802868241,,,24.452902272775184,24.452902272775184,,,,0.57515960312254,0.57515960312254,,,0.91,0.91,,,0.97,0.97,,,30.446749225944647,30.446749225944647,,,60.89349845188932,1461.443962845343,0.1670237851661558,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1936-12-20,1936-12-31,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1936,12,20,1936.12,1936,3,81,12,0.031819070804736,3.696480900953192,0.0100372494156811,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2090821583328501,291.2762824622232,291.2762824622232,,2,145.6381412311116,145.6381412311116,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.2762824622232,965.2413814123112,990.0,0.1516415698214025,0.0282552564924446,989.820103173686,0.1500651716562021,0.1500651716562021,,,24.42865658971885,24.42865658971885,,,,0.5825525649244464,0.5825525649244464,,,0.91,0.91,,,0.97,0.97,,,30.80752756783751,30.80752756783751,,,61.61505513567502,1478.7613232562005,0.1673066066696688,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1936-12-21,1937-01-01,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1936,12,21,1936.12,1936,3,82,12,0.0324078558916269,6.814642209384488,0.018167974112812,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.205283559092808,298.0909246716077,298.0909246716077,,2,149.04546233580385,149.04546233580385,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.0909246716077,965.275454623358,990.0,0.1539047351307922,0.0296181849343215,989.8164770799348,0.1571896718887075,0.1571896718887075,,,24.3838327846882,24.3838327846882,,,,0.5961818493432154,0.5961818493432154,,,0.92,0.92,,,0.97,0.97,,,31.81627259804664,31.81627259804664,,,63.63254519609328,1527.1810847062386,0.169645653921922,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1936-12-22,1937-01-02,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1936,12,22,1936.12,1936,3,83,12,0.0324078558916269,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.205283559092808,298.0909246716077,298.0909246716077,,2,149.04546233580385,149.04546233580385,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.0909246716077,965.275454623358,990.0,0.1539047351307922,0.0296181849343215,989.8164770799348,0.1571896718887075,0.1571896718887075,,,24.3838327846882,24.3838327846882,,,,0.5961818493432154,0.5961818493432154,,,0.92,0.92,,,0.97,0.97,,,31.81627259804664,31.81627259804664,,,63.63254519609328,1527.1810847062386,0.169645653921922,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1936-12-23,1937-01-03,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1936,12,23,1936.12,1936,3,84,12,0.0324078558916269,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.205283559092808,298.0909246716077,298.0909246716077,,2,149.04546233580385,149.04546233580385,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.0909246716077,965.275454623358,990.0,0.1539047351307922,0.0296181849343215,989.8164770799348,0.1571896718887075,0.1571896718887075,,,24.3838327846882,24.3838327846882,,,,0.5961818493432154,0.5961818493432154,,,0.92,0.92,,,0.97,0.97,,,31.81627259804664,31.81627259804664,,,63.63254519609328,1527.1810847062386,0.169645653921922,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1936-12-24,1937-01-04,410.7,0.9236168999978376,379.3294608291118,0.685,1936,12,24,1936.12,1936,3,85,13,0.0327740654156352,4.238536157504143,0.0111737594761025,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.2029897699791067,302.32946082911184,302.32946082911184,,2,151.16473041455592,151.16473041455592,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.32946082911184,965.2966473041456,990.0,0.1553123670650187,0.0304658921658223,989.8142217407692,0.1617031524625916,0.1617031524625916,,,24.35587128416111,24.35587128416111,,,,0.6046589216582237,0.6046589216582237,,,0.92,0.92,,,0.97,0.97,,,32.23166296226302,32.23166296226302,,,64.46332592452605,1547.1198221886252,0.1699402039156848,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1936-12-25,1937-01-05,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1936,12,25,1936.12,1936,3,86,13,0.0332788165974525,5.842027567329468,0.0151673416733185,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1999109547816453,308.1714883964413,308.1714883964413,,2,154.08574419822062,154.08574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,347.17148839644136,965.3258574419824,990.0,0.1572525238216963,0.0316342976792882,989.811113178499,0.1680274929529912,0.1680274929529912,,,24.31722824356383,24.31722824356383,,,,0.6163429767928826,0.6163429767928826,,,0.92,0.92,,,0.97,0.97,,,32.80236073744939,32.80236073744939,,,65.60472147489878,1574.5133153975708,0.1703260066004016,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1936-12-26,1937-01-06,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1936,12,26,1936.12,1936,3,87,13,0.0332788165974525,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1999109547816453,308.1714883964413,308.1714883964413,,2,154.08574419822062,154.08574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,347.17148839644136,965.3258574419824,990.0,0.1572525238216963,0.0316342976792882,989.811113178499,0.1680274929529912,0.1680274929529912,,,24.31722824356383,24.31722824356383,,,,0.6163429767928826,0.6163429767928826,,,0.92,0.92,,,0.97,0.97,,,32.80236073744939,32.80236073744939,,,65.60472147489878,1574.5133153975708,0.1703260066004016,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1936-12-27,1937-01-07,424.7,0.9179361992411328,389.84750381770914,0.669,1936,12,27,1936.12,1936,3,88,13,0.03368282432985,4.6760154212677785,0.0119944731605983,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1975131282000072,312.84750381770914,312.84750381770914,,2,156.4237519088545,156.4237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.84750381770914,965.3492375190884,990.0,0.1588054440723019,0.0325695007635418,989.8086250551642,0.1731758716494159,0.1731758716494159,,,24.2862116644262,24.2862116644262,,,,0.6256950076354182,0.6256950076354182,,,0.92,0.92,,,0.97,0.97,,,33.257610537676065,33.257610537676065,,,66.51522107535213,1596.365305808451,0.1706185634741279,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1936-12-28,1937-01-08,443.9,0.9162405497561958,406.7191800367753,0.649,1936,12,28,1936.12,1936,3,89,13,0.0351405371551773,16.871676219066213,0.0414823717375233,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1893198151929734,329.7191800367753,329.7191800367753,,2,164.85959001838762,164.85959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,368.7191800367753,965.4302363101656,990.0,0.1644085837760508,0.035943836007355,989.7996475802164,0.1923899191094459,0.1923899191094459,,,24.1770213509416,24.1770213509416,,,,0.6594383600735506,0.6594383600735506,,,0.92,0.92,,,0.97,0.97,,,34.89358394974349,34.89358394974349,,,69.78716789948699,1674.8920295876876,0.1715856328515829,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1936-12-29,1937-01-09,453.7,0.9217880946399624,418.21525853815086,0.64,1936,12,29,1936.12,1936,3,90,13,0.0361337983376962,11.496078501375615,0.0274884243620367,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1841157117728066,341.21525853815086,341.21525853815086,,2,170.60762926907546,170.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,380.21525853815086,965.4819686634216,990.0,0.1682264696252161,0.0382430517076301,989.7935304786672,0.2060543872445259,0.2060543872445259,,,24.105507428001047,24.105507428001047,,,,0.6824305170763019,0.6824305170763019,,,0.92,0.92,,,0.97,0.97,,,36.003381723880494,36.003381723880494,,,72.00676344776099,1728.1623227462635,0.1721763182420861,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1936-12-30,1937-01-10,473.6,0.9185589519257016,435.0295196320124,0.621,1936,12,30,1936.12,1936,3,91,13,0.0375865504962058,16.81426109386149,0.0386508508849802,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1769994828514939,358.0295196320124,358.0295196320124,,2,179.0147598160062,179.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,397.0295196320124,965.557632838344,990.0,0.173810541575207,0.0416059039264024,989.7845835544985,0.2268755638620206,0.2268755638620206,,,24.00007515229229,24.00007515229229,,,,0.7160590392640248,0.7160590392640248,,,0.93,0.93,,,0.97,0.97,,,38.02113979653237,38.02113979653237,,,76.04227959306473,1825.0147102335532,0.1747979761405346,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1936-12-31,1937-01-11,494.2,0.914143919554834,451.76992504399885,0.604,1936,12,31,1936.12,1936,3,92,14,0.0390329215238015,16.740405411986497,0.0370551568043315,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1704407392601461,374.76992504399885,374.76992504399885,,2,187.38496252199943,187.38496252199943,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,413.76992504399885,965.632964662698,990.0,0.1793700858079701,0.0449539850087997,989.7756759291832,0.2485911010049251,0.2485911010049251,,,23.894120165480395,23.894120165480395,,,,0.7495398500879978,0.7495398500879978,,,0.93,0.93,,,0.97,0.97,,,39.623193001460685,39.623193001460685,,,79.24638600292137,1901.9132640701123,0.1754131508315949,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1937-01-01,1937-01-12,504.6,0.9137807140222334,461.093748295619,0.595,1937,1,1,1937.01,1936,4,93,14,0.0398384998527414,9.32382325162007,0.0202211009932026,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1973568289233398,370.093748295619,370.093748295619,,2,185.0468741478095,185.0468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,413.093748295619,965.6749218673305,990.0,0.1791455252642277,0.0440187496591237,989.7768357250768,0.2424261897542944,0.2424261897542944,,,23.859487667992173,23.859487667992173,,,,0.740187496591238,0.740187496591238,,,0.93,0.93,,,0.97,0.97,,,39.07208232949085,39.07208232949085,,,78.14416465898171,1875.4599518155603,0.1694756542413181,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1937-01-02,1937-01-13,520.6,0.9178171544321816,477.81561059739374,0.581,1937,1,2,1937.01,1936,4,94,14,0.0412832687556148,16.721862301774703,0.0349964754832267,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1904500354984768,386.81561059739374,386.81561059739374,,2,193.40780529869687,193.40780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.81561059739374,965.7501702476884,990.0,0.1846989112685071,0.0473631221194787,989.767937966612,0.2648252233821684,0.2648252233821684,,,23.75294249554161,23.75294249554161,,,,0.7736312211947873,0.7736312211947873,,,0.93,0.93,,,0.97,0.97,,,40.65510661763586,40.65510661763586,,,81.31021323527172,1951.4451176465209,0.1701706922752331,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1937-01-03,1937-01-14,526.0,0.9149513144007492,481.26439137479406,0.58,1937,1,3,1937.01,1936,4,95,14,0.0415812434147822,3.4487807774003727,0.007166083423601,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1890852546560669,390.26439137479406,390.26439137479406,,2,195.13219568739703,195.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,433.26439137479406,965.7656897611864,990.0,0.1858442628181972,0.0480528782749588,989.7661028589068,0.2695669707083694,0.2695669707083694,,,23.73084612701193,23.73084612701193,,,,0.7805287827495881,0.7805287827495881,,,0.93,0.93,,,0.97,0.97,,,40.97942354581786,40.97942354581786,,,81.95884709163572,1967.012330199257,0.1702990052048306,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1937-01-04,1937-01-15,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1937,1,4,1937.01,1936,4,96,14,0.0425565906621026,11.288741288430744,0.0229188295431048,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1847516419354899,401.5531326632248,401.5531326632248,,2,200.7765663316124,200.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.5531326632248,965.8164890969844,990.0,0.1895932912903698,0.0503106265326449,989.7600960821768,0.2853798980736864,0.2853798980736864,,,23.658227087118764,23.658227087118764,,,,0.8031062653264496,0.8031062653264496,,,0.94,0.94,,,0.97,0.97,,,42.48775792814555,42.48775792814555,,,84.9755158562911,2039.4123805509869,0.1725205063600554,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1937-01-05,1937-01-16,553.5,0.9084075021595168,502.8035524452925,0.56,1937,1,5,1937.01,1936,4,97,14,0.0434422269312732,10.250419782067697,0.0203865301512224,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1809851970166842,411.8035524452925,411.8035524452925,,2,205.90177622264625,205.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,454.8035524452925,965.8626159860036,990.0,0.1929974897419789,0.0523607104890585,989.7546417997688,0.3001258545292337,0.3001258545292337,,,23.59189995923591,23.59189995923591,,,,0.823607104890585,0.823607104890585,,,0.94,0.94,,,0.97,0.97,,,43.45018263621512,43.45018263621512,,,86.90036527243024,2085.6087665383257,0.1728316453807979,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1937-01-06,1937-01-17,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1937,1,6,1937.01,1936,4,98,14,0.0445309142177876,12.600547297620269,0.0244478988504466,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1765604892265922,424.4040997429128,424.4040997429128,,2,212.2020498714564,212.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,467.4040997429128,965.9193184488432,990.0,0.1971821733463548,0.0548808199485825,989.747937006705,0.318757961617068,0.318757961617068,,,23.50986059624482,23.50986059624482,,,,0.8488081994858255,0.8488081994858255,,,0.94,0.94,,,0.97,0.97,,,44.62397196342084,44.62397196342084,,,89.24794392684169,2141.9506542442,0.1731611059581388,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1937-01-07,1937-01-18,581.8,0.9130898541596396,531.2356771500782,0.54,1937,1,7,1937.01,1936,4,99,15,0.0458987625057667,15.831577407165469,0.0298014197617471,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1712987359738111,440.2356771500783,440.2356771500783,,2,220.11783857503917,220.11783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.2356771500783,965.9905605471752,990.0,0.2024398927804687,0.0580471354300156,989.7395129717896,0.3429576803564881,0.3429576803564881,,,23.405994744257747,23.405994744257747,,,,0.8804713543001564,0.8804713543001564,,,0.94,0.94,,,0.98,0.98,,,46.55917534508121,46.55917534508121,,,93.11835069016242,2234.840416563897,0.1752863271339656,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1937-01-08,1937-01-19,599.3,0.914747618352918,548.2082476789036,0.531,1937,1,8,1937.01,1936,4,100,15,0.0473651925994572,16.972570528825482,0.0309600787669408,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1659953136153845,457.20824767890366,457.20824767890366,,2,228.60412383945183,228.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.20824767890366,966.066937114555,990.0,0.2080765398195621,0.0614416495357807,989.7304818106448,0.3698786227602183,0.3698786227602183,,,23.2936660733294,23.2936660733294,,,,0.9144164953578074,0.9144164953578074,,,0.94,0.94,,,0.98,0.98,,,48.1221300531096,48.1221300531096,,,96.2442601062192,2309.862242549261,0.1755614960440933,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1937-01-09,1937-01-20,611.1,0.9187889592491506,561.4719329971558,0.525,1937,1,9,1937.01,1936,4,101,15,0.0485111750109542,13.263685318252216,0.0236230602791669,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.162073996315789,470.47193299715593,470.47193299715593,,2,235.235966498578,235.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,513.4719329971558,966.1266236984872,990.0,0.2143315553606701,0.0640943865994311,989.72157405804,0.3916205713545894,0.3916205713545894,,,23.203329788198147,23.203329788198147,,,,0.940943865994312,0.940943865994312,,,0.94,0.94,,,0.98,0.98,,,49.32612208241483,49.32612208241483,,,98.65224416482964,2367.653859955912,0.1757028951353288,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1937-01-10,1937-01-21,623.0,0.9151901352719296,570.1634542744123,0.518,1937,1,10,1937.01,1936,4,102,15,0.0492621224493092,8.691521277256243,0.0152439115697393,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1596033546481969,479.1634542744122,479.1634542744122,,2,239.5817271372061,239.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,522.1634542744122,966.1657355442348,990.0,0.2193701184199489,0.0658326908548824,989.7147971907252,0.4062026851719618,0.4062026851719618,,,23.142858961318296,23.142858961318296,,,,0.9583269085488244,0.9583269085488244,,,0.94,0.94,,,0.98,0.98,,,50.106450265108535,50.106450265108535,,,100.21290053021708,2405.109612725209,0.1757617044357001,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-01-11,1937-01-22,623.0,0.9151901352719296,570.1634542744123,0.518,1937,1,11,1937.01,1936,4,103,15,0.0492621224493092,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442348,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.165583703026363,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-01-12,1937-01-23,623.0,0.9151901352719296,570.1634542744123,0.518,1937,1,12,1937.01,1936,4,104,15,0.0492621224493092,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442348,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.165583703026363,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-01-13,1937-01-24,623.0,0.9151901352719296,570.1634542744123,0.518,1937,1,13,1937.01,1936,4,105,15,0.0492621224493092,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442348,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.165583703026363,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-01-14,1937-01-25,653.6,0.9286601129740986,606.9722498398709,0.5,1937,1,14,1937.01,1936,4,106,16,0.0524424023861648,36.808795565458695,0.0606432923007097,0.6,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.9722498398709,486.9722498398709,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1937-01-15,1937-01-26,653.6,0.9286601129740986,606.9722498398709,0.5,1937,1,15,1937.01,1936,4,107,16,0.0524424023861648,0.0,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.9722498398709,486.9722498398709,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1937-01-16,1937-01-27,659.8,0.9278151351337496,612.1724261612478,0.496,1937,1,16,1937.01,1936,4,108,16,0.0528916976203318,5.200176321377056,0.0084946268390195,0.6,3,Normal,41,6,4,3,66,120.0,0.1960232033848445,492.1724261612479,492.1724261612479,,2,246.086213080624,246.086213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.1724261612478,966.3486897046448,990.0,0.2315492325572451,0.0684344852322496,989.7000162822104,0.4285237974670777,0.4285237974670777,,,22.92280278009852,22.92280278009852,,,,0.9843448523224958,0.9843448523224958,,,0.94,0.94,,,0.98,0.98,,,50.97743008852146,50.97743008852146,,,101.95486017704292,2446.9166442490305,0.1665459857713155,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322277,0.495
1937-01-17,1937-01-28,678.7,0.9309429630578494,631.8309890273624,0.487,1937,1,17,1937.01,1936,4,109,16,0.0545901974519641,19.658562866114494,0.0311136414761434,0.6,3,Normal,41,6,4,3,66,120.0,0.1899242077137233,511.8309890273624,511.8309890273624,,2,255.9154945136812,255.9154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,562.8309890273624,966.4273239561091,990.0,0.2429455008854275,0.0747323956109449,989.6823221035036,0.4633814960397921,0.4633814960397921,,,22.79161665135452,22.79161665135452,,,,1.023661978054725,1.023661978054725,,,0.94,0.94,,,0.98,0.98,,,52.710198228804686,52.710198228804686,,,105.42039645760936,2530.089514982625,0.1668490439506505,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1937-01-18,1937-01-29,697.9,0.9291923360502586,648.4833313294755,0.477,1937,1,18,1937.01,1936,4,110,16,0.0560289598268666,16.652342302113084,0.0256789056828548,0.6,3,Normal,41,6,4,3,66,120.0,0.1850471618969516,528.4833313294755,528.4833313294755,,2,264.2416656647377,264.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.4833313294755,966.4939333253176,990.0,0.2525990326547684,0.0813933325317902,989.6660076348136,0.4939698777480878,0.4939698777480878,,,22.67810443174757,22.67810443174757,,,,1.0569666626589511,1.0569666626589511,,,0.95,0.95,,,0.98,0.98,,,54.73016248934322,54.73016248934322,,,109.46032497868644,2627.047799488475,0.1687943539801994,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1937-01-19,1937-01-30,730.6,0.936916828725322,684.5114350667203,0.462,1937,1,19,1937.01,1936,4,111,16,0.0591417879897646,36.028103737244685,0.0526333117192307,0.6,3,Normal,41,6,4,3,66,120.0,0.1753075169420704,564.5114350667203,564.5114350667203,,3,188.17047835557344,188.17047835557344,188.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.5114350667203,966.6380457402668,990.0,0.2734848898937508,0.095804574026688,989.6307105360796,0.2506795198986435,0.2506795198986435,0.2506795198986435,,22.741985275913983,22.741985275913983,22.741985275913983,,,0.7526819134222936,0.7526819134222936,0.7526819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87071922716966,37.87071922716966,37.87071922716966,,113.61215768150898,2726.6917843562155,0.1659755438131359,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1937-01-20,1937-01-31,750.8,0.9386248169910292,704.7195125968648,0.452,1937,1,20,1937.01,1936,4,112,16,0.0608877658883691,20.20807753014458,0.0286753483746726,0.6,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.90650419895488,194.90650419895488,194.90650419895488,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775136,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934564,2809.535024144295,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1937-01-21,1937-02-01,764.4,0.9485719271921368,725.0883811456692,0.446,1937,1,21,1937.01,1936,4,113,17,0.0626476361309858,20.368868548804468,0.0280915665985722,0.55,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284704,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1937-01-22,1937-02-02,764.4,0.9485719271921368,725.0883811456692,0.446,1937,1,22,1937.01,1936,4,114,17,0.0626476361309858,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284704,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1937-01-23,1937-02-03,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1937,1,23,1937.01,1936,4,115,17,0.0630624554661958,4.801149713078644,0.0065779128348777,0.55,3,Normal,41,6,4,3,66,120.0,0.1644084411771389,609.8895308587479,609.8895308587479,,3,203.2965102862493,203.2965102862493,203.2965102862493,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.8895308587479,966.8195581234352,990.0,0.2997910323818828,0.1129668592576243,989.5872421083604,0.2925840474028326,0.2925840474028326,0.2925840474028326,,22.475099937522664,22.475099937522664,22.475099937522664,,,0.8131860411449972,0.8131860411449972,0.8131860411449972,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.43479498820769,40.43479498820769,40.43479498820769,,121.30438496462304,2911.3052391509527,0.1661955403332104,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1937-01-24,1937-02-04,785.1,0.9438024112442972,740.9792730678978,0.436,1937,1,24,1937.01,1936,4,116,17,0.0640206091930663,11.089742209149904,0.0149663325442758,0.55,3,Normal,41,6,4,3,66,120.0,0.1619478497733958,620.9792730678977,620.9792730678977,,3,206.9930910226326,206.9930910226326,206.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,671.9792730678977,966.8639170922715,990.0,0.3062198684451581,0.1162937819203693,989.5774863496345,0.3033133471185129,0.3033133471185129,0.3033133471185129,,22.410255910244388,22.410255910244388,22.410255910244388,,,0.8279723640905304,0.8279723640905304,0.8279723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.05124718351847,41.05124718351847,41.05124718351847,,123.1537415505554,2955.6897972133293,0.1662040302971747,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1937-01-25,1937-02-05,785.1,0.9438024112442972,740.9792730678978,0.436,1937,1,25,1937.01,1936,4,117,17,0.0640206091930663,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.1619478497733958,620.9792730678977,620.9792730678977,,3,206.9930910226326,206.9930910226326,206.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,671.9792730678977,966.8639170922715,990.0,0.3062198684451581,0.1162937819203693,989.5774863496345,0.3033133471185129,0.3033133471185129,0.3033133471185129,,22.410255910244388,22.410255910244388,22.410255910244388,,,0.8279723640905304,0.8279723640905304,0.8279723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.05124718351847,41.05124718351847,41.05124718351847,,123.1537415505554,2955.6897972133293,0.1662040302971747,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1937-01-26,1937-02-06,785.1,0.9438024112442972,740.9792730678978,0.436,1937,1,26,1937.01,1936,4,118,17,0.0640206091930663,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.1619478497733958,620.9792730678977,620.9792730678977,,3,206.9930910226326,206.9930910226326,206.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,671.9792730678977,966.8639170922715,990.0,0.3062198684451581,0.1162937819203693,989.5774863496345,0.3033133471185129,0.3033133471185129,0.3033133471185129,,22.410255910244388,22.410255910244388,22.410255910244388,,,0.8279723640905304,0.8279723640905304,0.8279723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.05124718351847,41.05124718351847,41.05124718351847,,123.1537415505554,2955.6897972133293,0.1662040302971747,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1937-01-27,1937-02-07,806.1,0.9476968806403272,763.9384554841678,0.428,1937,1,27,1937.01,1936,4,119,17,0.066004282553832,22.95918241626987,0.0300537068810325,0.55,3,Normal,41,6,4,3,66,120.0,0.1570807165662927,643.9384554841678,643.9384554841678,,3,214.64615182805588,214.64615182805588,214.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,694.9384554841678,966.9557538219368,990.0,0.3195295394111117,0.1231815366452503,989.5572889239436,0.3261360562117341,0.3261360562117341,0.3261360562117341,,22.27539904579539,22.27539904579539,22.27539904579539,,,0.8585846073122235,0.8585846073122235,0.8585846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.20873345469348,43.20873345469348,43.20873345469348,,129.62620036408043,3111.0288087379304,0.1696814703246299,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1937-01-28,1937-02-08,813.2,0.9448981686506563,768.3911907467137,0.424,1937,1,28,1937.01,1936,4,120,18,0.066388998880516,4.4527352625461845,0.0057948806755827,0.55,3,Normal,41,6,4,3,66,120.0,0.1561704525573559,648.3911907467137,648.3911907467137,,3,216.13039691557128,216.13039691557128,216.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,699.3911907467137,966.9735647629868,990.0,0.3221108352154863,0.1245173572240141,989.5533718075604,0.3306575289009348,0.3306575289009348,0.3306575289009348,,22.24914951567268,22.24914951567268,22.24914951567268,,,0.8645215876622852,0.8645215876622852,0.8645215876622852,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45624554670226,43.45624554670226,43.45624554670226,,130.3687366401068,3128.8496793625627,0.169664538336802,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1937-01-29,1937-02-09,834.7,0.9372509051268212,782.3233305093576,0.414,1937,1,29,1937.01,1936,4,121,18,0.0675927357560084,13.932139762643716,0.0178086722194169,0.55,3,Normal,41,6,4,3,66,120.0,0.1533892641574041,662.3233305093576,662.3233305093576,,3,220.7744435031192,220.7744435031192,220.7744435031192,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,713.3233305093576,967.0292933220372,990.0,0.3301874379764391,0.1286969991528072,989.5411155628708,0.3450045305392454,0.3450045305392454,0.3450045305392454,,22.166817710294207,22.166817710294207,22.166817710294207,,,0.8830977740124768,0.8830977740124768,0.8830977740124768,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.22573764299232,44.22573764299232,44.22573764299232,,132.67721292897693,3184.2531102954467,0.1695938338469249,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1937-01-30,1937-02-10,856.6,0.9392960813836936,804.601023313272,0.405,1937,1,30,1937.01,1936,4,122,18,0.0695175284142667,22.277692803914302,0.0276878753051752,0.55,3,Normal,41,6,4,3,66,120.0,0.1491422413382613,684.6010233132719,684.6010233132719,,3,228.200341104424,228.200341104424,228.200341104424,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,735.601023313272,967.118404093253,990.0,0.3431020425004474,0.1353803069939815,989.5215176505056,0.368574797267816,0.368574797267816,0.368574797267816,,22.03453875998478,22.03453875998478,22.03453875998478,,,0.9128013644176958,0.9128013644176958,0.9128013644176958,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.44050926052625,45.44050926052625,45.44050926052625,,136.32152778157874,3271.716666757889,0.1694274849666725,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1937-01-31,1937-02-11,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1937,1,31,1937.01,1936,4,123,18,0.0723447137334758,32.72205230566158,0.0390793628629833,0.55,3,Normal,41,6,4,3,66,120.0,0.1433138575708047,717.3230756189334,717.3230756189334,,3,239.10769187297785,239.10769187297785,239.10769187297785,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,768.3230756189334,967.2492923024756,990.0,0.3620713481848889,0.1486615378094667,989.4892671140057,0.4045991851771092,0.4045991851771092,0.4045991851771092,,21.835375626352697,21.835375626352697,21.835375626352697,,,0.9564307674919112,0.9564307674919112,0.9564307674919112,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.18208744848083,47.18208744848083,47.18208744848083,,141.54626234544247,3397.11029629062,0.1690461740121208,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1937-02-01,1937-02-12,971.4,0.936753403834816,909.96225648514,0.362,1937,2,1,1937.02,1936,5,124,18,0.0786207389603159,72.63918086620652,0.0798265865957845,0.51,3,Normal,43,7,5,4,78,137.0,0.1505556950561688,772.9622564851401,772.9622564851401,,3,257.6540854950467,257.6540854950467,257.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.9622564851401,967.5398490259404,990.0,0.4121168087314031,0.1764811282425699,989.411402063026,0.4696882669045872,0.4696882669045872,0.4696882669045872,,21.40186477018092,21.40186477018092,21.40186477018092,,,1.0306163419801866,1.0306163419801866,1.0306163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.832374939589776,49.832374939589776,49.832374939589776,,149.49712481876932,3587.930995650463,0.1642893688758294,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1937-02-02,1937-02-13,1053.1,0.932532819569452,982.0503122885896,0.336,1937,2,2,1937.02,1936,5,125,18,0.0848491469817341,72.08805580344959,0.0734056645585236,0.51,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214745,211.26257807214745,211.26257807214745,211.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1937-02-03,1937-02-14,1095.5,0.9261044949451578,1014.5474742124204,0.324,1937,2,3,1937.02,1936,5,126,18,0.0876569017719531,32.497161923830845,0.0320311890274606,0.51,3,Normal,43,7,5,4,78,137.0,0.1350355734770827,877.5474742124203,877.5474742124203,,4,219.38686855310507,219.38686855310507,219.38686855310507,219.38686855310507,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.5474742124204,967.945720633239,990.0,0.5079518688002258,0.2520379793699363,989.24001015183,0.3406861303106248,0.3406861303106248,0.3406861303106248,0.3406861303106248,20.95360338828024,20.95360338828024,20.95360338828024,20.95360338828024,,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.54246715684826,41.54246715684826,41.54246715684826,41.54246715684826,166.16986862739304,3988.076847057433,0.1637871788665074,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1937-02-04,1937-02-15,1138.9,0.9264025951197036,1055.0799155818304,0.312,1937,2,4,1937.02,1936,5,127,19,0.0911589047062701,40.53244136940997,0.0384164656826569,0.51,3,Normal,43,7,5,4,78,137.0,0.1298479840026624,918.0799155818304,918.0799155818304,,4,229.5199788954576,229.5199788954576,229.5199788954576,229.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,973.0799155818304,968.0731083061142,990.0,0.5450931497363386,0.2844639324654643,989.1704429177984,0.3728444281296554,0.3728444281296554,0.3728444281296554,0.3728444281296554,20.724490183554348,20.724490183554348,20.724490183554348,20.724490183554348,,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.98602508710251,42.98602508710251,42.98602508710251,42.98602508710251,171.94410034841005,4126.658408361841,0.1629678451926463,51.76952527372407,102.74674369331096,152.04132860507391,197.3415589106612,0.31
1937-02-05,1937-02-16,1183.4,0.9343145204504234,1105.6678035010311,0.301,1937,2,5,1937.02,1936,5,128,19,0.095529698222489,50.587887919200746,0.0457532432065193,0.51,3,Normal,43,7,5,4,78,137.0,0.1239070176107124,968.6678035010312,968.6678035010312,,4,242.16695087525773,242.16695087525773,242.16695087525773,242.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1023.6678035010312,968.2320988110032,990.0,0.5914485848814229,0.3249342428008249,989.0836171723178,0.4150031376419442,0.4150031376419442,0.4150031376419442,0.4150031376419442,20.43651522367261,20.43651522367261,20.43651522367261,20.43651522367261,,0.9686678035010312,0.9686678035010312,0.9686678035010312,0.9686678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.72441342812768,44.72441342812768,44.72441342812768,44.72441342812768,178.89765371251067,4293.543689100257,0.1618005454676729,51.44198499808457,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1937-02-06,1937-02-17,1219.8,0.9405604162491458,1147.295595740708,0.293,1937,2,6,1937.02,1936,5,129,19,0.0991263394719971,41.627792239676864,0.0362834062940871,0.51,3,Normal,43,7,5,4,78,137.0,0.1194112489480543,1010.295595740708,1010.295595740708,,4,252.573898935177,252.573898935177,252.573898935177,252.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1065.295595740708,968.3629290151848,990.0,0.6466122000381352,0.3633842744629204,988.990003525499,0.4513789674419823,0.4513789674419823,0.4513789674419823,0.4513789674419823,20.175695542871964,20.175695542871964,20.175695542871964,20.175695542871964,,1.010295595740708,1.010295595740708,1.010295595740708,1.010295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.05109070023448,46.05109070023448,46.05109070023448,46.05109070023448,184.20436280093796,4420.904707222509,0.1605552775455512,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1937-02-07,1937-02-18,1229.0,0.9400356731853782,1155.3038423448295,0.291,1937,2,7,1937.02,1936,5,130,19,0.0998182519785932,8.008246604121497,0.0069317233359734,0.51,3,Normal,43,7,5,4,78,137.0,0.1185835232071433,1018.3038423448296,1018.3038423448296,,4,254.5759605862074,254.5759605862074,254.5759605862074,254.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1073.3038423448295,968.3880977902264,990.0,0.6581704941059394,0.3737949950482783,988.968034510846,0.4585512572355482,0.4585512572355482,0.4585512572355482,0.4585512572355482,20.121385463383795,20.121385463383795,20.121385463383795,20.121385463383795,,1.0183038423448294,1.0183038423448294,1.0183038423448294,1.0183038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.291175444416254,46.291175444416254,46.291175444416254,46.291175444416254,185.16470177766504,4443.952842663961,0.1602735964262447,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471611,0.29
1937-02-08,1937-02-19,1229.0,0.9400356731853782,1155.3038423448295,0.291,1937,2,8,1937.02,1936,5,131,19,0.0998182519785932,0.0,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.1185835232071433,1018.3038423448296,1018.3038423448296,,4,254.5759605862074,254.5759605862074,254.5759605862074,254.5759605862074,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1073.3038423448295,968.3880977902264,990.0,0.6581704941059394,0.3737949950482783,988.968034510846,0.4585512572355482,0.4585512572355482,0.4585512572355482,0.4585512572355482,20.121385463383795,20.121385463383795,20.121385463383795,20.121385463383795,,1.0183038423448294,1.0183038423448294,1.0183038423448294,1.0183038423448294,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.291175444416254,46.291175444416254,46.291175444416254,46.291175444416254,185.16470177766504,4443.952842663961,0.1602735964262447,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471611,0.29
1937-02-09,1937-02-20,1238.3,0.9400793535300032,1164.1002634762026,0.288,1937,2,9,1937.02,1936,5,132,19,0.1005782627643439,8.796421131373336,0.0075564119409317,0.51,3,Normal,43,7,5,4,78,137.0,0.1176874572563831,1027.1002634762026,1027.1002634762026,,4,256.77506586905065,256.77506586905065,256.77506586905065,256.77506586905065,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1082.1002634762026,968.4157436852108,990.0,0.6708663596563752,0.3852303425190636,988.9439032978244,0.4664943028196734,0.4664943028196734,0.4664943028196734,0.4664943028196734,20.061665309793863,20.061665309793863,20.061665309793863,20.061665309793863,,1.0271002634762028,1.0271002634762028,1.0271002634762028,1.0271002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55247405585496,46.55247405585496,46.55247405585496,46.55247405585496,186.20989622341983,4469.037509362076,0.1599603591424034,51.057288266354725,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1937-02-10,1937-02-21,1313.9,0.9302149802071168,1222.2094624941308,0.2739999999999999,1937,2,10,1937.02,1936,5,133,19,0.1055988975594928,58.10919901792795,0.0475443864583948,0.51,3,Normal,43,7,5,4,78,137.0,0.1120920793072798,1085.2094624941308,1085.2094624941308,,4,271.3023656235327,271.3023656235327,271.3023656235327,271.3023656235327,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1140.2094624941308,968.5983725964102,990.0,0.7547353066925601,0.46077230124237,988.7844923920652,0.5206718852811135,0.5206718852811135,0.5206718852811135,0.5206718852811135,19.665447910373803,19.665447910373803,19.665447910373803,19.665447910373803,,1.0852094624941309,1.0852094624941309,1.0852094624941309,1.0852094624941309,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21479891821368,48.21479891821368,48.21479891821368,48.21479891821368,192.8591956728547,4628.620696148513,0.1577955347189769,50.668162069200754,100.50425155698088,148.57900999249676,192.494654090568,0.275
1937-02-11,1937-02-22,1392.3,0.9224295632816956,1284.2986809571048,0.261,1937,2,11,1937.02,1936,5,134,20,0.1109634060346938,62.08921846297403,0.0483448432857557,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.126138882179083,1122.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,22.298680957104807,6.744662758630468,1.1011694299804842,0.9635232512329236,0.6882308937378027,12.801094623523127,55.74466275863047,9.101169429980484,7.963523251232924,5.688230893737803,105.80109462352311,1172.8093554398438,968.7935101401508,990.0,0.8017866985729705,0.48,988.718213301427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.389768381276053,19.389768381276053,19.389768381276053,19.389768381276053,,1.1,1.1,1.1,1.1,0.9315772367227982,0.9315772367227982,0.9315772367227982,0.9315772367227982,0.98,0.98,0.98,0.98,47.75504582090916,47.75504582090916,47.75504582090916,47.75504582090916,191.02018328363664,4584.484398807279,0.148735014771861,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
