Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-02-12,1937-02-23,1473.6,0.93578351523448,1378.9705880495294,0.246,1937,2,12,1937.02,1936,5,135,20,0.1191430588074793,94.67190709242482,0.0686540437576209,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1174789378424228,1216.9705880495296,1100.0,,4,275.0,275.0,275.0,275.0,116.97058804952962,35.379992681647856,5.776325335779242,5.054284668806836,3.6102033348620246,67.14978202843368,84.37999268164785,13.77632533577924,12.054284668806837,8.610203334862026,160.14978202843363,1210.210602686234,969.0935972844676,990.0,0.8557678801656984,0.48,988.6642321198344,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.035700055366604,19.035700055366604,19.035700055366604,19.035700055366604,,1.1,1.1,1.1,1.1,0.9319802382313872,0.9319802382313872,0.9319802382313872,0.9319802382313872,0.98,0.98,0.98,0.98,46.90329286075889,46.90329286075889,46.90329286075889,46.90329286075889,187.61317144303555,4502.7161146328535,0.1360530623850382,49.58083741179886,98.29442266599136,145.17724094138148,187.75635481305684,0.245
1937-02-13,1937-02-24,1557.9,0.9496267435004256,1479.4235036993134,0.233,1937,2,13,1937.02,1936,5,136,20,0.1278221907196206,100.45291564978356,0.0679000403864073,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1095021132183701,1317.4235036993132,1100.0,,4,275.0,275.0,275.0,275.0,217.4235036993132,51.0,10.0,9.39484275243946,6.710601966028183,140.31805898084554,100.0,18.0,16.394842752439462,11.710601966028184,233.3180589808456,1234.3948427524397,969.41813747349,990.0,0.8993963088588576,0.48,988.6206036911412,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.667531437651014,18.667531437651014,18.667531437651014,18.667531437651014,,1.1,1.1,1.1,1.1,0.9320004312637488,0.9320004312637488,0.9320004312637488,0.9320004312637488,0.98,0.98,0.98,0.98,45.99713497456894,45.99713497456894,45.99713497456894,45.99713497456894,183.9885398982757,4415.7249575586175,0.1243650242396518,48.84404752996606,96.79899918226128,142.88017319567953,184.5685158101024,0.235
1937-02-14,1937-02-25,1612.1,0.9592632614546616,1546.42830379106,0.225,1937,2,14,1937.02,1936,5,137,20,0.1336114054475475,67.00480009174657,0.0433287465881765,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1047575239038615,1384.42830379106,1100.0,,4,275.0,275.0,275.0,275.0,284.42830379105976,50.99999999999999,10.000000000000002,12.290111892206284,8.778651351575919,202.3595405472776,100.0,18.0,19.290111892206284,13.77865135157592,295.3595405472776,1237.2901118922066,969.6346145199404,990.0,0.9069904574221808,0.48,988.613009542578,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.443460242637528,18.443460242637528,18.443460242637528,18.443460242637528,,1.1,1.1,1.1,1.1,0.9318136651263936,0.9318136651263936,0.9318136651263936,0.9318136651263936,0.98,0.98,0.98,0.98,45.43591264599174,45.43591264599174,45.43591264599174,45.43591264599174,181.74365058396697,4361.847614015207,0.1175247828421295,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1937-02-15,1937-02-26,1689.9,0.9597654862800956,1621.9076952647338,0.214,1937,2,15,1937.02,1936,5,138,20,0.140132824870873,75.47939147367401,0.0465374149799283,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.0998823795416777,1459.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,359.90769526473383,51.0,10.0,15.551567079340348,11.10826219952882,272.24786598586456,100.0,18.0,22.55156707934035,16.10826219952882,365.24786598586456,1240.5515670793404,969.8784710154708,990.0,0.9155450939785978,0.48,988.6044549060214,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.19104911055065,18.19104911055065,18.19104911055065,18.19104911055065,,1.1,1.1,1.1,1.1,0.9314228731324132,0.9314228731324132,0.9314228731324132,0.9314228731324132,0.98,0.98,0.98,0.98,44.79529716877232,44.79529716877232,44.79529716877232,44.79529716877232,179.1811886750893,4300.348528202144,0.1104755771232978,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1937-02-16,1937-02-27,1793.3,0.9725184033876716,1744.0172527951113,0.201,1937,2,16,1937.02,1936,5,139,20,0.1506830906414976,122.10955753037771,0.0700162554783643,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.0928889893379007,1582.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,482.01725279511146,51.0,10.0,18.0,14.877075703552824,388.1401770915587,100.0,18.0,25.0,19.877075703552823,481.1401770915587,1243.0,970.2729788167228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
1937-02-17,1937-02-28,1912.8,0.9870866584863304,1888.0993603526529,0.187,1937,2,17,1937.02,1936,5,140,20,0.1631317847344692,144.08210755754138,0.0763106595887147,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.0858005692929964,1726.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,626.0993603526529,51.0,10.0,18.0,19.324054331872,527.7753060207808,100.0,18.0,25.0,24.324054331872,620.7753060207808,1243.0,970.738474856524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.5336885924245,42.5336885924245,42.5336885924245,42.5336885924245,170.13475436969802,4083.234104872752,0.0901090048237296,45.66628247654057,90.364533746538,133.0344786646375,170.99516349110058,0.185
1937-02-18,1937-03-01,2193.2,1.0248607528420517,2247.724603133187,0.155,1937,2,18,1937.02,1936,5,141,21,0.1942034057107073,359.6252427805341,0.1599952424239335,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.0720728864088519,2085.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,985.724603133187,51.0,10.0,18.0,30.4235988621354,876.3010042710515,100.0,18.0,25.0,35.4235988621354,969.3010042710516,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1937-02-19,1937-03-02,2273.8,1.020808360515656,2321.1140501404984,0.146,1937,2,19,1937.02,1936,5,142,21,0.2005442539321389,73.38944700731145,0.0316181994602415,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.0697940715107015,2159.1140501404984,1100.0,,4,275.0,275.0,275.0,275.0,1059.1140501404984,51.0,10.0,18.0,32.68870525124995,947.4253448892484,100.0,18.0,25.0,37.68870525124995,1040.425344889249,1243.0,971.8751028796496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.187995127235766,16.187995127235766,16.187995127235766,16.187995127235766,,1.1,1.1,1.1,1.1,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.9215449453297074,0.98,0.98,0.98,0.98,39.44004150064456,39.44004150064456,39.44004150064456,39.44004150064456,157.76016600257822,3786.2439840618767,0.0679674339970622,42.72998124625948,84.43673488550283,124.00842224185668,158.657744165625,0.145
1937-02-20,1937-03-03,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,2,20,1937.02,1936,5,143,21,0.2071890052705974,76.90684419511946,0.0320709650098469,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.067555708285387,2236.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1136.020894335618,51.0,10.000000000000009,18.0,35.06237328196351,1021.9585210536544,100.0,18.0,25.0,40.0623732819635,1114.9585210536543,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-02-21,1937-03-04,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,2,21,1937.02,1936,5,144,21,0.2156931928125063,98.4280965498715,0.0394272412171173,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0648921730792258,2334.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1234.4489908854896,51.0,9.999999999999991,18.0,38.10027749646572,1117.3487133890233,100.0,18.0,25.0,43.10027749646572,1210.3487133890233,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-02-22,1937-03-05,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1937,2,22,1937.02,1936,5,145,21,0.2253337634861162,111.5806790927077,0.0427835159918408,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0621158577545455,2446.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1346.029669978197,51.0,10.0,17.999999999999993,41.54412561661103,1225.485544361586,100.0,18.0,25.0,46.54412561661103,1318.485544361586,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1937-02-23,1937-03-06,2675.0,1.0168525457970932,2720.0805600072235,0.108,1937,2,23,1937.02,1936,5,146,21,0.2350149603846241,112.0508900290265,0.04119396008945,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0595570595892828,2558.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1458.0805600072235,51.0,10.0,18.000000000000007,45.00248641997604,1334.0780735872474,100.0,18.0,25.0,50.00248641997604,1427.0780735872477,1243.0,972.8381254896728,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212636,15.224972517212636,15.224972517212636,15.224972517212636,,1.1,1.1,1.1,1.1,0.912511264997694,0.912511264997694,0.912511264997694,0.912511264997694,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316964,147.84172950680716,0.11
1937-02-24,1937-03-07,2797.3,1.0203548632913415,2854.2386590848696,0.098,1937,2,24,1937.02,1936,5,147,21,0.2466062201449327,134.15809907764606,0.0470031118983792,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0567576924530693,2692.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1592.2386590848694,51.000000000000064,10.0,18.0,49.14316849027375,1464.0954905945955,100.0,18.0,25.0,54.14316849027375,1557.0954905945955,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.241661891981,0.0501774447357359,39.22775643471567,77.38404103148719,113.3137281891303,144.1460073950721,0.1
1937-02-25,1937-03-08,2875.4,1.0256864874470466,2949.2589260052373,0.092,1937,2,25,1937.02,1936,5,148,22,0.2548159712068525,95.02026692036816,0.0322183535947021,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0549290530483969,2787.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1687.2589260052378,51.0,10.0,18.0,52.07589277793944,1556.183033227299,100.0,18.0,25.0,57.07589277793944,1649.183033227299,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1937-02-26,1937-03-09,2907.1,1.0232102315014835,2974.5744639979634,0.09,1937,2,26,1937.02,1936,5,149,22,0.2570032336894239,25.31553799272524,0.0085106418747036,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0544615715493854,2812.5744639979634,1100.0,,4,275.0,275.0,275.0,275.0,1712.574463997963,51.0,10.0,18.0,52.857236543147,1580.717227454816,100.0,18.0,25.0,57.857236543147,1673.717227454816,1243.0,973.4524211199948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.610676886890204,14.610676886890204,14.610676886890204,14.610676886890204,,1.1,1.1,1.1,1.1,0.9052954254696352,0.9052954254696352,0.9052954254696352,0.9052954254696352,0.98,0.98,0.98,0.98,34.96942080972228,34.96942080972228,34.96942080972228,34.96942080972228,139.87768323888912,3357.06439773334,0.0470244349004755,38.41604895590319,75.75182928493105,110.84466156870816,140.8103039989005,0.09
1937-02-27,1937-03-10,2987.1,1.0169331779570123,3037.681095875392,0.083,1937,2,27,1937.02,1936,5,150,22,0.2624556466836338,63.106631877428754,0.0207746073026282,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0533301537873629,2875.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1775.6810958753922,51.0,10.0,18.0,54.80497209491951,1641.8761237804729,100.0,18.0,25.0,59.80497209491951,1734.8761237804729,1243.0,973.6047474728026,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1937-02-28,1937-03-11,3151.4,1.0270462736600223,3236.633626812195,0.071,1937,2,28,1937.02,1936,5,151,22,0.2796451453565736,198.9525309368032,0.0614689686496133,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.0500520042361285,3074.633626812195,1100.0,,4,275.0,275.0,275.0,275.0,1974.6336268121952,51.0,10.0,18.0,60.94548230901837,1834.6881445031763,100.0,18.0,25.0,65.94548230901836,1927.6881445031763,1243.0,974.0623903044352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.00070770244993,14.00070770244993,14.00070770244993,14.00070770244993,,1.1,1.1,1.1,1.1,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.98,0.98,0.98,0.98,33.20283572361025,33.20283572361025,33.20283572361025,33.20283572361025,132.811342894441,3187.472229466584,0.0410337894886325,36.69082279436128,72.28541617480894,105.60789901098389,133.7523288221471,0.07
1937-03-01,1937-03-12,3184.9,1.0229381533974078,3257.955724755405,0.07,1937,3,1,1937.03,1936,6,152,22,0.2814873746188669,21.322097943209425,0.0065446248336632,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0733588852003024,3018.955724755405,1100.0,,4,275.0,275.0,275.0,275.0,1918.9557247554044,41.0,7.0,13.0,67.0,1790.9557247554044,100.0,18.0,25.0,80.0,1934.9557247554048,1243.0,974.107572845315,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955525161570296,13.955525161570296,13.955525161570296,13.955525161570296,,1.1,1.1,1.1,1.1,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.98,0.98,0.98,0.98,33.07140337639025,33.07140337639025,33.07140337639025,33.07140337639025,132.285613505561,3174.854724133464,0.040603870856929,36.56204414518089,72.02680948997016,105.217577766526,133.22714311701142,0.07
1937-03-02,1937-03-13,3118.1,1.0263133524539487,3200.147664286657,0.074,1937,3,2,1937.03,1936,6,153,22,0.2764927581943672,57.80806046874704,0.0180641853230335,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0746840536976519,2961.147664286657,1100.0,,4,275.0,275.0,275.0,275.0,1861.147664286657,41.000000000000064,7.0,13.0,67.0,1733.1476642866571,100.0,18.0,25.0,80.0,1877.147664286657,1243.0,973.985074812417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468257,14.078023194468257,14.078023194468257,14.078023194468257,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.0473130158302,0.0417825421624093,36.91091972345279,72.7274441141207,106.27516520144204,134.6504017745036,0.075
1937-03-03,1937-03-14,3035.8,1.0225040627161943,3104.1178335938234,0.079,1937,3,3,1937.03,1936,6,154,22,0.2681957808225063,96.02983069283437,0.0309362710569704,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0769944998264757,2865.1178335938234,1100.0,,4,275.0,275.0,275.0,275.0,1765.117833593823,41.0,7.0,13.0,67.0,1637.1178335938232,100.0,18.0,25.0,80.0,1781.1178335938232,1243.0,973.7651120121228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.297985994762216,14.297985994762216,14.297985994762216,14.297985994762216,,1.1,1.1,1.1,1.1,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.98,0.98,0.98,0.98,34.06574202587871,34.06574202587871,34.06574202587871,34.06574202587871,136.26296810351485,3270.311234484357,0.0438974856652767,37.53491038228601,73.98094536994144,108.16820800309053,137.20023226162888,0.08
1937-03-04,1937-03-15,3019.5,1.0193544105152836,3077.940642550899,0.08,1937,3,4,1937.03,1936,6,155,23,0.2659340715163977,26.177191042923823,0.008504774484939,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0776493206840806,2838.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1738.9406425508994,41.0,7.0,13.0,67.0,1610.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1937-03-05,1937-03-16,3019.5,1.0193544105152836,3077.940642550899,0.08,1937,3,5,1937.03,1936,6,156,23,0.2659340715163977,0.0,0.0,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0776493206840806,2838.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1738.9406425508994,41.0,7.0,13.0,67.0,1610.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1937-03-06,1937-03-17,2954.9,1.0221366031430843,3020.311448627501,0.085,1937,3,6,1937.03,1936,6,157,23,0.260954909161416,57.629193923398816,0.0190805467924795,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0791309121807975,2781.311448627501,1100.0,,4,275.0,275.0,275.0,275.0,1681.3114486275006,41.0,7.0,13.0,67.0,1553.3114486275006,100.0,18.0,25.0,80.0,1697.3114486275006,1243.0,973.5628207380664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500277268818948,14.500277268818948,14.500277268818948,14.500277268818948,,1.1,1.1,1.1,1.1,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.98,0.98,0.98,0.98,34.65087373644827,34.65087373644827,34.65087373644827,34.65087373644827,138.60349494579307,3326.483878699034,0.0458904643786909,38.10578614033582,75.12816231783033,109.90179218240972,139.5378523438677,0.085
1937-03-07,1937-03-18,2923.0,1.0202219902494358,2982.1088774991017,0.089,1937,3,7,1937.03,1936,6,158,23,0.2576542070159224,38.20257112839863,0.0128105889817264,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0801446257724947,2743.1088774991017,1100.0,,4,275.0,275.0,275.0,275.0,1643.1088774991017,41.0,7.0,13.0,67.0,1515.1088774991017,100.0,18.0,25.0,80.0,1659.1088774991017,1243.0,973.4706076353424,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.592490371542638,14.592490371542638,14.592490371542638,14.592490371542638,,1.1,1.1,1.1,1.1,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.98,0.98,0.98,0.98,34.91698558404539,34.91698558404539,34.91698558404539,34.91698558404539,139.66794233618157,3352.0306160683576,0.0468352927654713,38.36498562083893,75.6491794800441,110.68945848718565,140.60081146096348,0.09
1937-03-08,1937-03-19,2891.2,1.0253523189725056,2964.498624613308,0.091,1937,3,8,1937.03,1936,6,159,23,0.2561326811665899,17.61025288579367,0.0059403815335184,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0806207154274444,2725.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1625.498624613308,41.0,7.0,13.0,67.0,1497.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.4281001283772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508289,14.634997878508289,14.634997878508289,14.634997878508289,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725756,141.09029631493922,0.09
1937-03-09,1937-03-20,2891.2,1.0253523189725056,2964.498624613308,0.091,1937,3,9,1937.03,1936,6,160,23,0.2561326811665899,0.0,0.0,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0806207154274444,2725.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1625.498624613308,41.0,7.0,13.0,67.0,1497.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.4281001283772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508289,14.634997878508289,14.634997878508289,14.634997878508289,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725756,141.09029631493922,0.09
1937-03-10,1937-03-21,2859.7,1.0258232460855696,2933.546736830903,0.093,1937,3,10,1937.03,1936,6,161,23,0.25345843806219,30.95188778240481,0.0105510123270924,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0814713455897384,2694.5467368309032,1100.0,,4,275.0,275.0,275.0,275.0,1594.5467368309032,41.0,7.0,13.0,67.0,1466.5467368309032,100.0,18.0,25.0,80.0,1610.5467368309032,1243.0,973.3533886751088,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.709709331776212,14.709709331776212,14.709709331776212,14.709709331776212,,1.1,1.1,1.1,1.1,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.98,0.98,0.98,0.98,35.25466286924467,35.25466286924467,35.25466286924467,35.25466286924467,141.01865147697868,3384.447635447488,0.0480710430505431,38.69355951736993,76.30976321792234,111.68841559004272,141.94963043389603,0.095
1937-03-11,1937-03-22,2812.8,1.0218761579249735,2874.3332570113653,0.0969999999999999,1937,3,11,1937.03,1936,6,162,24,0.2483423934057819,59.2134798195375,0.0206007705178576,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0831497180840137,2635.3332570113653,1100.0,,4,275.0,275.0,275.0,275.0,1535.3332570113653,41.0,7.0,13.0,67.0,1407.3332570113653,100.0,18.0,25.0,80.0,1551.3332570113653,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1937-03-12,1937-03-23,2812.8,1.0218761579249735,2874.3332570113653,0.0969999999999999,1937,3,12,1937.03,1936,6,163,24,0.2483423934057819,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0831497180840137,2635.3332570113653,1100.0,,4,275.0,275.0,275.0,275.0,1535.3332570113653,41.0,7.0,13.0,67.0,1407.3332570113653,100.0,18.0,25.0,80.0,1551.3332570113653,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1937-03-13,1937-03-24,2797.3,1.0203548632913415,2854.2386590848696,0.098,1937,3,13,1937.03,1936,6,164,24,0.2466062201449327,20.094597926496128,0.007040265488149,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0837351141745899,2615.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1515.2386590848694,41.0,7.0,13.0,67.0,1387.2386590848694,100.0,18.0,25.0,80.0,1531.2386590848694,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.241661891981,0.0501774447357359,39.22775643471567,77.38404103148719,113.3137281891303,144.1460073950721,0.1
1937-03-14,1937-03-25,2751.0,1.0228803332605654,2813.9437967998165,0.1009999999999999,1937,3,14,1937.03,1936,6,165,24,0.2431247440435041,40.294862285053576,0.0143197111224748,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0849341768203775,2574.943796799816,1100.0,,4,275.0,275.0,275.0,275.0,1474.943796799816,41.0,7.0,13.0,67.0,1346.943796799816,100.0,18.0,25.0,80.0,1490.943796799816,1243.0,973.06469192331,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.998406083575404,14.998406083575404,14.998406083575404,14.998406083575404,,1.1,1.1,1.1,1.1,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.98,0.98,0.98,0.98,36.083240033825504,36.083240033825504,36.083240033825504,36.083240033825504,144.33296013530202,3463.9910432472493,0.0512920550507959,39.49798781745903,77.9276222356388,114.1364901188904,145.25872589632132,0.1
1937-03-15,1937-03-26,2690.1,1.021139196728779,2746.9665531200885,0.107,1937,3,15,1937.03,1936,6,166,24,0.2373379101895756,66.97724367972751,0.0243822567128284,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1937-03-16,1937-03-27,2735.7,1.0180134946442911,2784.979517298387,0.103,1937,3,16,1937.03,1936,6,167,24,0.2406222302945806,38.01296417829872,0.0136492796238493,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0858175072798544,2545.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1445.9795172983872,41.0,7.0,13.0,67.0,1317.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1937-03-17,1937-03-28,2875.4,1.0256864874470466,2949.2589260052373,0.092,1937,3,17,1937.03,1936,6,168,24,0.2548159712068525,164.27940870685052,0.055701928121098,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0810373066578202,2710.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1610.2589260052378,41.0,7.0,13.0,67.0,1482.2589260052378,100.0,18.0,25.0,80.0,1626.2589260052378,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1937-03-18,1937-03-29,2938.9,1.0233425437507448,3007.5014018290635,0.087,1937,3,18,1937.03,1936,6,169,25,0.2598481211180311,58.24247582382623,0.01936573522074,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0794679596340829,2768.5014018290635,1100.0,,4,275.0,275.0,275.0,275.0,1668.501401829064,41.0,7.0,13.0,67.0,1540.5014018290644,100.0,18.0,25.0,80.0,1684.5014018290644,1243.0,973.5318999354496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.531198071435783,14.531198071435783,14.531198071435783,14.531198071435783,,1.1,1.1,1.1,1.1,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.98,0.98,0.98,0.98,34.74015086098304,34.74015086098304,34.74015086098304,34.74015086098304,138.96060344393214,3335.054482654372,0.0462046678879088,38.19277089146393,75.30300132983271,110.16608819105892,139.8944645824648,0.085
1937-03-19,1937-03-30,2954.9,1.0221366031430843,3020.311448627501,0.085,1937,3,19,1937.03,1936,6,170,25,0.260954909161416,12.81004679843636,0.0042412999507906,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0791309121807975,2781.311448627501,1100.0,,4,275.0,275.0,275.0,275.0,1681.3114486275006,41.0,7.0,13.0,67.0,1553.3114486275006,100.0,18.0,25.0,80.0,1697.3114486275006,1243.0,973.5628207380664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500277268818948,14.500277268818948,14.500277268818948,14.500277268818948,,1.1,1.1,1.1,1.1,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.98,0.98,0.98,0.98,34.65087373644827,34.65087373644827,34.65087373644827,34.65087373644827,138.60349494579307,3326.483878699034,0.0458904643786909,38.10578614033582,75.12816231783033,109.90179218240972,139.5378523438677,0.085
1937-03-20,1937-03-31,3003.3,1.0206154652226735,3065.2144267032563,0.081,1937,3,20,1937.03,1936,6,171,25,0.2648345264671613,44.90297807575553,0.0146492126895181,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.0779717066179454,2826.2144267032563,1100.0,,4,275.0,275.0,275.0,275.0,1726.214426703256,41.0,7.0,13.0,67.0,1598.214426703256,100.0,18.0,25.0,80.0,1742.214426703256,1243.0,973.67120723687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.391890770015335,14.391890770015335,14.391890770015335,14.391890770015335,,1.1,1.1,1.1,1.1,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.98,0.98,0.98,0.98,34.33758648186158,34.33758648186158,34.33758648186158,34.33758648186158,137.35034592744628,3296.4083022587115,0.044809376052419,37.80028256303415,74.51418044110068,108.97386461222064,138.28629673340916,0.08
1937-03-21,1937-04-01,3052.2,1.0275663799351875,3136.33810483818,0.077,1937,3,21,1937.03,1936,6,172,25,0.2709796122580187,71.12367813492392,0.0226772993719035,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.076203518884432,2897.33810483818,1100.0,,4,275.0,275.0,275.0,275.0,1797.3381048381796,41.0,7.0,13.0,67.0,1669.33810483818,100.0,18.0,25.0,80.0,1813.33810483818,1243.0,973.842885080644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.22021292624136,14.22021292624136,14.22021292624136,14.22021292624136,,1.1,1.1,1.1,1.1,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.98,0.98,0.98,0.98,33.84031952857074,33.84031952857074,33.84031952857074,33.84031952857074,135.36127811428295,3248.670674742791,0.0431590197196762,37.314665147158095,73.53845186273814,107.4998138382608,136.2996010423939,0.075
1937-03-22,1937-04-02,3085.0,1.0235734721429544,3157.7241615610137,0.076,1937,3,22,1937.03,1936,6,173,25,0.2728273675588716,21.386056722834383,0.0067726171219028,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0756874216276859,2918.7241615610137,1100.0,,4,275.0,275.0,275.0,275.0,1818.7241615610144,41.0,7.0,13.0,67.0,1690.7241615610142,100.0,18.0,25.0,80.0,1834.7241615610144,1243.0,973.8945065968712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.168591410013914,14.168591410013914,14.168591410013914,14.168591410013914,,1.1,1.1,1.1,1.1,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.98,0.98,0.98,0.98,33.690563405485555,33.690563405485555,33.690563405485555,33.690563405485555,134.76225362194222,3234.294086926613,0.0426770188677033,37.17054103576782,73.24892551761992,107.06256190278162,135.71062566430658,0.075
1937-03-23,1937-04-03,3168.1,1.0231801571277364,3241.537055796381,0.071,1937,3,23,1937.03,1936,6,174,25,0.2800688016208073,83.81289423536691,0.025855911190494,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0737304543758431,3002.537055796381,1100.0,,4,275.0,275.0,275.0,275.0,1902.5370557963809,41.0,7.0,13.0,67.0,1774.5370557963806,100.0,18.0,25.0,80.0,1918.5370557963809,1243.0,974.0727809039496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.990317102935776,13.990317102935776,13.990317102935776,13.990317102935776,,1.1,1.1,1.1,1.1,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.8968594573548255,0.98,0.98,0.98,0.98,33.172616448063394,33.172616448063394,33.172616448063394,33.172616448063394,132.69046579225358,3184.5711790140867,0.0409344281765905,36.66123257365429,72.22599079741177,105.51819720180978,133.631609422942,0.07
1937-03-24,1937-04-04,3201.8,1.0257748761805774,3284.325998554973,0.068,1937,3,24,1937.03,1936,6,175,25,0.2837657662751496,42.78894275859193,0.0130282264237527,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0727698773219085,3045.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1945.3259985549728,41.0,7.0,13.0,67.0,1817.3259985549728,100.0,18.0,25.0,80.0,1961.3259985549728,1243.0,974.1634527112236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1937-03-25,1937-04-05,3286.8,1.0279872952802322,3378.788642127068,0.064,1937,3,25,1937.03,1936,6,176,26,0.2919273386797787,94.4626435720952,0.0279575473867544,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0707354100283529,3139.788642127068,1100.0,,4,275.0,275.0,275.0,275.0,2039.788642127068,41.0,7.0,13.0,67.0,1911.788642127068,100.0,18.0,25.0,80.0,2055.788642127068,1243.0,974.363623551174,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.699474455711266,13.699474455711266,13.699474455711266,13.699474455711266,,1.1,1.1,1.1,1.1,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.8925069062036584,0.98,0.98,0.98,0.98,32.32535247930078,32.32535247930078,32.32535247930078,32.32535247930078,129.30140991720313,3103.233838012875,0.0382685700742155,35.8298371532468,70.55681300920284,102.99985121858826,130.24552985555158,0.065
1937-03-26,1937-04-06,3304.0,1.0305800086263486,3405.0363485014564,0.062,1937,3,26,1937.03,1936,6,177,26,0.2941951405105258,26.247706374387693,0.0077084952076764,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0701901464591363,3166.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2066.036348501456,41.000000000000064,7.0,13.0,67.0,1938.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013131,13.643854316013131,13.643854316013131,13.643854316013131,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832945,129.596806603821,0.06
1937-03-27,1937-04-07,3373.3,1.0383592157636452,3502.697142535505,0.0579999999999999,1937,3,27,1937.03,1936,6,178,26,0.3026330331150676,97.66079403404908,0.0278815981113785,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0682331330041839,3263.697142535505,1100.0,,4,275.0,275.0,275.0,275.0,2163.697142535505,41.0,7.0,13.0,67.0,2035.6971425355048,100.0,18.0,25.0,80.0,2179.697142535505,1243.0,974.6261915639444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.436906442940952,13.436906442940952,13.436906442940952,13.436906442940952,,1.1,1.1,1.1,1.1,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.98,0.98,0.98,0.98,31.558462513655968,31.558462513655968,31.558462513655968,31.558462513655968,126.23385005462389,3029.612401310973,0.0360390421774366,35.075184596054925,69.04240500630287,100.71677441549043,127.1801063302086,0.06
1937-03-28,1937-04-08,3443.5,1.0334022828729974,3558.5207610731663,0.055,1937,3,28,1937.03,1936,6,179,26,0.3074561937567216,55.823618537661325,0.0156873100610564,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0671627386903099,3319.5207610731663,1100.0,,4,275.0,275.0,275.0,275.0,2219.5207610731663,41.0,7.0,13.0,67.0,2091.5207610731663,100.0,18.0,25.0,80.0,2235.5207610731663,1243.0,974.7444844698932,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.318613536992144,13.318613536992144,13.318613536992144,13.318613536992144,,1.1,1.1,1.1,1.1,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.98,0.98,0.98,0.98,31.21246283052602,31.21246283052602,31.21246283052602,31.21246283052602,124.84985132210409,2996.3964317304985,0.0350847612546884,34.73404769036629,68.35803833288308,99.68558673001372,125.79689349542588,0.055
1937-03-29,1937-04-09,3496.8,1.0330804501308493,3612.475718017554,0.052,1937,3,29,1937.03,1936,6,180,26,0.3121179020367167,53.954956944387504,0.0149357286127301,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0661596142523437,3373.475718017554,1100.0,,4,275.0,275.0,275.0,275.0,2273.475718017554,41.0,7.0,13.0,67.0,2145.475718017554,100.0,18.0,25.0,80.0,2289.475718017554,1243.0,974.858817592942,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.204280413943325,13.204280413943325,13.204280413943325,13.204280413943325,,1.1,1.1,1.1,1.1,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.98,0.98,0.98,0.98,30.877803407612067,30.877803407612067,30.877803407612067,30.877803407612067,123.51121363044822,2964.269127130758,0.0341901851448923,34.40368071836133,67.69540819889924,98.68748313717032,124.4588750779133,0.05
1937-03-30,1937-04-10,3514.6,1.034222584023983,3634.8786938106905,0.051,1937,3,30,1937.03,1936,6,181,26,0.3140535191452436,22.402975793136648,0.0061633351977559,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0657518503731523,3395.8786938106905,1100.0,,4,275.0,275.0,275.0,275.0,2295.8786938106905,41.0,7.0,13.0,66.99999999999999,2167.8786938106896,100.0,18.0,25.0,80.0,2311.8786938106896,1243.0,974.906290565456,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.156807441429308,13.156807441429308,13.156807441429308,13.156807441429308,,1.1,1.1,1.1,1.1,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.98,0.98,0.98,0.98,30.73878605007345,30.73878605007345,30.73878605007345,30.73878605007345,122.95514420029384,2950.923460807052,0.0338264780086489,34.266362428333764,67.42001368031552,98.27273994499744,123.90307570543212,0.05
1937-03-31,1937-04-11,3514.6,1.034222584023983,3634.8786938106905,0.051,1937,3,31,1937.03,1936,6,182,26,0.3140535191452436,0.0,0.0,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0657518503731523,3395.8786938106905,1100.0,,4,275.0,275.0,275.0,275.0,2295.8786938106905,41.0,7.0,13.0,66.99999999999999,2167.8786938106896,100.0,18.0,25.0,80.0,2311.8786938106896,1243.0,974.906290565456,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.156807441429308,13.156807441429308,13.156807441429308,13.156807441429308,,1.1,1.1,1.1,1.1,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.98,0.98,0.98,0.98,30.73878605007345,30.73878605007345,30.73878605007345,30.73878605007345,122.95514420029384,2950.923460807052,0.0338264780086489,34.266362428333764,67.42001368031552,98.27273994499744,123.90307570543212,0.05
1937-04-01,1937-04-12,3514.6,1.034222584023983,3634.8786938106905,0.051,1937,4,1,1937.04,1936,7,183,27,0.3140535191452436,0.0,0.0,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0811581416739746,3339.8786938106905,1100.0,,4,275.0,275.0,275.0,275.0,2239.8786938106905,30.0,4.0,7.0,55.0,2143.8786938106905,100.0,18.0,25.0,80.0,2311.8786938106905,1243.0,974.906290565456,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.156807441429308,13.156807441429308,13.156807441429308,13.156807441429308,,1.1,1.1,1.1,1.1,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.98,0.98,0.98,0.98,30.73878605007345,30.73878605007345,30.73878605007345,30.73878605007345,122.95514420029384,2950.923460807052,0.0338264780086489,34.266362428333764,67.42001368031552,98.27273994499744,123.90307570543212,0.05
1937-04-02,1937-04-13,3496.8,1.0330804501308493,3612.475718017554,0.052,1937,4,2,1937.04,1936,7,184,27,0.3121179020367167,22.402975793136648,0.0062015574752239,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0816614485541481,3317.475718017554,1100.0,,4,275.0,275.0,275.0,275.0,2217.475718017554,30.0,4.0,7.0,55.0,2121.475718017554,100.0,18.0,25.0,80.0,2289.475718017554,1243.0,974.858817592942,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.204280413943325,13.204280413943325,13.204280413943325,13.204280413943325,,1.1,1.1,1.1,1.1,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.98,0.98,0.98,0.98,30.877803407612067,30.877803407612067,30.877803407612067,30.877803407612067,123.51121363044822,2964.269127130758,0.0341901851448923,34.40368071836133,67.69540819889924,98.68748313717032,124.4588750779133,0.05
1937-04-03,1937-04-14,3443.5,1.0334022828729974,3558.5207610731663,0.055,1937,4,3,1937.04,1936,7,185,27,0.3074561937567216,53.954956944387504,0.0151621869217691,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0828996147014286,3263.5207610731663,1100.0,,4,275.0,275.0,275.0,275.0,2163.5207610731663,30.0,4.0,7.0,55.0,2067.5207610731663,100.0,18.0,25.0,80.0,2235.5207610731663,1243.0,974.7444844698932,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.318613536992144,13.318613536992144,13.318613536992144,13.318613536992144,,1.1,1.1,1.1,1.1,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.8864234650184306,0.98,0.98,0.98,0.98,31.21246283052602,31.21246283052602,31.21246283052602,31.21246283052602,124.84985132210409,2996.3964317304985,0.0350847612546884,34.73404769036629,68.35803833288308,99.68558673001372,125.79689349542588,0.055
1937-04-04,1937-04-15,3408.3,1.0354681402404935,3529.1860623816747,0.0559999999999999,1937,4,4,1937.04,1936,7,186,27,0.3049216757897767,29.33469869149121,0.0083120295084965,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0835886787450698,3234.1860623816747,1100.0,,4,275.0,275.0,275.0,275.0,2134.186062381675,30.000000000000053,4.0,7.0,55.0,2038.1860623816751,100.0,18.0,25.0,80.0,2206.186062381675,1243.0,974.6823228464756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.380775160409785,13.380775160409785,13.380775160409785,13.380775160409785,,1.1,1.1,1.1,1.1,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.98,0.98,0.98,0.98,31.394316038108467,31.394316038108467,31.394316038108467,31.394316038108467,125.57726415243388,3013.854339658413,0.0355825003082121,34.91340094254081,68.71782769833021,100.22766453596871,126.52391583019602,0.055
