Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-04-05,1937-04-16,3373.3,1.0383592157636452,3502.697142535505,0.0579999999999999,1937,4,5,1937.04,1936,7,187,27,0.3026330331150676,26.48891984617012,0.0075624351087903,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0842208127039089,3207.697142535505,1100.0,,4,275.0,275.0,275.0,275.0,2107.697142535505,30.0,4.0,7.0,55.0,2011.6971425355048,100.0,18.0,25.0,80.0,2179.697142535505,1243.0,974.6261915639444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.436906442940952,13.436906442940952,13.436906442940952,13.436906442940952,,1.1,1.1,1.1,1.1,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.8883595318916417,0.98,0.98,0.98,0.98,31.558462513655968,31.558462513655968,31.558462513655968,31.558462513655968,126.23385005462389,3029.612401310973,0.0360390421774366,35.075184596054925,69.04240500630287,100.71677441549043,127.1801063302086,0.06
1937-04-06,1937-04-17,3355.9,1.0365896246098658,3478.691121228249,0.059,1937,4,6,1937.04,1936,7,188,27,0.3005589128741207,24.00602130725611,0.0069008775055544,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0848020102157969,3183.691121228249,1100.0,,4,275.0,275.0,275.0,275.0,2083.691121228249,29.999999999999947,4.0,6.999999999999987,55.0,1987.691121228249,100.0,18.0,25.0,80.0,2155.6911212282494,1243.0,974.5753216616504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.487776345234993,13.487776345234993,13.487776345234993,13.487776345234993,,1.1,1.1,1.1,1.1,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.98,0.98,0.98,0.98,31.70716600896848,31.70716600896848,31.70716600896848,31.70716600896848,126.82866403587391,3043.8879368609746,0.0364587310617832,35.221678825373296,69.33633174047569,101.1597568275897,127.7745602933132,0.06
1937-04-07,1937-04-18,3304.0,1.0305800086263486,3405.0363485014564,0.062,1937,4,7,1937.04,1936,7,189,27,0.2941951405105258,73.654772726793,0.021631126715933,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0866363732445406,3110.0363485014564,1100.0,,4,275.0,275.0,275.0,275.0,2010.036348501456,30.0,4.0,7.0,55.0,1914.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013131,13.643854316013131,13.643854316013131,13.643854316013131,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.16304325857349,32.16304325857349,32.16304325857349,32.16304325857349,128.65217303429398,3087.6521528230555,0.0377829073956621,35.670294136719185,70.23659208862527,102.51695319832945,129.596806603821,0.06
1937-04-08,1937-04-19,3269.7,1.029583192032728,3366.428162989411,0.065,1937,4,8,1937.04,1936,7,190,28,0.2908593932822851,38.60818551204511,0.0114685903404992,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0876299703178689,3071.428162989411,1100.0,,4,275.0,275.0,275.0,275.0,1971.4281629894108,30.0,4.0,7.0,55.0,1875.428162989411,100.0,18.0,25.0,80.0,2043.428162989411,1243.0,974.3374311072872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.725666899598153,13.725666899598153,13.725666899598153,13.725666899598153,,1.1,1.1,1.1,1.1,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.98,0.98,0.98,0.98,32.401757663473646,32.401757663473646,32.401757663473646,32.401757663473646,129.60703065389458,3110.56873569347,0.0384998652514844,35.90490115405164,70.70748646889234,103.22709828608797,130.55088426801942,0.065
1937-04-09,1937-04-20,3201.8,1.0257748761805774,3284.325998554973,0.068,1937,4,9,1937.04,1936,7,191,28,0.2837657662751496,82.10216443443778,0.0249981775471012,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.0898205598743222,2989.325998554973,1100.0,,4,275.0,275.0,275.0,275.0,1889.3259985549728,30.000000000000053,4.0,7.0,55.0,1793.3259985549732,100.0,18.0,25.0,80.0,1961.3259985549728,1243.0,974.1634527112236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.899645295661642,13.899645295661642,13.899645295661642,13.899645295661642,,1.1,1.1,1.1,1.1,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.8955297501870696,0.98,0.98,0.98,0.98,32.90875955799765,32.90875955799765,32.90875955799765,32.90875955799765,131.6350382319906,3159.240917567774,0.0400797723155091,36.40258129325081,71.70661459999303,104.73437666474308,132.57717332155482,0.07
1937-04-10,1937-04-21,3134.7,1.0270462736600223,3219.4819540420726,0.072,1937,4,10,1937.04,1936,7,192,28,0.2781632408292351,64.84404451290038,0.0201411424069292,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.091629648561821,2924.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1824.4819540420729,30.0,4.0,7.0,55.0,1728.4819540420729,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930894,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796137,14.037052913796137,14.037052913796137,14.037052913796137,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1937-04-11,1937-04-22,3085.0,1.0235734721429544,3157.7241615610137,0.076,1937,4,11,1937.04,1936,7,193,28,0.2728273675588716,61.75779248105847,0.0195576907042218,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0934217128877296,2862.7241615610137,1100.0,,4,275.0,275.0,275.0,275.0,1762.7241615610142,30.0,4.0,7.0,55.0,1666.7241615610142,100.0,18.0,25.0,80.0,1834.7241615610144,1243.0,973.8945065968712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.168591410013914,14.168591410013914,14.168591410013914,14.168591410013914,,1.1,1.1,1.1,1.1,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.98,0.98,0.98,0.98,33.690563405485555,33.690563405485555,33.690563405485555,33.690563405485555,134.76225362194222,3234.294086926613,0.0426770188677033,37.17054103576782,73.24892551761992,107.06256190278162,135.71062566430658,0.075
1937-04-12,1937-04-23,3035.8,1.0225040627161943,3104.1178335938234,0.079,1937,4,12,1937.04,1936,7,194,28,0.2681957808225063,53.60632796719119,0.0172694243069786,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0950350520870726,2809.1178335938234,1100.0,,4,275.0,275.0,275.0,275.0,1709.117833593823,30.0,4.0,7.0,55.0,1613.117833593823,100.0,18.0,25.0,80.0,1781.117833593823,1243.0,973.7651120121228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.297985994762216,14.297985994762216,14.297985994762216,14.297985994762216,,1.1,1.1,1.1,1.1,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.98,0.98,0.98,0.98,34.06574202587871,34.06574202587871,34.06574202587871,34.06574202587871,136.26296810351485,3270.311234484357,0.0438974856652767,37.53491038228601,73.98094536994144,108.16820800309053,137.20023226162888,0.08
1937-04-13,1937-04-24,3019.5,1.0193544105152836,3077.940642550899,0.08,1937,4,13,1937.04,1936,7,195,28,0.2659340715163977,26.177191042923823,0.008504774484939,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0958433037732376,2782.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1682.9406425508994,30.0,4.0,7.0,55.0,1586.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1937-04-14,1937-04-25,2987.1,1.0169331779570123,3037.681095875392,0.083,1937,4,14,1937.04,1936,7,196,28,0.2624556466836338,40.25954667550741,0.0132533815778662,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0971135516498276,2742.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1642.6810958753922,30.0,4.0,7.0,55.0,1546.6810958753924,100.0,18.0,25.0,80.0,1714.6810958753924,1243.0,973.6047474728026,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1937-04-15,1937-04-26,2859.7,1.0258232460855696,2933.546736830903,0.093,1937,4,15,1937.04,1936,7,197,29,0.25345843806219,104.1343590444885,0.03549776716937,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1005608658952838,2638.5467368309032,1100.0,,4,275.0,275.0,275.0,275.0,1538.5467368309032,30.0,4.0,7.0,55.0,1442.5467368309037,100.0,18.0,25.0,80.0,1610.5467368309037,1243.0,973.3533886751088,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.709709331776212,14.709709331776212,14.709709331776212,14.709709331776212,,1.1,1.1,1.1,1.1,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.98,0.98,0.98,0.98,35.25466286924467,35.25466286924467,35.25466286924467,35.25466286924467,141.01865147697868,3384.447635447488,0.0480710430505431,38.69355951736993,76.30976321792234,111.68841559004272,141.94963043389603,0.095
1937-04-16,1937-04-27,2797.3,1.0203548632913415,2854.2386590848696,0.098,1937,4,16,1937.04,1936,7,198,29,0.2466062201449327,79.30807774603362,0.0277860708997128,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1033550572447867,2559.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1459.2386590848694,30.0,4.0,7.0,55.00000000000002,1363.2386590848696,100.0,18.0,25.0,80.0,1531.2386590848694,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.241661891981,0.0501774447357359,39.22775643471567,77.38404103148719,113.3137281891303,144.1460073950721,0.1
1937-04-17,1937-04-28,2720.5,1.0183095322629807,2770.3110825214394,0.104,1937,4,17,1937.04,1936,7,199,29,0.2393548775298523,83.92757656343065,0.0302953618071811,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1064862360986194,2475.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1375.311082521439,30.0,4.0,7.0,55.0,1279.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103726428385198,15.103726428385198,15.103726428385198,15.103726428385198,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.38433993303378,36.38433993303378,36.38433993303378,36.38433993303378,145.53735973213512,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.46108113590392,0.105
1937-04-18,1937-04-29,2675.0,1.0168525457970932,2720.0805600072235,0.108,1937,4,18,1937.04,1936,7,200,29,0.2350149603846241,50.2305225142154,0.0184665569295058,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1084526702397434,2425.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1325.0805600072235,30.0,4.0,7.0,55.00000000000002,1229.0805600072233,100.0,18.0,25.0,80.0,1397.0805600072233,1243.0,972.8381254896728,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212636,15.224972517212636,15.224972517212636,15.224972517212636,,1.1,1.1,1.1,1.1,0.912511264997694,0.912511264997694,0.912511264997694,0.912511264997694,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316964,147.84172950680716,0.11
1937-04-19,1937-04-30,2630.1,1.019101378261388,2680.338534965277,0.111,1937,4,19,1937.04,1936,7,201,29,0.2315812494209999,39.742025041946825,0.0148272408591333,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1100607241032042,2385.338534965277,1100.0,,4,275.0,275.0,275.0,275.0,1285.3385349652767,30.0,4.0,7.0,55.00000000000002,1189.3385349652765,100.0,18.0,25.0,80.0,1357.3385349652765,1243.0,972.7421964637092,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.320901543175935,15.320901543175935,15.320901543175935,15.320901543175935,,1.1,1.1,1.1,1.1,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.98,0.98,0.98,0.98,37.00306664835048,37.00306664835048,37.00306664835048,37.00306664835048,148.0122665934019,3552.294398241645,0.0552214821607671,40.388011843051466,79.71862582819753,116.8490747703474,148.9314833446146,0.11
1937-04-20,1937-05-01,2600.4,1.0139620251154882,2636.706850110316,0.114,1937,4,20,1937.04,1936,7,202,29,0.2278114718495313,43.6316848549609,0.0165477951608975,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1118819864209241,2341.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1241.7068501103156,30.0,4.000000000000006,7.0,55.0,1145.7068501103156,100.0,18.0,25.0,80.0,1313.7068501103156,1243.0,972.6368786037144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42621940317072,15.42621940317072,15.42621940317072,15.42621940317072,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.30201237375781,37.30201237375781,37.30201237375781,37.30201237375781,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803632,80.29951542201509,117.72945555961785,150.12492032154486,0.115
1937-04-21,1937-05-02,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1937,4,21,1937.04,1936,7,203,29,0.229756158453818,22.507946808875204,0.0084641326586147,0.58,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
1937-04-22,1937-05-03,2527.0,1.0119035094976967,2557.0801685006795,0.121,1937,4,22,1937.04,1936,7,204,30,0.2209317265584587,102.13462841851153,0.0399418953213333,0.58,3,Normal,54,13,14,19,117,217.0,0.0848624156071086,2340.0801685006795,1100.0,,4,275.0,275.0,275.0,275.0,1240.0801685006795,46.0,5.0,11.0,61.0,1117.0801685006795,100.0,18.0,25.0,80.0,1234.0801685006795,1243.0,972.4446762687948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.618421738090506,15.618421738090506,15.618421738090506,15.618421738090506,,1.1,1.1,1.1,1.1,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.98,0.98,0.98,0.98,37.84560780663102,37.84560780663102,37.84560780663102,37.84560780663102,151.3824312265241,3633.1783494365777,0.0592012847666351,41.20038745720552,81.35432822787763,119.32884814638322,152.294854379206,0.12
1937-04-23,1937-05-04,2498.1,1.012504383587428,2529.337200639754,0.123,1937,4,23,1937.04,1936,7,205,30,0.2185347341352747,27.742967860925543,0.0109684734221709,0.58,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1937-04-24,1937-05-05,2498.1,1.012504383587428,2529.337200639754,0.123,1937,4,24,1937.04,1936,7,206,30,0.2185347341352747,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1937-04-25,1937-05-06,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,25,1937.04,1936,7,207,30,0.2156931928125063,32.88820975426461,0.0131739962940717,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-04-26,1937-05-07,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,26,1937.04,1936,7,208,30,0.2156931928125063,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-04-27,1937-05-08,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,27,1937.04,1936,7,209,30,0.2156931928125063,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-04-28,1937-05-09,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,28,1937.04,1936,7,210,30,0.2156931928125063,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-04-29,1937-05-10,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,29,1937.04,1936,7,211,31,0.2156931928125063,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-04-30,1937-05-11,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,4,30,1937.04,1936,7,212,31,0.2156931928125063,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-05-01,1937-05-12,2469.3,1.0109946101670468,2496.448990885489,0.126,1937,5,1,1937.05,1936,8,213,31,0.2156931928125063,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1105570356164589,2220.4489908854894,1100.0,,4,275.0,275.0,275.0,275.0,1120.4489908854894,45.0,5.0,12.0,63.0,995.4489908854896,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1937-05-02,1937-05-13,2440.8,1.012213916654198,2470.611727769566,0.129,1937,5,2,1937.05,1936,8,214,31,0.2134608532792905,25.837263115923182,0.0104578403905047,0.58,3,Normal,55,13,13,17,178,276.0,0.1117132234489832,2194.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1094.6117277695662,44.99999999999997,5.0,12.0,63.0,969.6117277695664,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405,41.7649572372619,82.49163244924124,121.0544322361962,154.63868854965196,0.13
1937-05-03,1937-05-14,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,3,1937.05,1936,8,215,31,0.2129042009248818,6.442735583433205,0.0026145672654201,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-04,1937-05-15,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,4,1937.05,1936,8,216,31,0.2129042009248818,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-05,1937-05-16,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,5,1937.05,1936,8,217,31,0.2129042009248818,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-06,1937-05-17,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,6,1937.05,1936,8,218,32,0.2129042009248818,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-07,1937-05-18,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,7,1937.05,1936,8,219,32,0.2129042009248818,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-08,1937-05-19,2426.6,1.015482152883101,2464.168992186133,0.13,1937,5,8,1937.05,1936,8,220,32,0.2129042009248818,0.0,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.1120053051861274,2188.168992186133,1100.0,,4,275.0,275.0,275.0,275.0,1088.168992186133,45.0,4.999999999999994,11.999999999999991,63.0,963.1689921861328,100.0,18.0,25.0,80.0,1141.168992186133,1243.0,972.2204079121732,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84269009471184,15.84269009471184,15.84269009471184,15.84269009471184,,1.1,1.1,1.1,1.1,0.918625746195598,0.918625746195598,0.918625746195598,0.918625746195598,0.98,0.98,0.98,0.98,38.47647849032367,38.47647849032367,38.47647849032367,38.47647849032367,153.9059139612947,3693.741935071073,0.062457532112988,41.80683397401915,82.57601069941734,121.18250411898455,154.81276351219267,0.13
1937-05-09,1937-05-20,2398.3,1.0147748455779635,2433.7345121496305,0.133,1937,5,9,1937.05,1936,8,221,32,0.210274661849728,30.434480036502467,0.012505258845847,0.58,3,Normal,55,13,13,17,178,276.0,0.1134059605195881,2157.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1057.7345121496303,44.99999999999997,5.0,12.0,63.0,932.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1937-05-10,1937-05-21,2384.3,1.0167396317966448,2424.2123040927404,0.135,1937,5,10,1937.05,1936,8,222,32,0.2094519430736127,9.522208056890124,0.003927959626644,0.58,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1937-05-11,1937-05-22,2384.3,1.0167396317966448,2424.2123040927404,0.135,1937,5,11,1937.05,1936,8,223,32,0.2094519430736127,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1937-05-12,1937-05-23,2384.3,1.0167396317966448,2424.2123040927404,0.135,1937,5,12,1937.05,1936,8,224,32,0.2094519430736127,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1937-05-13,1937-05-24,2384.3,1.0167396317966448,2424.2123040927404,0.135,1937,5,13,1937.05,1936,8,225,33,0.2094519430736127,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1138514145539298,2148.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1048.2123040927404,45.0,5.0,12.0,63.0,923.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1937-05-14,1937-05-25,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,14,1937.05,1936,8,226,33,0.2071890052705974,26.19140975712253,0.0109220940563901,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-15,1937-05-26,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,15,1937.05,1936,8,227,33,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-16,1937-05-27,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,16,1937.05,1936,8,228,33,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-17,1937-05-28,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,17,1937.05,1936,8,229,33,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-18,1937-05-29,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,18,1937.05,1936,8,230,33,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-19,1937-05-30,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,19,1937.05,1936,8,231,33,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-20,1937-05-31,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,20,1937.05,1936,8,232,34,0.2071890052705974,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1150949104121409,2122.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1022.020894335618,45.00000000000003,5.0,12.0,62.95056233226632,897.0703320033515,100.0,18.0,25.0,79.95056233226632,1075.0703320033515,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-21,1937-06-01,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,21,1937.05,1936,8,233,34,0.2071890052705974,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1338603849358595,2077.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,977.020894335618,35.0,4.0,8.0,57.0,873.0208943356176,100.0,18.0,25.0,80.0,1075.020894335618,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-22,1937-06-02,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,22,1937.05,1936,8,234,34,0.2071890052705974,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1338603849358595,2077.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,977.020894335618,35.0,4.0,8.0,57.0,873.0208943356176,100.0,18.0,25.0,80.0,1075.020894335618,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-23,1937-06-03,2356.4,1.0176629156066956,2398.020894335618,0.138,1937,5,23,1937.05,1936,8,235,34,0.2071890052705974,0.0,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1338603849358595,2077.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,977.020894335618,35.0,4.0,8.0,57.0,873.0208943356176,100.0,18.0,25.0,80.0,1075.020894335618,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1937-05-24,1937-06-04,2328.7,1.0148979275559746,2363.3928038995973,0.141,1937,5,24,1937.05,1936,8,236,34,0.2041971382569253,34.6280904360201,0.0146518557469091,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1358216879861655,2042.392803899597,1100.0,,4,275.0,275.0,275.0,275.0,942.3928038995978,35.0,4.0,8.000000000000009,57.0,838.3928038995978,100.0,18.0,25.0,80.0,1040.3928038995978,1243.0,971.9771550438956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.085942962989705,16.085942962989705,16.085942962989705,16.085942962989705,,1.1,1.1,1.1,1.1,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.98,0.98,0.98,0.98,39.15629685320987,39.15629685320987,39.15629685320987,39.15629685320987,156.62518741283947,3759.004497908147,0.066271331263431,42.45854231433852,83.88947874150604,123.17695272698752,157.5256122470676,0.14
1937-05-25,1937-06-05,2314.9,1.0166951178265908,2353.5475282567754,0.142,1937,5,25,1937.05,1936,8,237,34,0.2033465064413853,9.845275642822344,0.0041831641488517,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1363898524019857,2032.547528256776,1100.0,,4,275.0,275.0,275.0,275.0,932.5475282567752,35.0,4.0,8.0,57.0,828.5475282567753,100.0,18.0,25.0,80.0,1030.5475282567754,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.355233270867,0.0666609870855215,42.52185734670975,84.01711983305644,123.3708575009654,157.78957149284685,0.14
1937-05-26,1937-06-06,2301.1,1.017080109496938,2340.403039963404,0.144,1937,5,26,1937.05,1936,8,238,34,0.202210822652838,13.144488293371523,0.0056163353358048,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1371558635494762,2019.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,919.403039963404,35.0,4.0,8.0,57.0,815.4030399634038,100.0,18.0,25.0,80.0,1017.4030399634038,1243.0,971.9216625102564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.6294510981038,158.14165409682298,0.145
1937-05-27,1937-06-07,2260.3,1.0204682714303548,2306.564433914032,0.148,1937,5,27,1937.05,1936,8,239,35,0.1992871670901723,33.838606049372174,0.0146705661250273,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.139168017715114,1985.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,885.5644339140323,35.0,4.0,8.0,56.99999999999999,781.5644339140323,100.0,18.0,25.0,80.0,983.5644339140324,1243.0,971.8399831163445,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.598192493125,0.0685651449237198,42.82311139772944,84.62452433412955,124.293806580958,159.04648832943226,0.15
