Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-05-28,1937-06-08,2233.3,1.025972665065243,2291.3047528902075,0.151,1937,5,28,1937.05,1936,8,240,35,0.1979687306497139,15.259681023824214,0.0066598216603775,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1400948518939249,1970.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,870.3047528902075,35.0,4.0,8.0,56.99999999999999,766.3047528902074,100.0,18.0,25.0,80.0,968.3047528902074,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1937-05-29,1937-06-09,2166.7,1.0245692098920736,2219.934107073156,0.159,1937,5,29,1937.05,1936,8,241,35,0.1918023068511207,71.37064581705134,0.0321498938142578,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1445988865062388,1898.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,798.9341070731563,35.0,4.0,8.0,57.0,694.9341070731563,100.0,18.0,25.0,80.0,896.9341070731563,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.077074998657,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1937-05-30,1937-06-10,2127.3,1.0213057268689278,2172.623672768271,0.163,1937,5,30,1937.05,1936,8,242,35,0.1877146853271786,47.31043430488535,0.0217757151861483,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1477476306750329,1851.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,751.6236727682707,35.0,4.0,8.0,53.85465568121566,650.7690170870551,100.0,18.0,25.0,76.85465568121566,852.7690170870551,1243.0,971.5166778308198,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065293,16.546420176065293,16.546420176065293,16.546420176065293,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.212988993379,0.0744340632488232,43.67362700415923,86.34015897349093,126.902668769226,162.60409594575782,0.165
1937-05-31,1937-06-11,2075.6,1.0104089292612666,2097.2047735746846,0.168,1937,5,31,1937.05,1936,8,243,35,0.1811984924368527,75.41889919358618,0.0359616286134208,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1530608760978813,1776.2047735746844,1100.0,,4,275.0,275.0,275.0,275.0,676.2047735746846,35.0,4.0,8.0,48.45080932155061,580.753964253134,100.0,18.0,25.0,71.45080932155061,782.753964253134,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.728465794808432,16.728465794808432,16.728465794808432,16.728465794808432,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.927148886322506,40.927148886322506,40.927148886322506,40.927148886322506,163.70859554529002,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848734,128.35649629946363,164.58974667241952,0.17
1937-06-01,1937-06-12,2037.3,1.007993202318186,2053.58455108284,0.172,1937,6,1,1937.06,1936,9,244,35,0.1774297052135573,43.62022249184474,0.0212410160900578,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1251470263858801,1796.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,696.5845510828398,38.0,6.0,11.0,43.36713158492389,598.2174194979161,100.0,18.0,25.0,59.36713158492389,751.2174194979161,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1937-06-02,1937-06-13,2024.6,1.002921502049846,2030.5148730501185,0.174,1937,6,2,1937.06,1936,9,245,35,0.1754364850315302,23.06967803272141,0.011361491776747,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1265688832970476,1773.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,673.5148730501185,38.0,6.0,11.0,41.93088703813967,576.5839860119787,100.0,18.0,25.0,57.93088703813967,729.5839860119787,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1937-06-03,1937-06-14,1974.4,0.9998471702058058,1974.0982528543432,0.179,1937,6,3,1937.06,1936,9,246,36,0.1705620890466152,56.4166201957753,0.0285784256757244,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1301860227212117,1717.0982528543432,1100.0,,4,275.0,275.0,275.0,275.0,617.0982528543433,38.0,6.000000000000004,11.0,38.41856827108752,523.6796845832557,100.0,18.0,25.0,54.41856827108752,676.6796845832557,1243.0,971.0163174322988,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.046780574586553,17.046780574586553,17.046780574586553,17.046780574586553,,1.1,1.1,1.1,1.1,0.927254010526988,0.927254010526988,0.927254010526988,0.927254010526988,0.98,0.98,0.98,0.98,41.78966293751587,41.78966293751587,41.78966293751587,41.78966293751587,167.15865175006348,4011.807642001524,0.0846759534427272,44.96414963543148,88.94568603504263,130.87057549216678,168.02904757767817,0.18
1937-06-04,1937-06-15,1925.1,0.9879730990479076,1901.9470129771269,0.186,1937,6,4,1937.06,1936,9,247,36,0.1643282219212237,72.15123987721631,0.0379354626521785,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1351246897239879,1644.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,544.9470129771269,38.0,5.9999999999999964,11.0,33.92666228651373,456.0203506906132,100.0,18.0,25.0,49.92666228651373,609.0203506906132,1243.0,970.7832134265416,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.55396330981591,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1937-06-05,1937-06-16,1852.5,0.978019667728096,1811.7814344662977,0.1939999999999999,1937,6,5,1937.06,1936,9,248,36,0.1565379159378881,90.16557851082916,0.0497662559045868,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1418493396118198,1554.7814344662977,1100.0,,4,275.0,275.0,275.0,275.0,454.7814344662977,38.000000000000014,6.0,11.0,28.31324105626756,371.46819341003015,100.0,18.0,25.0,44.313241056267564,524.4681934100303,1243.0,970.4919092498144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.571188757071084,17.571188757071084,17.571188757071084,17.571188757071084,,1.1,1.1,1.1,1.1,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.98,0.98,0.98,0.98,43.18663842338011,43.18663842338011,43.18663842338011,43.18663842338011,172.74655369352044,4145.917288644489,0.0953462434305199,46.28017466381481,91.60585047184055,134.92958893180972,173.5975414588464,0.195
1937-06-06,1937-06-17,1816.8,0.9770021444335502,1775.017496006874,0.198,1937,6,6,1937.06,1936,9,249,36,0.1533615116549939,36.7639384594238,0.0207118738503304,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1447873052396125,1518.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,418.0174960068738,38.000000000000014,6.0,10.999999999999996,26.02443554906608,336.9930604578078,100.0,18.0,25.0,42.02443554906608,489.9930604578079,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1937-06-07,1937-06-18,1770.0,0.9720527628740284,1720.533390287031,0.204,1937,6,7,1937.06,1936,9,250,36,0.1486540849207994,54.48410571984346,0.0316669853822215,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1493722827181666,1463.533390287031,1100.0,,4,275.0,275.0,275.0,275.0,363.5333902870304,38.000000000000014,6.0,11.0,22.632428967285943,285.9009613197445,100.0,18.0,25.0,38.632428967285946,438.9009613197445,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1937-06-08,1937-06-19,1723.9,0.9632601849328992,1660.5642328058252,0.209,1937,6,8,1937.06,1936,9,251,36,0.1434727497144233,59.96915748120522,0.0361137234540313,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1547666720279478,1403.5642328058252,1100.0,,4,275.0,275.0,275.0,275.0,303.5642328058252,38.0,5.999999999999997,11.0,18.898940563786784,229.6652922420384,100.0,18.0,25.0,34.89894056378678,382.66529224203833,1243.0,970.0033613675264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.059736639358743,18.059736639358743,18.059736639358743,18.059736639358743,,1.1,1.1,1.1,1.1,0.931143988899274,0.931143988899274,0.931143988899274,0.931143988899274,0.98,0.98,0.98,0.98,44.45862569863792,44.45862569863792,44.45862569863792,44.45862569863792,177.8345027945517,4268.028067069241,0.1070928177792122,47.46964762439008,94.01324722953616,138.61052974514678,178.66559336816383,0.21
1937-06-09,1937-06-20,1667.4,0.9573874371230172,1596.3478126589189,0.217,1937,6,9,1937.06,1936,9,252,36,0.1379244510137305,64.21642014690633,0.0402270856248712,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1609924841954924,1339.3478126589189,1100.0,,4,275.0,275.0,275.0,275.0,239.34781265891888,37.99999999999999,5.999999999999997,11.0,14.901031138298457,169.4467815206204,100.0,18.0,25.0,30.90103113829845,322.44678152062045,1243.0,969.7958929332056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26720507367948,18.26720507367948,18.26720507367948,18.26720507367948,,1.1,1.1,1.1,1.1,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.9315609148570986,0.98,0.98,0.98,0.98,44.98949724279825,44.98949724279825,44.98949724279825,44.98949724279825,179.957988971193,4318.991735308632,0.1127310649622466,47.96332281656706,95.0133435447448,140.14203421768056,180.7798198959573,0.215
1937-06-10,1937-06-21,1601.1,0.9540557010569952,1527.5385829623551,0.226,1937,6,10,1937.06,1936,9,253,37,0.1319793335679474,68.80922969656399,0.0450458210771489,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.1682445228333283,1270.5385829623551,1100.0,,4,275.0,275.0,275.0,275.0,170.5385829623549,38.0,6.000000000000003,9.290039538805326,10.617188044348945,106.6313553792006,100.0,18.0,23.290039538805324,26.617188044348943,259.6313553792006,1241.2900395388049,969.5735861911094,990.0,0.9174820709214566,0.48,988.6025179290784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4939969579694,18.4939969579694,18.4939969579694,18.4939969579694,,1.1,1.1,1.1,1.1,0.9318689429031992,0.9318689429031992,0.9318689429031992,0.9318689429031992,0.98,0.98,0.98,0.98,45.56311384292881,45.56311384292881,45.56311384292881,45.56311384292881,182.25245537171523,4374.058928921166,0.119311196066991,48.48458428271857,96.06995202743386,141.76164524896842,183.0194070282724,0.225
1937-06-11,1937-06-22,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1937,6,11,1937.06,1936,9,254,37,0.1289050256533842,35.58226752966721,0.0238494030700542,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1722570542727093,1234.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,134.9563154326877,32.55755469582349,6.0,7.351705899056918,8.40194959892219,80.6451052388851,94.55755469582348,18.0,21.35170589905692,24.40194959892219,233.6451052388851,1233.9092605948806,969.4586280960132,990.0,0.8981226507406699,0.48,988.6218773492592,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.628314473246014,18.628314473246014,18.628314473246014,18.628314473246014,,1.1,1.1,1.1,1.1,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.98,0.98,0.98,0.98,45.89942935278342,45.89942935278342,45.89942935278342,45.89942935278342,183.5977174111337,4406.345217867209,0.1230583734336,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1937-06-12,1937-06-23,1547.2,0.9535133627079254,1475.2758747817022,0.235,1937,6,12,1937.06,1936,9,255,37,0.127463835581139,16.680440650985474,0.0113066585959413,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1742047059761134,1218.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,118.2758747817022,28.53347951932116,5.52260893922345,6.443043762427357,7.363478585631268,70.41326397509899,90.53347951932116,17.52260893922345,20.44304376242736,23.36347858563127,223.41326397509891,1228.499132220972,969.4047374416024,990.0,0.8839321500877951,0.48,988.636067849912,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69639562830976,18.69639562830976,18.69639562830976,18.69639562830976,,1.1,1.1,1.1,1.1,0.932013538764081,0.932013538764081,0.932013538764081,0.932013538764081,0.98,0.98,0.98,0.98,46.06890475858718,46.06890475858718,46.06890475858718,46.06890475858718,184.27561903434872,4422.61485682437,0.1249092608266343,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1937-06-13,1937-06-24,1568.6,0.9511387960172686,1491.9563154326877,0.2319999999999999,1937,6,13,1937.06,1936,9,256,37,0.1289050256533842,16.680440650985474,0.0111802473560681,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1722570542727093,1234.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,134.9563154326877,32.55755469582349,6.0,7.351705899056918,8.40194959892219,80.6451052388851,94.55755469582348,18.0,21.35170589905692,24.40194959892219,233.6451052388851,1233.9092605948806,969.4586280960132,990.0,0.8981226507406699,0.48,988.6218773492592,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.628314473246014,18.628314473246014,18.628314473246014,18.628314473246014,,1.1,1.1,1.1,1.1,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.9319786175671796,0.98,0.98,0.98,0.98,45.89942935278342,45.89942935278342,45.89942935278342,45.89942935278342,183.5977174111337,4406.345217867209,0.1230583734336,48.75081468742561,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1937-06-14,1937-06-25,1484.0,0.9349948732745152,1387.5323919393811,0.244,1937,6,14,1937.06,1936,9,257,37,0.1198827986635625,104.4239234933068,0.0752587284447835,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1852209011429175,1130.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,30.53239193938089,7.365791051523794,1.4256369777142823,1.663243140666663,1.900849303619044,18.176871465857104,69.3657910515238,13.425636977714284,15.663243140666664,17.900849303619047,171.17687146585712,1198.4546711699047,969.1212584970348,990.0,0.8388005563276976,0.48,988.6811994436724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.025006166637425,19.025006166637425,19.025006166637425,19.025006166637425,,1.1,1.1,1.1,1.1,0.9319865589541264,0.9319865589541264,0.9319865589541264,0.9319865589541264,0.98,0.98,0.98,0.98,46.87726141756807,46.87726141756807,46.87726141756807,46.87726141756807,187.50904567027237,4500.217096086535,0.1351384996556277,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1937-06-15,1937-06-26,1463.3,0.9321219683645094,1363.9740763077866,0.247,1937,6,15,1937.06,1936,9,258,37,0.1178473601929927,23.558315631594272,0.0172718206605256,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1884200033300389,1106.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,6.974076307786618,1.6824619886489116,0.3256378042546279,0.3799107716303994,0.4341837390061707,4.1518820042465086,63.68246198864891,12.325637804254628,14.3799107716304,16.43418373900617,157.15188200424654,1190.388010564534,969.0451470157636,990.0,0.8271579533921108,0.48,988.692842046608,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.11276025084426,19.11276025084426,19.11276025084426,19.11276025084426,,1.1,1.1,1.1,1.1,0.9319245475633222,0.9319245475633222,0.9319245475633222,0.9319245475633222,0.98,0.98,0.98,0.98,47.090352400015,47.090352400015,47.090352400015,47.090352400015,188.36140960006,4520.67383040144,0.1380974997046464,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1937-06-16,1937-06-27,1442.8,0.9167401155157356,1322.6726386661032,0.252,1937,6,16,1937.06,1936,9,259,37,0.1142789159807513,41.301437641683385,0.031225744325773,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1943035581798841,1065.6726386661032,1065.6726386661032,,4,266.4181596665258,266.4181596665258,266.4181596665258,266.4181596665258,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1153.6726386661032,968.9141140072364,990.0,0.7741666949820047,0.4353744302659342,988.790458874752,0.5021262715508678,0.5021262715508678,0.5021262715508678,0.5021262715508678,19.37421859596488,19.37421859596488,19.37421859596488,19.37421859596488,,1.0656726386661033,1.0656726386661033,1.0656726386661033,1.0656726386661033,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.64562925934552,46.64562925934552,46.64562925934552,46.64562925934552,186.58251703738208,4477.9804088971705,0.1410647741421096,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1937-06-17,1937-06-28,1412.4,0.9216787399758842,1301.779052341939,0.257,1937,6,17,1937.06,1936,9,260,38,0.1124737101223435,20.89358632416429,0.0160500249920108,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1974221351447078,1044.779052341939,1044.779052341939,,4,261.19476308548474,261.19476308548474,261.19476308548474,261.19476308548474,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1132.779052341939,968.8484484502176,990.0,0.7440110033801178,0.4082127680445206,988.8477762285752,0.482663359354526,0.482663359354526,0.482663359354526,0.482663359354526,19.5166644190032,19.5166644190032,19.5166644190032,19.5166644190032,,1.0447790523419391,1.0447790523419391,1.0447790523419391,1.0447790523419391,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06732518799716,46.06732518799716,46.06732518799716,46.06732518799716,184.26930075198865,4422.463218047727,0.141551901930272,50.12482947006124,99.39954158765327,146.87728272481502,190.1215937376477,0.255
1937-06-18,1937-06-29,1392.3,0.9224295632816956,1284.2986809571048,0.261,1937,6,18,1937.06,1936,9,261,38,0.1109634060346938,17.480371384834143,0.0136108302873963,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.2001092143211379,1027.2986809571048,1027.2986809571048,,4,256.8246702392762,256.8246702392762,256.8246702392762,256.8246702392762,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1115.2986809571048,968.7935101401508,990.0,0.7187816013813884,0.3854882852442362,988.8957301133744,0.4666742540889873,0.4666742540889873,0.4666742540889873,0.4666742540889873,19.63554571913445,19.63554571913445,19.63554571913445,19.63554571913445,,1.0272986809571047,1.0272986809571047,1.0272986809571047,1.0272986809571047,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.57247881208147,45.57247881208147,45.57247881208147,45.57247881208147,182.28991524832588,4374.957965959821,0.1419373218638494,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1937-06-19,1937-06-30,1352.7,0.923873321379453,1249.723441829986,0.267,1937,6,19,1937.06,1936,9,262,38,0.1079761053741108,34.57523912711872,0.0276663123774726,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.2056454983541571,992.723441829986,992.723441829986,,4,248.1808604574965,248.1808604574965,248.1808604574965,248.1808604574965,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1080.723441829986,968.6848451028944,990.0,0.6688791943937944,0.3441787534639888,988.986942052142,0.4358383372256958,0.4358383372256958,0.4358383372256958,0.4358383372256958,19.866258612022342,19.866258612022342,19.866258612022342,19.866258612022342,,0.992723441829986,0.992723441829986,0.992723441829986,0.992723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.55611408650822,44.55611408650822,44.55611408650822,44.55611408650822,178.22445634603287,4277.386952304789,0.1426111172925239,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1937-06-20,1937-07-01,1323.5,0.9328392041321604,1234.6126866689142,0.272,1937,6,20,1937.06,1936,9,263,38,0.1066705361281941,15.110755161071893,0.0122392676863235,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.208162448657001,977.6126866689142,977.6126866689142,,4,244.4031716672285,244.4031716672285,244.4031716672285,244.4031716672285,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1065.6126866689142,968.6373541581024,990.0,0.6470698570479174,0.3320901493351313,989.020839993617,0.422691225054738,0.422691225054738,0.422691225054738,0.422691225054738,19.96079461045991,19.96079461045991,19.96079461045991,19.96079461045991,,0.9776126866689142,0.9776126866689142,0.9776126866689142,0.9776126866689142,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.086700824604776,44.086700824604776,44.086700824604776,44.086700824604776,176.3468032984191,4232.3232791620585,0.1428357291339822,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1937-06-21,1937-07-02,1304.3,0.9294040051280064,1212.2216438884586,0.276,1937,6,21,1937.06,1936,9,264,38,0.1047359500319628,22.391042780455564,0.0184710798502421,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2120074338679664,955.2216438884584,955.2216438884584,,4,238.80541097211463,238.80541097211463,238.80541097211463,238.80541097211463,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1043.2216438884586,968.5669823093637,990.0,0.6147528880864351,0.3141773151107669,989.0710697968028,0.4035783191013544,0.4035783191013544,0.4035783191013544,0.4035783191013544,20.10050916833769,20.10050916833769,20.10050916833769,20.10050916833769,,0.9552216438884586,0.9552216438884586,0.9552216438884586,0.9552216438884586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.37846285420257,43.37846285420257,43.37846285420257,43.37846285420257,173.51385141681027,4164.332434003447,0.1431370676242239,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1937-06-22,1937-07-03,1247.6,0.942088475173866,1175.3495816269149,0.286,1937,6,22,1937.06,1936,9,265,38,0.1015502038525654,36.87206226154353,0.0313711450941305,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2186583498368727,918.3495816269152,918.3495816269152,,4,229.58739540672883,229.58739540672883,229.58739540672883,229.58739540672883,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1006.3495816269152,968.4510986851132,990.0,0.5755792979051413,0.2846796653015321,989.1397410367932,0.3730632077718661,0.3730632077718661,0.3730632077718661,0.3730632077718661,20.31557914390832,20.31557914390832,20.31557914390832,20.31557914390832,,0.918349581626915,0.918349581626915,0.918349581626915,0.918349581626915,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.15025295220497,42.15025295220497,42.15025295220497,42.15025295220497,168.6010118088199,4046.424283411678,0.1434475448363566,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1937-06-23,1937-07-04,1219.8,0.9405604162491458,1147.295595740708,0.293,1937,6,23,1937.06,1936,9,266,38,0.0991263394719971,28.053985886207105,0.0244522736689275,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.22400504364708,890.295595740708,890.295595740708,,4,222.573898935177,222.573898935177,222.573898935177,222.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,978.295595740708,968.3629290151848,990.0,0.5498724582484575,0.2622364765925664,989.187891065159,0.3506450412104858,0.3506450412104858,0.3506450412104858,0.3506450412104858,20.474317008763432,20.474317008763432,20.474317008763432,20.474317008763432,,0.8902955957407079,0.8902955957407079,0.8902955957407079,0.8902955957407079,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.18192028161076,41.18192028161076,41.18192028161076,41.18192028161076,164.72768112644303,3953.464347034633,0.1435791105082146,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1937-06-24,1937-07-05,1174.4,0.9292375748366252,1091.2966078881327,0.303,1937,6,24,1937.06,1936,9,267,39,0.0942880269215346,55.99898785257528,0.0513141775093977,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2354996782197867,834.2966078881328,834.2966078881328,,4,208.5741519720332,208.5741519720332,208.5741519720332,208.5741519720332,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,922.2966078881328,968.1869321962198,990.0,0.4985586446783686,0.2174372863105061,989.2840040690112,0.307960942256284,0.307960942256284,0.307960942256284,0.307960942256284,20.789110930534992,20.789110930534992,20.789110930534992,20.789110930534992,,0.8342966078881328,0.8342966078881328,0.8342966078881328,0.8342966078881328,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.372499873509575,38.372499873509575,38.372499873509575,38.372499873509575,153.4899994940383,3683.759987856919,0.1406492042443628,51.53556674587249,102.26999522522064,151.3042953827384,196.30754185879525,0.305
1937-06-25,1937-07-06,1147.7,0.9223243580646068,1058.5516657507494,0.31,1937,6,25,1937.06,1936,9,268,39,0.0914588639208647,32.744942137383305,0.0309337212314146,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2427845596159254,801.5516657507494,801.5516657507494,,3,267.18388858358315,267.18388858358315,267.18388858358315,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,889.5516657507494,968.084019520931,990.0,0.4685533192138341,0.1912413326005995,989.3402053481856,0.5050116501967554,0.5050116501967554,0.5050116501967554,,20.751174177057877,20.751174177057877,20.751174177057877,,,1.0687355543343326,1.0687355543343326,1.0687355543343326,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.10440147923472,50.10440147923472,50.10440147923472,,150.31320443770412,3607.5169065049,0.1419989305208815,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1937-06-26,1937-07-07,1112.7,0.930407891597866,1035.2648609809455,0.319,1937,6,26,1937.06,1936,9,269,39,0.0894468839887537,23.28680476980389,0.022493572077525,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2482456516069564,778.2648609809454,778.2648609809454,,3,259.42162032698184,259.42162032698184,259.42162032698184,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,866.2648609809454,968.0108324202256,990.0,0.4472148128510656,0.1791324304904727,989.3736527566584,0.4761435364618771,0.4761435364618771,0.4761435364618771,,20.886676799970843,20.886676799970843,20.886676799970843,,,1.0376864813079274,1.0376864813079274,1.0376864813079274,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.966430986426346,48.966430986426346,48.966430986426346,,146.89929295927902,3525.583031022697,0.1418953723785113,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1937-06-27,1937-07-08,1086.9,0.926108614096218,1006.5874526611792,0.326,1937,6,27,1937.06,1936,9,270,39,0.0869691559099259,28.67740831976608,0.0284897335486844,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2553181040758582,749.5874526611793,749.5874526611793,,3,249.8624842203932,249.8624842203932,249.8624842203932,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,837.5874526611793,967.9207034226494,990.0,0.4209367096098457,0.1647937263305897,989.4142695640596,0.4417551712646652,0.4417551712646652,0.4417551712646652,,21.05181097014561,21.05181097014561,21.05181097014561,,,0.9994499368815726,0.9994499368815726,0.9994499368815726,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.534994933524864,47.534994933524864,47.534994933524864,,142.60498480057458,3422.519635213791,0.1416717289924096,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1937-06-28,1937-07-09,1061.5,0.9305477185239216,987.7764032131428,0.3329999999999999,1937,6,28,1937.06,1936,9,271,39,0.0853438812376155,18.81104944803667,0.0190438335911306,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2601803395626818,730.7764032131427,730.7764032131427,,3,243.5921344043809,243.5921344043809,243.5921344043809,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,818.7764032131427,967.8511056128524,990.0,0.4036994929841547,0.1553882016065714,989.4409123054093,0.4198947790764889,0.4198947790764889,0.4198947790764889,,21.169911913480263,21.169911913480263,21.169911913480263,,,0.9743685376175236,0.9743685376175236,0.9743685376175236,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.602074351385525,46.602074351385525,46.602074351385525,,139.8062230541566,3355.349353299758,0.1415363057867957,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1937-06-29,1937-07-10,1036.4,0.9368950722039764,970.9980528322012,0.341,1937,6,29,1937.06,1936,9,272,39,0.0838942317647021,16.77835038094156,0.0172794892142188,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2646761229339069,713.9980528322012,713.9980528322012,,3,237.99935094406703,237.99935094406703,237.99935094406703,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,801.9980528322012,967.7839922113288,990.0,0.3883249089697461,0.1469990264161006,989.4646760646144,0.4008623567215912,0.4008623567215912,0.4008623567215912,,21.27982149656377,21.27982149656377,21.27982149656377,,,0.9519974037762684,0.9519974037762684,0.9519974037762684,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.768501128208655,45.768501128208655,45.768501128208655,,137.30550338462598,3295.3320812310235,0.1414065692347519,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1937-06-30,1937-07-11,1028.1,0.938516124607947,964.8884277094304,0.345,1937,6,30,1937.06,1936,9,273,39,0.0833663601540947,6.109625122771035,0.0063319498372208,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.2663520388674346,707.8884277094303,707.8884277094303,,3,235.96280923647672,235.96280923647672,235.96280923647672,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,795.8884277094303,967.7595537108376,990.0,0.3827264477018682,0.1439442138547151,989.4733293384436,0.3940410124798486,0.3940410124798486,0.3940410124798486,,21.319734615125785,21.319734615125785,21.319734615125785,,,0.9438512369459068,0.9438512369459068,0.9438512369459068,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.46197397450844,45.46197397450844,45.46197397450844,,136.3859219235253,3273.262126164608,0.1413489041912284,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1937-07-01,1937-07-12,1019.9,0.935156750196884,953.766369525802,0.347,1937,7,1,1937.07,1936,10,274,40,0.0824054143270293,11.122058183628155,0.0116611976884421,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.2380037787585873,726.766369525802,726.766369525802,,3,242.2554565086007,242.2554565086007,242.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,806.766369525802,967.7150654781032,990.0,0.3926942828324082,0.153383184762901,989.4539225324048,0.4153060840433787,0.4153060840433787,0.4153060840433787,,21.323550970258168,21.323550970258168,21.323550970258168,,,0.9690218260344028,0.9690218260344028,0.9690218260344028,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.68270715451799,46.68270715451799,46.68270715451799,,140.04812146355394,3361.154915125295,0.1468369256227641,52.4879580523474,104.2121593826842,154.3103446169261,200.5331954379578,0.345
1937-07-02,1937-07-13,979.4,0.9384762085525074,919.1435986563256,0.358,1937,7,2,1937.07,1936,10,275,40,0.0794140069239065,34.622770869476426,0.0376685111228437,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.246969026746034,692.1435986563257,692.1435986563257,,3,230.71453288544183,230.71453288544183,230.71453288544183,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,772.1435986563257,967.5765743946253,990.0,0.3642861441485945,0.1376430795968977,989.4980707762544,0.3767304392075542,0.3767304392075542,0.3767304392075542,,21.544765942421687,21.544765942421687,21.544765942421687,,,0.9228581315417674,0.9228581315417674,0.9228581315417674,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.91999186804058,44.91999186804058,44.91999186804058,,134.7599756041217,3234.2394144989216,0.1466147137412741,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1937-07-03,1937-07-14,955.6,0.9344704837971508,892.9799943165575,0.368,1937,7,3,1937.07,1936,10,276,40,0.0771534715089505,26.163604339768085,0.0292992054763694,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.254205023006965,665.9799943165575,665.9799943165575,,3,221.9933314388525,221.9933314388525,221.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,745.9799943165575,967.4719199772662,990.0,0.3491188372849608,0.1297939982949672,989.52108716442,0.3488202467651367,0.3488202467651367,0.3488202467651367,,21.700346940388645,21.700346940388645,21.700346940388645,,,0.88797332575541,0.88797332575541,0.88797332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.53409720627239,43.53409720627239,43.53409720627239,,130.60229161881716,3134.454998851612,0.1462544429327038,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1937-07-04,1937-07-15,916.7,0.9359262816371182,857.9636223767462,0.382,1937,7,4,1937.07,1936,10,277,40,0.0741280569733508,35.016371939811165,0.0408133527186248,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.2645799822737944,630.9636223767462,630.9636223767462,,3,210.32120745891544,210.32120745891544,210.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,710.9636223767462,967.331854489507,990.0,0.3288194912328964,0.1192890867130239,989.551891422054,0.3131373024330079,0.3131373024330079,0.3131373024330079,,21.906899630114022,21.906899630114022,21.906899630114022,,,0.8412848298356618,0.8412848298356618,0.8412848298356618,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.77440901295145,40.77440901295145,40.77440901295145,,122.32322703885433,2935.7574489325043,0.142573908553363,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
1937-07-05,1937-07-16,864.0,0.9458289602839208,817.1962216853075,0.402,1937,7,5,1937.07,1936,10,278,40,0.0706057535536105,40.76740069143887,0.0498869177434081,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.2777790620860396,590.1962216853075,590.1962216853075,,3,196.7320738951025,196.7320738951025,196.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,670.1962216853075,967.1687848867412,990.0,0.3051862154697434,0.1060784886741229,989.5887352958564,0.2740036684363628,0.2740036684363628,0.2740036684363628,,22.145946740678653,22.145946740678653,22.145946740678653,,,0.7869282955804101,0.7869282955804101,0.7869282955804101,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.5561012009839,38.5561012009839,38.5561012009839,,115.66830360295174,2776.0392864708424,0.1415428761581991,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1937-07-06,1937-07-17,842.0,0.9385367733135992,790.2479631300505,0.412,1937,7,6,1937.07,1936,10,279,40,0.0682774240144363,26.948258555256988,0.0341010161525998,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.2872516103690896,563.2479631300505,563.2479631300505,,3,187.7493210433501,187.7493210433501,187.7493210433501,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,643.2479631300505,967.06099185252,990.0,0.2895640365971307,0.0952991852520202,989.6151367781508,0.2495587289031425,0.2495587289031425,0.2495587289031425,,22.304586196727648,22.304586196727648,22.304586196727648,,,0.7509972841734006,0.7509972841734006,0.7509972841734006,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.05921671341327,37.05921671341327,37.05921671341327,,111.1776501402398,2668.2636033657554,0.1406870442283486,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1937-07-07,1937-07-18,813.2,0.9448981686506563,768.3911907467137,0.424,1937,7,7,1937.07,1936,10,280,40,0.066388998880516,21.856772383336647,0.0284448502879067,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.2954224394209985,541.3911907467138,541.3911907467138,,2,270.6955953733569,270.6955953733569,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.3911907467137,966.9735647629868,990.0,0.2768934439111384,0.0865564762986855,989.63655007979,0.5183497235418549,0.5183497235418549,,,22.144635593261462,22.144635593261462,,,,1.0827823814934276,1.0827823814934276,,,0.94,0.94,,,0.98,0.98,,,54.17172484814764,54.17172484814764,,,108.34344969629528,2600.2427927110866,0.1410003797557964,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1937-07-08,1937-07-19,785.1,0.9438024112442972,740.9792730678978,0.436,1937,7,8,1937.07,1936,10,281,41,0.0640206091930663,27.411917678816053,0.0369941760520799,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.3063513491546739,513.9792730678978,513.9792730678978,,2,256.9896365339489,256.9896365339489,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,593.9792730678977,966.8639170922715,990.0,0.2610024771408103,0.0755917092271591,989.663405813632,0.4672729557759209,0.4672729557759209,,,22.332215765584564,22.332215765584564,,,,1.0279585461357956,1.0279585461357956,,,0.94,0.94,,,0.98,0.98,,,51.86451989367938,51.86451989367938,,,103.72903978735876,2489.49695489661,0.1399891246051815,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1937-07-09,1937-07-20,764.4,0.9485719271921368,725.0883811456692,0.446,1937,7,9,1937.07,1936,10,282,41,0.0626476361309858,15.890891922228546,0.0219157999706467,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.3130652840434855,498.0883811456693,498.0883811456693,,2,249.04419057283465,249.04419057283465,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,578.0883811456692,966.8003535245826,990.0,0.2517903658815473,0.0696176762291338,989.6785919578894,0.4388710258658614,0.4388710258658614,,,22.439367407440844,22.439367407440844,,,,0.9961767622913384,0.9961767622913384,,,0.94,0.94,,,0.98,0.98,,,50.5021609429776,50.5021609429776,,,101.0043218859552,2424.1037252629253,0.1392993247614369,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1937-07-10,1937-07-21,730.6,0.936916828725322,684.5114350667203,0.462,1937,7,10,1937.07,1936,10,283,41,0.0591417879897646,40.57694607894905,0.0592786971849403,0.35,2,Mod_Wet,58,11,11,11,136,227.0,0.3316233862154166,457.5114350667202,457.5114350667202,,2,228.7557175333601,228.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,537.5114350667202,966.6380457402668,990.0,0.228267498589403,0.061502287013344,989.7102302143973,0.3703687139677936,0.3703687139677936,,,22.701815760162592,22.701815760162592,,,,0.9150228701334404,0.9150228701334404,,,0.94,0.94,,,0.98,0.98,,,46.93053326865139,46.93053326865139,,,93.86106653730278,2252.6655968952664,0.1371212542682417,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1937-07-11,1937-07-22,730.6,0.936916828725322,684.5114350667203,0.462,1937,7,11,1937.07,1936,10,284,41,0.0591417879897646,0.0,0.0,0.41,3,Normal,50,10,9,9,108,186.0,0.2717266512602092,498.5114350667202,498.5114350667202,,2,249.2557175333601,249.2557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,567.5114350667203,966.6380457402668,990.0,0.2456588029372289,0.069702287013344,989.6846389100494,0.4396156695882453,0.4396156695882453,,,22.60697750019432,22.60697750019432,,,,0.9970228701334404,0.9970228701334404,,,0.94,0.94,,,0.98,0.98,,,50.92259978565665,50.92259978565665,,,101.8451995713133,2444.28478971152,0.1487852420776379,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1937-07-12,1937-07-23,724.0,0.9310778641670568,674.100373656949,0.466,1937,7,12,1937.07,1936,10,285,41,0.0582422722839604,10.41106140977115,0.0154443786365105,0.41,3,Normal,50,10,9,9,108,186.0,0.2759233005479029,488.1003736569491,488.1003736569491,,2,244.05018682847447,244.05018682847447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,557.100373656949,966.5964014946276,990.0,0.2396234050185211,0.0676200747313898,989.69275652025,0.4214730028697153,0.4214730028697153,,,22.67488202275259,22.67488202275259,,,,0.976200747313898,0.976200747313898,,,0.94,0.94,,,0.98,0.98,,,50.00887873921681,50.00887873921681,,,100.01775747843362,2400.426179482407,0.1483722029938123,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1937-07-13,1937-07-24,710.9,0.9311866496775344,661.9805892557591,0.472,1937,7,13,1937.07,1936,10,286,41,0.0571951229116975,12.119784401189918,0.0183083682481018,0.41,3,Normal,50,10,9,9,108,186.0,0.2809750059425656,475.9805892557591,475.9805892557591,,2,237.9902946278796,237.9902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,544.9805892557591,966.547922357023,990.0,0.2325974430468168,0.0651961178511518,989.702206439102,0.4008318939246122,0.4008318939246122,,,22.753452188154288,22.753452188154288,,,,0.9519611785115184,0.9519611785115184,,,0.94,0.94,,,0.98,0.98,,,48.93611421695199,48.93611421695199,,,97.87222843390398,2348.933482413696,0.1478475804614425,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1937-07-14,1937-07-25,704.4,0.9234766404641008,650.4969455429126,0.475,1937,7,14,1937.07,1936,10,287,41,0.0562029360949076,11.483643712846517,0.0176536474022366,0.41,3,Normal,50,10,9,9,108,186.0,0.285935239626317,464.4969455429126,464.4969455429126,,2,232.2484727714563,232.2484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,533.4969455429126,966.5019877821716,990.0,0.2259402582857464,0.0628993891085825,989.7111603526056,0.3817498897987032,0.3817498897987032,,,22.827422680635443,22.827422680635443,,,,0.9289938910858252,0.9289938910858252,,,0.94,0.94,,,0.98,0.98,,,47.91071850825199,47.91071850825199,,,95.82143701650398,2299.7144883960955,0.1473049761002801,54.71144808237312,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1937-07-15,1937-07-26,691.4,0.9313799209999172,643.9560773793427,0.479,1937,7,15,1937.07,1936,10,288,42,0.0556378050855752,6.54086816356994,0.0101573203411462,0.41,3,Normal,50,10,9,9,108,186.0,0.2888395754520239,457.9560773793427,457.9560773793427,,2,228.9780386896713,228.9780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,526.9560773793427,966.4758243095172,990.0,0.2221484506546914,0.0615912154758685,989.7162603338692,0.3710880454004558,0.3710880454004558,,,22.869347978951648,22.869347978951648,,,,0.9159121547586854,0.9159121547586854,,,0.94,0.94,,,0.98,0.98,,,47.32281279530533,47.32281279530533,,,94.64562559061063,2271.4950141746563,0.1469752812579741,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1937-07-16,1937-07-27,678.7,0.9309429630578494,631.8309890273624,0.487,1937,7,16,1937.07,1936,10,289,42,0.0545901974519641,12.125088351980253,0.0191903983225728,0.41,3,Normal,50,10,9,9,108,186.0,0.294382521956271,445.8309890273624,445.8309890273624,,2,222.9154945136812,222.9154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.8309890273624,966.4273239561091,990.0,0.2151194139289057,0.0591661978054724,989.7257143882656,0.3517209291217133,0.3517209291217133,,,22.94666950303451,22.94666950303451,,,,0.8916619780547248,0.8916619780547248,,,0.94,0.94,,,0.98,0.98,,,46.225631615338784,46.225631615338784,,,92.45126323067755,2218.8303175362616,0.1463227743434942,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1937-07-17,1937-07-28,672.3,0.936547460113998,629.6408574346407,0.488,1937,7,17,1937.07,1936,10,290,42,0.0544009700823529,2.1901315927216274,0.0034783822664318,0.41,3,Normal,50,10,9,9,108,186.0,0.2954064969001913,443.6408574346408,443.6408574346408,,2,221.8204287173204,221.8204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,512.6408574346408,966.4185634297384,990.0,0.2138497724258787,0.0587281714869281,989.7274220560872,0.3482777069695249,0.3482777069695249,,,22.960580919379225,22.960580919379225,,,,0.8872817148692815,0.8872817148692815,,,0.94,0.94,,,0.98,0.98,,,46.02643617910957,46.02643617910957,,,92.05287235821912,2209.2689365972587,0.1461990137254944,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1937-07-18,1937-07-29,666.0,0.9305623409100874,619.7545190461183,0.492,1937,7,18,1937.07,1936,10,291,42,0.0535467904455846,9.886338388522631,0.0159520230747796,0.41,3,Normal,50,10,9,9,108,186.0,0.300118828155183,433.75451904611816,433.75451904611816,,2,216.87725952305908,216.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.75451904611816,966.3790180761844,990.0,0.2089221649968658,0.0567509038092236,989.734326931194,0.3329444025985741,0.3329444025985741,,,23.02236445241084,23.02236445241084,,,,0.8675090380922363,0.8675090380922363,,,0.94,0.94,,,0.98,0.98,,,45.12184799733157,45.12184799733157,,,90.24369599466311,2165.848703871915,0.1456120015608111,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1937-07-19,1937-07-30,653.6,0.9286601129740986,606.9722498398709,0.5,1937,7,19,1937.07,1936,10,292,42,0.0524424023861648,12.782269206247294,0.0210590668842265,0.41,3,Normal,50,10,9,9,108,186.0,0.3064390506305186,420.9722498398709,420.9722498398709,,2,210.48612491993543,210.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.9722498398709,966.3278889993594,990.0,0.2046771309431305,0.0541944499679741,989.7411284190888,0.3136281508030685,0.3136281508030685,,,23.09961126892644,23.09961126892644,,,,0.8419444996797417,0.8419444996797417,,,0.94,0.94,,,0.97,0.97,,,43.49073420717089,43.49073420717089,,,86.98146841434175,2087.555241944202,0.1433038634588136,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1937-07-20,1937-07-31,653.6,0.9286601129740986,606.9722498398709,0.5,1937,7,20,1937.07,1936,10,293,42,0.0524424023861648,0.0,0.0,0.41,3,Normal,50,10,9,9,108,186.0,0.3064390506305186,420.9722498398709,420.9722498398709,,2,210.48612491993543,210.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.9722498398709,966.3278889993594,990.0,0.2046771309431305,0.0541944499679741,989.7411284190888,0.3136281508030685,0.3136281508030685,,,23.09961126892644,23.09961126892644,,,,0.8419444996797417,0.8419444996797417,,,0.94,0.94,,,0.97,0.97,,,43.49073420717089,43.49073420717089,,,86.98146841434175,2087.555241944202,0.1433038634588136,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
