Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-07-21,1937-08-01,623.0,0.9151901352719296,570.1634542744123,0.518,1937,7,21,1937.07,1936,10,294,42,0.0492621224493092,36.808795565458695,0.0645583214594162,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3981314451114362,343.1634542744122,343.1634542744122,,2,171.5817271372061,171.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,423.1634542744122,966.1657355442348,990.0,0.1824897080616128,0.0386326908548824,989.7788776010834,0.2084160186395284,0.2084160186395284,,,23.40472603820905,23.40472603820905,,,,0.6863269085488244,0.6863269085488244,,,0.92,0.92,,,0.97,0.97,,,35.156300340899065,35.156300340899065,,,70.31260068179813,1687.5024163631551,0.1233200762950997,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-07-22,1937-08-02,623.0,0.9151901352719296,570.1634542744123,0.518,1937,7,22,1937.07,1936,10,295,43,0.0492621224493092,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3981314451114362,343.1634542744122,343.1634542744122,,2,171.5817271372061,171.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,423.1634542744122,966.1657355442348,990.0,0.1824897080616128,0.0386326908548824,989.7788776010834,0.2084160186395284,0.2084160186395284,,,23.40472603820905,23.40472603820905,,,,0.6863269085488244,0.6863269085488244,,,0.92,0.92,,,0.97,0.97,,,35.156300340899065,35.156300340899065,,,70.31260068179813,1687.5024163631551,0.1233200762950997,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1937-07-23,1937-08-03,617.0,0.9184185612174464,566.6642522711644,0.522,1937,7,23,1937.07,1936,10,296,43,0.0489597913962286,3.499202003247773,0.0061750886688601,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4005899420868608,339.66425227116434,339.66425227116434,,2,169.83212613558217,169.83212613558217,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.6642522711644,966.1499891352202,990.0,0.1813276114553682,0.0379328504542328,989.7807395380904,0.2041837596232588,0.2041837596232588,,,23.426566643247003,23.426566643247003,,,,0.6793285045423288,0.6793285045423288,,,0.92,0.92,,,0.97,0.97,,,34.83028751005812,34.83028751005812,,,69.66057502011624,1671.8538004827897,0.1229309502777347,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1937-07-24,1937-08-04,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1937,7,24,1937.07,1936,10,297,43,0.0468847977272627,24.01613042784584,0.0442572810282021,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4183189637308702,315.64812184331856,315.64812184331856,,2,157.82406092165928,157.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.64812184331856,966.0419165482948,990.0,0.1733517747819139,0.0331296243686637,989.7935186008492,0.1762961517208575,0.1762961517208575,,,23.575305900833545,23.575305900833545,,,,0.6312962436866372,0.6312962436866372,,,0.92,0.92,,,0.97,0.97,,,32.57310201926169,32.57310201926169,,,65.14620403852338,1563.5088969245612,0.1200523901515195,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1937-07-25,1937-08-05,576.1,0.911538398058414,525.1372711214524,0.544,1937,7,25,1937.07,1936,10,298,43,0.0453718602248934,17.510850721866287,0.0333452826238578,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4322679278033954,298.1372711214524,298.1372711214524,,2,149.06863556072614,149.06863556072614,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.13727112145233,965.9631177200464,990.0,0.1675363631030653,0.0296274542242904,989.8028361826724,0.1572386837452966,0.1572386837452966,,,23.68247977888084,23.68247977888084,,,,0.5962745422429045,0.5962745422429045,,,0.92,0.92,,,0.97,0.97,,,30.905944508783165,30.905944508783165,,,61.81188901756633,1483.485336421592,0.1177061549746116,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1937-07-26,1937-08-06,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1937,7,26,1937.07,1936,10,299,43,0.0445309142177876,9.73317137853951,0.0188845439595736,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4404311104883124,288.4040997429128,288.4040997429128,,2,144.20204987145638,144.20204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,368.4040997429128,965.9193184488432,990.0,0.1643039445640669,0.0276808199485825,989.8080152354872,0.1471112205637912,0.1471112205637912,,,23.74158556608044,23.74158556608044,,,,0.5768081994858255,0.5768081994858255,,,0.91,0.91,,,0.97,0.97,,,29.64580773214207,29.64580773214207,,,59.29161546428414,1422.9987711428196,0.1150390838836152,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1937-07-27,1937-08-07,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1937,7,27,1937.07,1936,10,300,43,0.0445309142177876,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4404311104883124,288.4040997429128,288.4040997429128,,2,144.20204987145638,144.20204987145638,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,368.4040997429128,965.9193184488432,990.0,0.1643039445640669,0.0276808199485825,989.8080152354872,0.1471112205637912,0.1471112205637912,,,23.74158556608044,23.74158556608044,,,,0.5768081994858255,0.5768081994858255,,,0.91,0.91,,,0.97,0.97,,,29.64580773214207,29.64580773214207,,,59.29161546428414,1422.9987711428196,0.1150390838836152,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1937-07-28,1937-08-08,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1937,7,28,1937.07,1936,10,301,43,0.0442528096023254,3.218803419701999,0.0062844510430279,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4431989782400026,285.1852963232108,285.1852963232108,,2,142.59264816160538,142.59264816160538,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,365.1852963232108,965.9048338334544,990.0,0.1632349692586308,0.0270370592646421,989.8097279714768,0.1438351887824478,0.1438351887824478,,,23.761058949239867,23.761058949239867,,,,0.5703705926464215,0.5703705926464215,,,0.91,0.91,,,0.97,0.97,,,29.33898332730522,29.33898332730522,,,58.67796665461044,1408.2711997106503,0.1145639421432788,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1937-07-29,1937-08-09,553.5,0.9084075021595168,502.8035524452925,0.56,1937,7,29,1937.07,1936,10,302,44,0.0434422269312732,9.381743877918268,0.0186588655396165,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4514685683822783,275.8035524452925,275.8035524452925,,2,137.90177622264625,137.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,355.8035524452925,965.8626159860036,990.0,0.1601192609596912,0.0251607104890584,989.8147200285512,0.1344941107339489,0.1344941107339489,,,23.817609931813426,23.817609931813426,,,,0.551607104890585,0.551607104890585,,,0.91,0.91,,,0.97,0.97,,,28.44134774980556,28.44134774980556,,,56.88269549961112,1365.1846919906668,0.113131053316892,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1937-07-30,1937-08-10,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1937,7,30,1937.07,1936,10,303,44,0.0429331942800174,5.891581611757374,0.0118563889734325,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4568213553382974,269.91197083353507,269.91197083353507,,1,269.91197083353507,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,349.9119708335352,965.8361038687508,990.0,0.1581626471402884,0.023982394166707,989.8178549586928,0.5153583739054413,,,,23.466392716036573,,,,,1.0796478833341403,,,,0.95,,,,0.98,,,,57.84784290242909,,,,57.84784290242909,1388.348229658298,0.1164146695950861,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1937-07-31,1937-08-11,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1937,7,31,1937.07,1936,10,304,44,0.0429331942800174,0.0,0.0,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.4568213553382974,269.91197083353507,269.91197083353507,,1,269.91197083353507,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,349.9119708335352,965.8361038687508,990.0,0.1581626471402884,0.023982394166707,989.8178549586928,0.5153583739054413,,,,23.466392716036573,,,,,1.0796478833341403,,,,0.95,,,,0.98,,,,57.84784290242909,,,,57.84784290242909,1388.348229658298,0.1164146695950861,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1937-08-01,1937-08-12,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1937,8,1,1937.08,1936,11,305,44,0.0423715875095842,6.500078361495526,0.0132543245000244,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.375194816488857,306.41189247203965,306.41189247203965,,2,153.20594623601983,153.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.41189247203965,965.8068535161244,990.0,0.1672954624445888,0.0312823784944079,989.801422159061,0.1661100193369746,0.1661100193369746,,,23.8284586235998,23.8284586235998,,,,0.6128237849440792,0.6128237849440792,,,0.92,0.92,,,0.97,0.97,,,31.959512109208102,31.959512109208102,,,63.919024218416205,1534.0565812419886,0.1303374269661709,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1937-08-02,1937-08-13,526.0,0.9149513144007492,481.26439137479406,0.58,1937,8,2,1937.08,1936,11,306,44,0.0415812434147822,9.147501097245536,0.0190072260927398,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3823262291946848,297.26439137479406,297.26439137479406,,2,148.63219568739703,148.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.26439137479406,965.7656897611864,990.0,0.1642575469510386,0.0294528782749588,989.806289574774,0.1563168704318954,0.1563168704318954,,,23.884282943155608,23.884282943155608,,,,0.5945287827495881,0.5945287827495881,,,0.92,0.92,,,0.97,0.97,,,31.07804347413917,31.07804347413917,,,62.15608694827834,1491.74608675868,0.129151643176262,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1937-08-03,1937-08-14,520.6,0.9178171544321816,477.81561059739374,0.581,1937,8,3,1937.08,1936,11,307,44,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3850857860628542,293.8156105973937,293.8156105973937,,2,146.90780529869684,146.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.81561059739374,965.7501702476884,990.0,0.1631121954013484,0.0287631221194787,989.8081246824792,0.1527009086148613,0.1527009086148613,,,23.90525352617601,23.90525352617601,,,,0.5876312211947874,0.5876312211947874,,,0.92,0.92,,,0.97,0.97,,,30.74445463595657,30.74445463595657,,,61.48890927191314,1475.733822525915,0.1286875269626206,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1937-08-04,1937-08-15,520.6,0.9178171544321816,477.81561059739374,0.581,1937,8,4,1937.08,1936,11,308,44,0.0412832687556148,0.0,0.0,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3850857860628542,293.8156105973937,293.8156105973937,,2,146.90780529869684,146.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.81561059739374,965.7501702476884,990.0,0.1631121954013484,0.0287631221194787,989.8081246824792,0.1527009086148613,0.1527009086148613,,,23.90525352617601,23.90525352617601,,,,0.5876312211947874,0.5876312211947874,,,0.92,0.92,,,0.97,0.97,,,30.74445463595657,30.74445463595657,,,61.48890927191314,1475.733822525915,0.1286875269626206,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1937-08-05,1937-08-16,515.2,0.9212508629448248,474.62844458917374,0.585,1937,8,5,1937.08,1936,11,309,45,0.0410078976125046,3.1871660082199464,0.0067150758547113,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.3876716663268374,290.62844458917374,290.62844458917374,,2,145.31422229458687,145.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.62844458917374,965.7358280006512,990.0,0.1620537269853344,0.0281256889178347,989.8098205840968,0.1493963614598633,0.1493963614598633,,,23.924596221985627,23.924596221985627,,,,0.5812568891783475,0.5812568891783475,,,0.91,0.91,,,0.97,0.97,,,30.104739447068507,30.104739447068507,,,60.20947889413701,1445.027493459288,0.1268560272367426,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1937-08-06,1937-08-17,499.4,0.9139458138727656,456.4245394480592,0.599,1937,8,6,1937.08,1936,11,310,45,0.0394350802083123,18.203905141114543,0.0398837125697229,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4031334516380425,272.4245394480592,272.4245394480592,,1,272.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.4245394480592,965.6539104275164,990.0,0.1560081496321967,0.0244849078896118,989.8195069424784,0.5249801606963936,,,,23.640616354265585,,,,,1.0896981577922369,,,,0.95,,,,0.98,,,,58.81982240945701,,,,58.81982240945701,1411.675737826968,0.128870858873158,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1937-08-07,1937-08-18,499.4,0.9139458138727656,456.4245394480592,0.599,1937,8,7,1937.08,1936,11,311,45,0.0394350802083123,0.0,0.0,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4031334516380425,272.4245394480592,272.4245394480592,,1,272.4245394480592,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.4245394480592,965.6539104275164,990.0,0.1560081496321967,0.0244849078896118,989.8195069424784,0.5249801606963936,,,,23.640616354265585,,,,,1.0896981577922369,,,,0.95,,,,0.98,,,,58.81982240945701,,,,58.81982240945701,1411.675737826968,0.128870858873158,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1937-08-08,1937-08-19,494.2,0.914143919554834,451.76992504399885,0.604,1937,8,8,1937.08,1936,11,312,45,0.0390329215238015,4.654614404060284,0.0103030638960903,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4072869613489207,267.7699250439989,267.7699250439989,,1,267.7699250439989,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.76992504399885,965.632964662698,990.0,0.1544623367304793,0.0235539850087997,989.8219836782608,0.5072254824931223,,,,23.68179353306961,,,,,1.0710797001759955,,,,0.95,,,,0.98,,,,57.91553543978754,,,,57.91553543978754,1389.972850554901,0.1281969698052543,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1937-08-09,1937-08-20,489.0,0.9132865993695144,446.5971470916925,0.608,1937,8,9,1937.08,1936,11,313,45,0.0385859935087222,5.172777952306434,0.0115826488950776,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4120044232217683,262.5971470916925,262.5971470916925,,1,262.5971470916925,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,333.5971470916925,965.6096871619128,990.0,0.152744439993551,0.0225194294183384,989.824736130588,0.4878511693523468,,,,23.7271977993232,,,,,1.0503885883667698,,,,0.95,,,,0.98,,,,56.90561779356005,,,,56.90561779356005,1365.734827045441,0.1274204686799679,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1937-08-10,1937-08-21,473.6,0.9185589519257016,435.0295196320124,0.621,1937,8,10,1937.08,1936,11,314,45,0.0375865504962058,11.567627459680068,0.0265904425737936,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.4229598031775957,251.0295196320124,251.0295196320124,,1,251.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.02951963201235,965.557632838344,990.0,0.1489027924977163,0.0202059039264024,989.830891303576,0.4458847515882945,,,,23.827373713643645,,,,,1.0041180785280497,,,,0.95,,,,0.98,,,,54.62854831361314,,,,54.62854831361314,1311.0851595267156,0.1255743480576282,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1937-08-11,1937-08-22,473.6,0.9185589519257016,435.0295196320124,0.621,1937,8,11,1937.08,1936,11,315,45,0.0375865504962058,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4229598031775957,251.0295196320124,251.0295196320124,,1,251.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.02951963201235,965.557632838344,990.0,0.1489027924977163,0.0202059039264024,989.830891303576,0.4458847515882945,,,,23.827373713643645,,,,,1.0041180785280497,,,,0.95,,,,0.98,,,,54.62854831361314,,,,54.62854831361314,1311.0851595267156,0.1255743480576282,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1937-08-12,1937-08-23,468.6,0.9171517748188612,429.7773216801184,0.624,1937,8,12,1937.08,1936,11,316,46,0.0371327605931622,5.252197951894003,0.0122207424332249,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4281286859918367,245.7773216801184,245.7773216801184,,1,245.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.77732168011835,965.5339979475604,990.0,0.1471585201151684,0.0191554643360236,989.8336860155488,0.4274503559834113,,,,23.872237712005013,,,,,0.9831092867204736,,,,0.94,,,,0.98,,,,53.022215965131885,,,,53.022215965131885,1272.5331831631652,0.1233713676604744,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1937-08-13,1937-08-24,468.6,0.9171517748188612,429.7773216801184,0.624,1937,8,13,1937.08,1936,11,317,46,0.0371327605931622,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4281286859918367,245.7773216801184,245.7773216801184,,1,245.7773216801184,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.77732168011835,965.5339979475604,990.0,0.1471585201151684,0.0191554643360236,989.8336860155488,0.4274503559834113,,,,23.872237712005013,,,,,0.9831092867204736,,,,0.94,,,,0.98,,,,53.022215965131885,,,,53.022215965131885,1272.5331831631652,0.1233713676604744,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1937-08-14,1937-08-25,463.6,0.9213465808907868,427.1362749009687,0.629,1937,8,14,1937.08,1936,11,318,46,0.0369045741514437,2.64104677914969,0.0061831479420988,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4307758689955806,243.13627490096871,243.13627490096871,,1,243.13627490096871,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.1362749009687,965.5221132370544,990.0,0.1462814197088087,0.0186272549801937,989.8350913253108,0.4183270356517859,,,,23.894651052604942,,,,,0.9725450996038748,,,,0.94,,,,0.98,,,,52.501702641057946,,,,52.501702641057946,1260.0408633853908,0.1229155792334201,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1937-08-15,1937-08-26,453.7,0.9217880946399624,418.21525853815086,0.64,1937,8,15,1937.08,1936,11,319,46,0.0361337983376962,8.921016362817795,0.0213311594464552,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4399648177428106,234.2152585381509,234.2152585381509,,1,234.2152585381509,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.21525853815086,965.4819686634216,990.0,0.1433187205477254,0.0168430517076301,989.8398382277446,0.3882340587263512,,,,23.969635505596628,,,,,0.9368610341526036,,,,0.94,,,,0.98,,,,50.73405221150377,,,,50.73405221150377,1217.6172530760905,0.1213108588836331,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1937-08-16,1937-08-27,448.8,0.9186071545171632,412.27089094730286,0.645,1937,8,16,1937.08,1936,11,320,46,0.0356202049778469,5.94436759084806,0.0144185964165194,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4463084928873118,228.2708909473029,228.2708909473029,,1,228.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,299.27089094730286,965.4552190092628,990.0,0.1413445763293625,0.0156541781894605,989.8430012454812,0.3688024396026925,,,,24.01897979661561,,,,,0.9130835637892114,,,,0.94,,,,0.98,,,,49.548216595978005,,,,49.548216595978005,1189.157198303472,0.1201836406206795,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1937-08-17,1937-08-28,448.8,0.9186071545171632,412.27089094730286,0.645,1937,8,17,1937.08,1936,11,321,46,0.0356202049778469,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4463084928873118,228.2708909473029,228.2708909473029,,1,228.2708909473029,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,299.27089094730286,965.4552190092628,990.0,0.1413445763293625,0.0156541781894605,989.8430012454812,0.3688024396026925,,,,24.01897979661561,,,,,0.9130835637892114,,,,0.94,,,,0.98,,,,49.548216595978005,,,,49.548216595978005,1189.157198303472,0.1201836406206795,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1937-08-18,1937-08-29,443.9,0.9162405497561958,406.7191800367753,0.649,1937,8,18,1937.08,1936,11,322,46,0.0351405371551773,5.551710910527562,0.0136499855011154,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4524005973442482,222.71918003677533,222.71918003677533,,1,222.71918003677533,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,293.7191800367753,965.4302363101656,990.0,0.13950083469856,0.014543836007355,989.8459553292944,0.3511024177045184,,,,24.06461660142417,,,,,0.8908767201471012,,,,0.94,,,,0.98,,,,48.43502213813272,,,,48.43502213813272,1162.4405313151856,0.11908713558518,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1937-08-19,1937-08-30,439.0,0.9168901073485894,402.5147571260308,0.657,1937,8,19,1937.08,1936,11,323,47,0.0347772750156889,4.204422910744484,0.0104453882405808,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4571260972237796,218.5147571260308,218.5147571260308,,1,218.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.5147571260308,965.4113164070671,990.0,0.1381045318868737,0.0137029514252061,989.848192516688,0.3379857860481999,,,,24.098890323572608,,,,,0.8740590285041233,,,,0.94,,,,0.98,,,,47.58836168473657,,,,47.58836168473657,1142.1206804336775,0.1182276198381373,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1937-08-20,1937-08-31,429.5,0.9173739538957784,394.0121131982369,0.665,1937,8,20,1937.08,1936,11,324,47,0.0340426465803276,8.50264392779394,0.0215796510893462,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4669907189057033,210.01211319823688,210.01211319823688,,1,210.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.01211319823693,965.3700605659913,990.0,0.1352807756008904,0.0120024226396473,989.8527168017596,0.3122183652235159,,,,24.170437870544816,,,,,0.8400484527929475,,,,0.94,,,,0.97,,,,45.40434953419605,,,,45.40434953419605,1089.704388820705,0.1152359229914132,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1937-08-21,1937-09-01,424.7,0.9179361992411328,389.84750381770914,0.669,1937,8,21,1937.08,1936,11,325,47,0.03368282432985,4.164609380527793,0.0106826626815472,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4719794232311862,205.84750381770908,205.84750381770908,,1,205.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.8475038177091,965.3492375190884,990.0,0.1338976949948111,0.0111695007635418,989.8549328042416,0.2999677731274141,,,,24.20572751202561,,,,,0.8233900152708363,,,,0.94,,,,0.97,,,,44.56894359508683,,,,44.56894359508683,1069.6546462820838,0.1143240450653932,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1937-08-22,1937-09-02,429.5,0.9173739538957784,394.0121131982369,0.665,1937,8,22,1937.08,1936,11,326,47,0.0340426465803276,4.164609380527793,0.0105697496118158,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4669907189057033,210.01211319823688,210.01211319823688,,1,210.01211319823688,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.01211319823693,965.3700605659913,990.0,0.1352807756008904,0.0120024226396473,989.8527168017596,0.3122183652235159,,,,24.170437870544816,,,,,0.8400484527929475,,,,0.94,,,,0.97,,,,45.40434953419605,,,,45.40434953419605,1089.704388820705,0.1152359229914132,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1937-08-23,1937-09-03,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1937,8,23,1937.08,1936,11,327,47,0.0332788165974525,8.84062480179557,0.0229524382466655,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4777092945431524,201.1714883964413,201.1714883964413,,1,201.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,272.1714883964413,965.3258574419824,990.0,0.1323447747442055,0.0102342976792882,989.8574209275764,0.2865030308920542,,,,24.245060454702287,,,,,0.8046859535857652,,,,0.94,,,,0.97,,,,43.627295927615776,,,,43.627295927615776,1047.0551022627787,0.1132671997848189,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1937-08-24,1937-09-04,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1937,8,24,1937.08,1936,11,328,47,0.0332788165974525,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4777092945431524,201.1714883964413,201.1714883964413,,1,201.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,272.1714883964413,965.3258574419824,990.0,0.1323447747442055,0.0102342976792882,989.8574209275764,0.2865030308920542,,,,24.245060454702287,,,,,0.8046859535857652,,,,0.94,,,,0.97,,,,43.627295927615776,,,,43.627295927615776,1047.0551022627787,0.1132671997848189,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1937-08-25,1937-09-05,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1937,8,25,1937.08,1936,11,329,47,0.0324078558916269,10.08056372483361,0.0268749870012428,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4905477256243725,191.0909246716077,191.0909246716077,,1,191.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.0909246716077,965.275454623358,990.0,0.1289969860533014,0.0091090924671607,989.8618939214796,0.2585199692559772,,,,24.327919328865622,,,,,0.7643636986864307,,,,0.93,,,,0.97,,,,41.14041982002416,,,,41.14041982002416,987.3700756805796,0.1096811922496995,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1937-08-26,1937-09-06,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1937,8,26,1937.08,1936,11,330,48,0.0324078558916269,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4905477256243725,191.0909246716077,191.0909246716077,,1,191.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.0909246716077,965.275454623358,990.0,0.1289969860533014,0.0091090924671607,989.8618939214796,0.2585199692559772,,,,24.327919328865622,,,,,0.7643636986864307,,,,0.93,,,,0.97,,,,41.14041982002416,,,,41.14041982002416,987.3700756805796,0.1096811922496995,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1937-08-27,1937-09-07,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1937,8,27,1937.08,1936,11,331,48,0.031819070804736,6.814642209384488,0.0185041571610941,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4996248978343432,184.2762824622232,184.2762824622232,,1,184.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,255.2762824622232,965.2413814123112,990.0,0.1267338207439117,0.0084276282462223,989.86483855101,0.2404111629598505,,,,24.38304597573903,,,,,0.7371051298488929,,,,0.93,,,,0.97,,,,39.76317825389481,,,,39.76317825389481,954.3162780934756,0.1079710536558205,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1937-08-28,1937-09-08,392.5,0.9138958790110662,358.7041325118434,0.7040000000000001,1937,8,28,1937.08,1936,11,332,48,0.0309920370490232,9.572149950379751,0.0266853629015932,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5129575695477242,174.70413251184343,174.70413251184343,,1,174.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,245.70413251184343,965.1935206625592,990.0,0.1235548779559627,0.0074704132511843,989.8689747087928,0.2160758620850582,,,,24.4593781841486,,,,,0.6988165300473738,,,,0.93,,,,0.97,,,,37.815711871226455,,,,37.815711871226455,907.5770849094348,0.1054231285444638,56.70751440126708,112.885509548864,167.90452870881768,220.04061682002987,0.705
1937-08-29,1937-09-09,379.1,0.9160644915741682,347.2800487557672,0.716,1937,8,29,1937.08,1936,11,333,48,0.0300049962124982,11.424083756076245,0.032895882723486,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5298317615976905,163.28004875576718,163.28004875576718,,1,163.28004875576718,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,234.2800487557672,965.1364002437788,990.0,0.1197545620758297,0.0063280048755767,989.8739174330484,0.1887162216235371,,,,24.5488009676462,,,,,0.6531201950230688,,,,0.92,,,,0.97,,,,35.09069543125041,,,,35.09069543125041,842.1766903500097,0.1010443748697143,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1937-08-30,1937-09-10,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1937,8,30,1937.08,1936,11,334,48,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5336365877335201,160.8039437878336,160.8039437878336,,1,160.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,231.8039437878336,965.1240197189392,990.0,0.1189104353822159,0.0060803943787833,989.8750091702392,0.1830277923195168,,,,24.5679616589804,,,,,0.6432157751513343,,,,0.92,,,,0.97,,,,34.585526426991066,,,,34.585526426991066,830.0526342477856,0.1003049038449293,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1937-08-31,1937-09-11,370.4,0.9221297088191446,341.5568441466111,0.728,1937,8,31,1937.08,1936,11,335,48,0.0295105113342672,3.247099641222462,0.0095067620423049,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.5387097437901702,157.55684414661113,157.55684414661113,,1,157.55684414661113,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,228.5568441466112,965.107784220733,990.0,0.1178034695954356,0.0057556844146611,989.87644084599,0.1756985924955289,,,,24.59295803276135,,,,,0.6302273765864445,,,,0.92,,,,0.97,,,,33.92162205055487,,,,33.92162205055487,814.118929213317,0.0993147191510946,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1937-09-01,1937-09-12,361.8,0.9274247326812806,335.5422682840873,0.736,1937,9,1,1937.09,1936,12,336,48,0.0289908519797451,6.014575862523827,0.017924942491691,0.41,3,Normal,40,6,4,3,65,118.0,0.3516695544899134,217.5422682840873,217.5422682840873,,1,217.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,267.5422682840873,965.0777113414204,990.0,0.1308073953710991,0.0135084536568174,989.855684150972,0.3349872330931082,,,,24.44298557645845,,,,,0.8701690731363492,,,,0.94,,,,0.98,,,,48.053037000190976,,,,48.053037000190976,1153.2728880045834,0.143210085709699,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1937-09-02,1937-09-13,357.5,0.9286496375460918,331.9922454227278,0.742,1937,9,2,1937.09,1936,12,337,49,0.0286841300045236,3.55002286135948,0.0106930897040658,0.41,3,Normal,40,6,4,3,65,118.0,0.3554299885822629,213.99224542272785,213.99224542272785,,1,213.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,263.9922454227278,965.0599612271136,990.0,0.1296284209890978,0.0127984490845455,989.8575731299264,0.3241538687125579,,,,24.47345803410016,,,,,0.8559689816909113,,,,0.94,,,,0.98,,,,47.32779932094238,,,,47.32779932094238,1135.867183702617,0.142556942137849,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1937-09-03,1937-09-14,357.5,0.9286496375460918,331.9922454227278,0.742,1937,9,3,1937.09,1936,12,338,49,0.0286841300045236,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3554299885822629,213.99224542272785,213.99224542272785,,1,213.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,263.9922454227278,965.0599612271136,990.0,0.1296284209890978,0.0127984490845455,989.8575731299264,0.3241538687125579,,,,24.47345803410016,,,,,0.8559689816909113,,,,0.94,,,,0.98,,,,47.32779932094238,,,,47.32779932094238,1135.867183702617,0.142556942137849,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1937-09-04,1937-09-15,353.3,0.9302022779600488,328.6404648032853,0.745,1937,9,4,1937.09,1936,12,339,49,0.0283945361590038,3.351780619442536,0.0101989285508369,0.41,3,Normal,40,6,4,3,65,118.0,0.3590549936406382,210.64046480328528,210.64046480328528,,1,210.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,260.6404648032853,965.0432023240164,990.0,0.1285152835140061,0.012128092960657,989.8593566235252,0.3140878627425804,,,,24.502066436766285,,,,,0.8425618592131411,,,,0.94,,,,0.97,,,,46.16502900682194,,,,46.16502900682194,1107.9606961637264,0.1404727474276638,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1937-09-05,1937-09-16,353.3,0.9302022779600488,328.6404648032853,0.745,1937,9,5,1937.09,1936,12,340,49,0.0283945361590038,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3590549936406382,210.64046480328528,210.64046480328528,,1,210.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,260.6404648032853,965.0432023240164,990.0,0.1285152835140061,0.012128092960657,989.8593566235252,0.3140878627425804,,,,24.502066436766285,,,,,0.8425618592131411,,,,0.94,,,,0.97,,,,46.16502900682194,,,,46.16502900682194,1107.9606961637264,0.1404727474276638,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1937-09-06,1937-09-17,353.3,0.9302022779600488,328.6404648032853,0.745,1937,9,6,1937.09,1936,12,341,49,0.0283945361590038,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3590549936406382,210.64046480328528,210.64046480328528,,1,210.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,260.6404648032853,965.0432023240164,990.0,0.1285152835140061,0.012128092960657,989.8593566235252,0.3140878627425804,,,,24.502066436766285,,,,,0.8425618592131411,,,,0.94,,,,0.97,,,,46.16502900682194,,,,46.16502900682194,1107.9606961637264,0.1404727474276638,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1937-09-07,1937-09-18,349.1,0.9314493654938852,325.16897349391536,0.754,1937,9,7,1937.09,1936,12,342,49,0.0280945993098742,3.471491309369924,0.0106759610920716,0.41,3,Normal,40,6,4,3,65,118.0,0.3628882507826597,207.16897349391536,207.16897349391536,,1,207.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.16897349391536,965.0258448674696,990.0,0.1273623897212265,0.011433794698783,989.86120381558,0.3038286260712032,,,,24.531530322039213,,,,,0.8286758939756614,,,,0.94,,,,0.97,,,,45.458798252324506,,,,45.458798252324506,1091.0111580557882,0.1398005405124396,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1937-09-08,1937-09-19,349.1,0.9314493654938852,325.16897349391536,0.754,1937,9,8,1937.09,1936,12,343,49,0.0280945993098742,0.0,0.0,0.41,3,Normal,40,6,4,3,65,118.0,0.3628882507826597,207.16897349391536,207.16897349391536,,1,207.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.16897349391536,965.0258448674696,990.0,0.1273623897212265,0.011433794698783,989.86120381558,0.3038286260712032,,,,24.531530322039213,,,,,0.8286758939756614,,,,0.94,,,,0.97,,,,45.458798252324506,,,,45.458798252324506,1091.0111580557882,0.1398005405124396,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1937-09-09,1937-09-20,336.7,0.9331511800846664,314.19200233450715,0.767,1937,9,9,1937.09,1936,12,344,50,0.0271461890017014,10.976971159408206,0.0349371437778402,0.41,3,Normal,40,6,4,3,65,118.0,0.3755665297755425,196.19200233450715,196.19200233450715,,1,196.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,246.19200233450715,964.9709600116728,990.0,0.1237169011443012,0.0096192002334507,989.8666638986224,0.2725019524677294,,,,24.62320193448188,,,,,0.7847680093380286,,,,0.93,,,,0.97,,,,42.751318809762985,,,,42.751318809762985,1026.0316514343117,0.1360674953280556,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1937-09-10,1937-09-21,332.7,0.9353947797556575,311.2058432247073,0.772,1937,9,10,1937.09,1936,12,345,50,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.41,3,Normal,40,6,4,3,65,118.0,0.3791702584285915,193.2058432247073,193.2058432247073,,1,193.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.2058432247073,964.9560292161236,990.0,0.1227251877868031,0.0093205843224707,989.8679542278908,0.2642725970204965,,,,24.647652414746656,,,,,0.7728233728988291,,,,0.93,,,,0.97,,,,42.14242357834364,,,,42.14242357834364,1011.4181658802472,0.1354165562627773,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1937-09-11,1937-09-22,332.7,0.9353947797556575,311.2058432247073,0.772,1937,9,11,1937.09,1936,12,346,50,0.0268881848546147,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.443436403924963,173.2058432247073,173.2058432247073,,1,173.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.2058432247073,964.9560292161236,990.0,0.1190474465538774,0.0073205843224707,989.8736319691236,0.2123831962429987,,,,24.70521955675721,,,,,0.6928233728988291,,,,0.93,,,,0.97,,,,37.86822485434424,,,,37.86822485434424,908.8373965042616,0.1216822424089298,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1937-09-12,1937-09-23,328.6,0.9320842651067592,306.2828895140811,0.779,1937,9,12,1937.09,1936,12,347,50,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4505638568936629,168.28288951408103,168.28288951408103,,1,168.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.28288951408103,964.9314144475704,990.0,0.1173691668798003,0.0068282889514081,989.8758025441688,0.2004720560611064,,,,24.74391604053724,,,,,0.6731315580563242,,,,0.92,,,,0.97,,,,36.45330949731076,,,,36.45330949731076,874.8794279354584,0.1190184327800487,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1937-09-13,1937-09-24,324.6,0.932332416103382,302.63510226715783,0.782,1937,9,13,1937.09,1936,12,348,50,0.0261476728358824,3.647787246923201,0.0120534175302078,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1937-09-14,1937-09-25,324.6,0.932332416103382,302.63510226715783,0.782,1937,9,14,1937.09,1936,12,349,50,0.0261476728358824,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4559946911848231,164.63510226715783,164.63510226715783,,1,164.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.63510226715783,964.9131755113358,990.0,0.1161256030456219,0.0064635102267157,989.8774108867276,0.1918656700040599,,,,24.772369705387863,,,,,0.6585404090686313,,,,0.92,,,,0.97,,,,35.70413859045437,,,,35.70413859045437,856.8993261709048,0.1179775192070606,57.07595455912706,113.65201971497844,169.12842164504642,221.8489035602888,0.78
1937-09-15,1937-09-26,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1937,9,15,1937.09,1936,12,350,50,0.0250949504517587,12.184286853283766,0.0419495701395154,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1937-09-16,1937-09-27,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1937,9,16,1937.09,1936,12,351,51,0.0250949504517587,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4751234724659275,152.4508154138741,152.4508154138741,,1,152.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.4508154138741,964.8618032616556,990.0,0.1119718688910934,0.0052450815413874,989.8827830495676,0.1644729180160056,,,,24.856506869895977,,,,,0.6098032616554963,,,,0.92,,,,0.97,,,,33.174044050969265,,,,33.174044050969265,796.1770572232623,0.1142157029364794,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1937-09-17,1937-09-28,308.9,0.9330275077590968,288.212197146785,0.805,1937,9,17,1937.09,1936,12,352,51,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4788138786843823,150.212197146785,150.212197146785,,1,150.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.212197146785,964.8528487885872,990.0,0.1112087035727676,0.0050212197146785,989.8837700767126,0.1596667067935729,,,,24.87125458133189,,,,,0.60084878858714,,,,0.92,,,,0.97,,,,32.70630335101488,,,,32.70630335101488,784.9512804243573,0.1134799417748365,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1937-09-18,1937-09-29,308.9,0.9330275077590968,288.212197146785,0.805,1937,9,18,1937.09,1936,12,353,51,0.0249015338334822,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4788138786843823,150.212197146785,150.212197146785,,1,150.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.212197146785,964.8528487885872,990.0,0.1112087035727676,0.0050212197146785,989.8837700767126,0.1596667067935729,,,,24.87125458133189,,,,,0.60084878858714,,,,0.92,,,,0.97,,,,32.70630335101488,,,,32.70630335101488,784.9512804243573,0.1134799417748365,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1937-09-19,1937-09-30,308.9,0.9330275077590968,288.212197146785,0.805,1937,9,19,1937.09,1936,12,354,51,0.0249015338334822,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4788138786843823,150.212197146785,150.212197146785,,1,150.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.212197146785,964.8528487885872,990.0,0.1112087035727676,0.0050212197146785,989.8837700767126,0.1596667067935729,,,,24.87125458133189,,,,,0.60084878858714,,,,0.92,,,,0.97,,,,32.70630335101488,,,,32.70630335101488,784.9512804243573,0.1134799417748365,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1937-09-20,1937-10-01,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1937,9,20,1937.09,1936,12,355,51,0.0245640699557239,3.905831918497995,0.0137381092940418,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4853918760812525,146.30636522828698,146.30636522828698,,1,146.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,205.306365228287,964.8372254609131,990.0,0.1098771699641887,0.0046306365228287,989.8854921935132,0.1514495382842983,,,,24.89681719431552,,,,,0.585225460913148,,,,0.91,,,,0.97,,,,31.541996955769235,,,,31.541996955769235,757.0079269384618,0.1109436889689129,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1937-09-21,1937-10-02,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1937,9,21,1937.09,1936,12,356,51,0.0245640699557239,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4150452273738246,166.30636522828698,166.30636522828698,,1,166.30636522828698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.306365228287,964.8372254609131,990.0,0.1136271699641887,0.0066306365228287,989.879742193513,0.1957855656404013,,,,24.846731166959486,,,,,0.6652254609131479,,,,0.92,,,,0.97,,,,36.174846908059614,,,,36.174846908059614,868.1963257934307,0.1272389623743126,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1937-09-22,1937-10-03,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1937,9,22,1937.09,1936,12,357,51,0.0243167742263962,2.8622190894420783,0.0101697588267835,0.42,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1937-09-23,1937-10-04,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1937,9,23,1937.09,1936,12,358,52,0.0236126412969107,8.14968668385967,0.0298201679613706,0.42,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044547,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1937-09-24,1937-10-05,290.0,0.9306432589888,269.886545106752,0.836,1937,9,24,1937.09,1936,12,359,52,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.42,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.88654510675198,151.88654510675198,,1,151.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.7795461804268,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.6075461804270079,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1937-09-25,1937-10-06,290.0,0.9306432589888,269.886545106752,0.836,1937,9,25,1937.09,1936,12,360,52,0.0233181974972233,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.88654510675198,151.88654510675198,,1,151.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.7795461804268,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.6075461804270079,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1937-09-26,1937-10-07,290.0,0.9306432589888,269.886545106752,0.836,1937,9,26,1937.09,1936,12,361,52,0.0233181974972233,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4372207586462889,151.88654510675198,151.88654510675198,,1,151.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.886545106752,964.7795461804268,990.0,0.1087113221954836,0.0051886545106752,989.8861000232938,0.1632548230370235,,,,24.94329901982977,,,,,0.6075461804270079,,,,0.92,,,,0.97,,,,33.16666205017549,,,,33.16666205017549,795.9998892042117,0.1228911283334136,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1937-09-27,1937-10-08,286.3,0.9290760380836228,265.99446970334134,0.84,1937,9,27,1937.09,1936,12,362,52,0.0229819221823686,3.892075403410729,0.014632166630199,0.42,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-09-28,1937-10-09,286.3,0.9290760380836228,265.99446970334134,0.84,1937,9,28,1937.09,1936,12,363,52,0.0229819221823686,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-09-29,1937-10-10,286.3,0.9290760380836228,265.99446970334134,0.84,1937,9,29,1937.09,1936,12,364,52,0.0229819221823686,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-09-30,1937-10-11,286.3,0.9290760380836228,265.99446970334134,0.84,1937,9,30,1937.09,1936,12,365,53,0.0229819221823686,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
