Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-10-01,1937-10-12,282.6,0.9347225320957594,264.15258757026163,0.847,1937,10,1,1937.1,1937,1,1,1,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4164259794378929,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954804,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-10-02,1937-10-13,282.6,0.9347225320957594,264.15258757026163,0.847,1937,10,2,1937.1,1937,1,2,1,0.0228227835660706,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4164259794378929,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1525875702616,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954804,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281995,,,,33.68399172281995,808.4158013476787,0.1275171749504834,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-10-03,1937-10-14,271.7,0.949080371405494,257.8651369108727,0.863,1937,10,3,1937.1,1937,1,3,1,0.0222795478290994,6.287450659388924,0.0243827092514723,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1937-10-04,1937-10-15,271.7,0.949080371405494,257.8651369108727,0.863,1937,10,4,1937.1,1937,1,4,1,0.0222795478290994,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1937-10-05,1937-10-16,271.7,0.949080371405494,257.8651369108727,0.863,1937,10,5,1937.1,1937,1,5,1,0.0222795478290994,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.86513691087268,147.86513691087268,,1,147.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.86513691087268,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.00136841107356,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250028,0.1255062948036069,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1937-10-06,1937-10-17,268.2,0.9529275784967148,255.5751765528189,0.867,1937,10,6,1937.1,1937,1,6,1,0.0220816952541635,2.289960358053804,0.0089600265132969,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-10-07,1937-10-18,268.2,0.9529275784967148,255.5751765528189,0.867,1937,10,7,1937.1,1937,1,7,1,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-10-08,1937-10-19,268.2,0.9529275784967148,255.5751765528189,0.867,1937,10,8,1937.1,1937,1,8,2,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-10-09,1937-10-20,268.2,0.9529275784967148,255.5751765528189,0.867,1937,10,9,1937.1,1937,1,9,2,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-10-10,1937-10-21,268.2,0.9529275784967148,255.5751765528189,0.867,1937,10,10,1937.1,1937,1,10,2,0.0220816952541635,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-10-11,1937-10-22,264.7,0.9455100563905162,250.27651192656964,0.875,1937,10,11,1937.1,1937,1,11,2,0.0216238906304556,5.298664626249263,0.0211712421012319,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.428812949698276,,,,30.428812949698276,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1937-10-12,1937-10-23,264.7,0.9455100563905162,250.27651192656964,0.875,1937,10,12,1937.1,1937,1,12,2,0.0216238906304556,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4395138766848152,140.27651192656964,140.27651192656964,,1,140.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.27651192656964,964.7011060477064,990.0,0.1050942654295123,0.0040276511926569,989.8908780833776,0.1391843837394463,,,,25.05058765193202,,,,,0.5611060477062786,,,,0.91,,,,0.97,,,,30.428812949698276,,,,30.428812949698276,730.2915107927585,0.1215807776585362,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1937-10-13,1937-10-24,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1937,10,13,1937.1,1937,1,13,2,0.0213006099666344,3.7416743497817886,0.0151770613295833,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4461844057464635,136.53483757678785,136.53483757678785,,1,136.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,187.53483757678785,964.6792090254608,990.0,0.1038186946284503,0.0036534837576787,989.8925278216136,0.1318302138267406,,,,25.08148858232635,,,,,0.5461393503071514,,,,0.91,,,,0.97,,,,29.65370209188596,,,,29.65370209188596,711.6888502052631,0.1202819949640981,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1937-10-14,1937-10-25,254.3,0.9438400547515322,240.01852592331463,0.889,1937,10,14,1937.1,1937,1,14,2,0.0207376006397743,6.516311653473223,0.0271492028725948,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4582979566966624,130.01852592331466,130.01852592331466,,1,130.01852592331466,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,181.01852592331463,964.64011115554,990.0,0.1015972247465845,0.0030018525923314,989.8954009226612,0.1194918083116198,,,,25.1357979588096,,,,,0.5200741036932585,,,,0.91,,,,0.97,,,,28.299583821971392,,,,28.299583821971392,679.1900117273133,0.1179058312815946,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1937-10-15,1937-10-26,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,15,1937.1,1937,1,15,3,0.0204910933682366,2.85309342057542,0.0120299716129266,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-16,1937-10-27,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,16,1937.1,1937,1,16,3,0.0204910933682366,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-17,1937-10-28,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,17,1937.1,1937,1,17,3,0.0204910933682366,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-18,1937-10-29,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,18,1937.1,1937,1,18,3,0.0204910933682366,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-19,1937-10-30,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,19,1937.1,1937,1,19,3,0.0204910933682366,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-20,1937-10-31,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,20,1937.1,1937,1,20,3,0.0204910933682366,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4638112681059855,127.1654325027392,127.1654325027392,,1,127.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.16543250273918,964.6229925950164,990.0,0.1006245792622974,0.0027165432502739,989.8966588774872,0.1142772340372441,,,,25.15938904843367,,,,,0.5086617300109568,,,,0.91,,,,0.97,,,,27.7045625726176,,,,27.7045625726176,664.9095017428224,0.1168153481738853,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-21,1937-11-01,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,21,1937.1,1937,1,21,3,0.0204910933682366,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-22,1937-11-02,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,22,1937.1,1937,1,22,4,0.0204910933682366,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-23,1937-11-03,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,23,1937.1,1937,1,23,4,0.0204910933682366,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-24,1937-11-04,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,24,1937.1,1937,1,24,4,0.0204910933682366,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-25,1937-11-05,250.9,0.9452587983369438,237.1654325027392,0.897,1937,10,25,1937.1,1937,1,25,4,0.0204910933682366,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4089972091480054,140.1654325027392,140.1654325027392,,1,140.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.1654325027392,964.6229925950164,990.0,0.1030109428986609,0.0040165432502739,989.8929725138512,0.1389632287776441,,,,25.13101669005692,,,,,0.5606617300109569,,,,0.91,,,,0.97,,,,30.50233692996182,,,,30.50233692996182,732.0560863190838,0.1286120688334693,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-10-26,1937-11-06,247.5,0.9479813894225944,234.62539388209208,0.9,1937,10,26,1937.1,1937,1,26,4,0.0202716340314127,2.5400386206470955,0.0108259322600159,0.41,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1937-10-27,1937-11-07,247.5,0.9479813894225944,234.62539388209208,0.9,1937,10,27,1937.1,1937,1,27,4,0.0202716340314127,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.4134249852287773,137.62539388209208,137.62539388209208,,1,137.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.62539388209208,964.6077523632924,990.0,0.1021450206416223,0.0037625393882092,989.8940924399702,0.1339533795370464,,,,25.152386697140628,,,,,0.5505015755283684,,,,0.91,,,,0.97,,,,29.97504958760568,,,,29.97504958760568,719.4011901025364,0.1277570560101829,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1937-10-28,1937-11-08,244.2,0.9503253272895628,232.06944492411125,0.905,1937,10,28,1937.1,1937,1,28,4,0.0200508000414432,2.55594895798086,0.0110137246151326,0.41,3,Normal,37,5,3,2,50,97.0,0.4179783341651024,135.06944492411122,135.06944492411122,,1,135.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.06944492411125,964.5924166695448,990.0,0.1012736744059469,0.0035069444924111,989.8952193811016,0.1290035856078055,,,,25.17379912594906,,,,,0.540277779696445,,,,0.91,,,,0.97,,,,29.44340355530616,,,,29.44340355530616,706.6416853273478,0.1268732450535847,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1937-10-29,1937-11-09,234.3,0.963803353662024,225.8191257630122,0.915,1937,10,29,1937.1,1937,1,29,5,0.0195107724659242,6.250319161099043,0.0276784313108115,0.41,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1937-10-30,1937-11-10,231.0,0.9669015280452232,223.35425297844657,0.919,1937,10,30,1937.1,1937,1,30,5,0.0192978074573377,2.464872784565614,0.011035710095941,0.41,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1937-10-31,1937-11-11,231.0,0.9669015280452232,223.35425297844657,0.919,1937,10,31,1937.1,1937,1,31,5,0.0192978074573377,0.0,0.0,0.41,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1937-11-01,1937-11-12,231.0,0.9669015280452232,223.35425297844657,0.919,1937,11,1,1937.11,1937,2,32,5,0.0192978074573377,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611868,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48734428270785,,,,28.48734428270785,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1937-11-02,1937-11-13,231.0,0.9669015280452232,223.35425297844657,0.919,1937,11,2,1937.11,1937,2,33,5,0.0192978074573377,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611868,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48734428270785,,,,28.48734428270785,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1937-11-03,1937-11-14,231.0,0.9669015280452232,223.35425297844657,0.919,1937,11,3,1937.11,1937,2,34,5,0.0192978074573377,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.4163789082134665,130.3542529784466,130.3542529784466,,1,130.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.35425297844657,964.5401255178708,990.0,0.0993253135153795,0.0030354252978446,989.8976392611868,0.1201129291836735,,,,25.237400814132403,,,,,0.5214170119137864,,,,0.91,,,,0.97,,,,28.48734428270785,,,,28.48734428270785,683.6962627849884,0.127543325917581,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1937-11-04,1937-11-15,234.3,0.963803353662024,225.8191257630122,0.915,1937,11,4,1937.11,1937,2,35,5,0.0195107724659242,2.464872784565614,0.0109152525333589,0.45,3,Normal,36,5,3,2,47,93.0,0.4118340272807523,132.8191257630122,132.8191257630122,,1,132.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,176.8191257630122,964.554914754578,990.0,0.1001656110555723,0.0032819125763012,989.896552476368,0.1247215933220096,,,,25.216916128467982,,,,,0.5312765030520489,,,,0.91,,,,0.97,,,,29.002452572147245,,,,29.002452572147245,696.0588617315339,0.1284322241269506,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1937-11-05,1937-11-16,250.9,0.9452587983369438,237.1654325027392,0.897,1937,11,5,1937.11,1937,2,36,6,0.0204910933682366,11.346306739726998,0.0478413174297479,0.45,3,Normal,36,5,3,2,47,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.1654325027392,964.6229925950164,990.0,0.1040336701713883,0.0044165432502739,989.8915497865784,0.147036279466998,,,,25.12152091209485,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.360949431483235,,,,31.360949431483235,752.6627863555976,0.1322323793165811,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1937-11-06,1937-11-17,268.2,0.9529275784967148,255.5751765528189,0.867,1937,11,6,1937.11,1937,2,37,6,0.0220816952541635,18.40974405007969,0.072032598386076,0.45,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.1103097192793699,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1937-11-07,1937-11-18,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,7,1937.11,1937,2,38,6,0.0228227835660706,8.577411017442728,0.0324714253089087,0.45,3,Normal,36,5,3,2,47,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1525875702616,964.7566103502812,990.0,0.1132338366716801,0.0071152587570261,989.8796509045712,0.2073739583879264,,,,24.9156665959022,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.7380686710576,,,,37.7380686710576,905.7136481053824,0.1428646564403602,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-08,1937-11-19,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,8,1937.11,1937,2,39,6,0.0229819221823686,1.8418821330796504,0.0069245128860531,0.45,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-09,1937-11-20,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,9,1937.11,1937,2,40,6,0.0229819221823686,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-10,1937-11-21,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,10,1937.11,1937,2,41,6,0.0229819221823686,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-11,1937-11-22,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,11,1937.11,1937,2,42,6,0.0229819221823686,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3985045257452903,159.99446970334128,159.99446970334128,,1,159.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99446970334128,964.7639778788132,990.0,0.1114753873988663,0.0059994469703341,989.8825251656308,0.1811868338518832,,,,24.93736045296549,,,,,0.6399778788133651,,,,0.92,,,,0.97,,,,34.92882876079126,,,,34.92882876079126,838.2918902589903,0.1313141164165809,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-12,1937-11-23,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,12,1937.11,1937,2,43,7,0.0229819221823686,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3985045257452903,159.99446970334128,159.99446970334128,,1,159.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.99446970334128,964.7639778788132,990.0,0.1114753873988663,0.0059994469703341,989.8825251656308,0.1811868338518832,,,,24.93736045296549,,,,,0.6399778788133651,,,,0.92,,,,0.97,,,,34.92882876079126,,,,34.92882876079126,838.2918902589903,0.1313141164165809,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-13,1937-11-24,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,13,1937.11,1937,2,44,7,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1525875702616,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-14,1937-11-25,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,14,1937.11,1937,2,45,7,0.0228227835660706,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1525875702616,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-15,1937-11-26,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,15,1937.11,1937,2,46,7,0.0228227835660706,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1525875702616,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-16,1937-11-27,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,16,1937.11,1937,2,47,7,0.0228227835660706,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4012832165492423,158.15258757026163,158.15258757026163,,1,158.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1525875702616,964.7566103502812,990.0,0.1108474730353164,0.0058152587570261,989.8833372682076,0.1770321881046023,,,,24.94969472982199,,,,,0.6326103502810465,,,,0.92,,,,0.97,,,,34.54379972675387,,,,34.54379972675387,829.0511934420929,0.1307721421338172,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-17,1937-11-28,275.3,0.9419962953710668,259.3315801156547,0.858,1937,11,17,1937.11,1937,2,48,7,0.0224062485219925,4.821007454606956,0.0185901287165138,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4087431231966695,153.33158011565467,153.33158011565467,,1,153.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.33158011565467,964.7373263204628,990.0,0.1092039477667004,0.0053331580115654,989.8854628942216,0.1663831666679337,,,,24.98175340709114,,,,,0.6133263204626187,,,,0.92,,,,0.97,,,,33.53382528994941,,,,33.53382528994941,804.8118069587857,0.1293086837900507,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1937-11-18,1937-11-29,271.7,0.949080371405494,257.8651369108727,0.863,1937,11,18,1937.11,1937,2,49,7,0.0222795478290994,1.4664432047819669,0.0056868610559356,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.86513691087268,151.86513691087268,,1,151.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.86513691087268,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.163208697006522,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1937-11-19,1937-11-30,271.7,0.949080371405494,257.8651369108727,0.863,1937,11,19,1937.11,1937,2,50,8,0.0222795478290994,0.0,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4110675885458581,151.86513691087268,151.86513691087268,,1,151.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.86513691087268,964.7314605476436,990.0,0.1087040239468884,0.0051865136910872,989.886109462362,0.163208697006522,,,,24.99144021771193,,,,,0.6074605476434908,,,,0.92,,,,0.97,,,,33.225990729609464,,,,33.225990729609464,797.4237775106271,0.1288502630779962,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1937-11-20,1937-12-01,278.9,0.9387864982494516,261.827554361772,0.851,1937,11,20,1937.11,1937,2,51,8,0.0226219006968571,3.962417450899295,0.0151336915648852,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.4048466184484839,155.827554361772,155.827554361772,,1,155.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.827554361772,964.7473102174472,990.0,0.1100548480778768,0.0055827554361772,989.884362396486,0.1718557327826575,,,,24.96519644625619,,,,,0.623310217447088,,,,0.92,,,,0.97,,,,34.05711152074677,,,,34.05711152074677,817.3706764979223,0.1300745889933701,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1937-11-21,1937-12-02,282.6,0.9347225320957594,264.15258757026163,0.847,1937,11,21,1937.11,1937,2,52,8,0.0228227835660706,2.325033208489629,0.0088018566460992,0.54,3,Normal,36,5,3,2,47,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1525875702616,964.7566103502812,990.0,0.1132338366716801,0.0071152587570261,989.8796509045712,0.2073739583879264,,,,24.9156665959022,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.7380686710576,,,,37.7380686710576,905.7136481053824,0.1428646564403602,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1937-11-22,1937-12-03,286.3,0.9290760380836228,265.99446970334134,0.84,1937,11,22,1937.11,1937,2,53,8,0.0229819221823686,1.8418821330796504,0.0069245128860531,0.54,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788132,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.124794483558176,,,,38.124794483558176,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1937-11-23,1937-12-04,290.0,0.9306432589888,269.886545106752,0.836,1937,11,23,1937.11,1937,2,54,8,0.0233181974972233,3.892075403410729,0.0144211539032864,0.54,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1937-11-24,1937-12-05,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1937,11,24,1937.11,1937,2,55,8,0.0236126412969107,3.4079143482332483,0.0124697527898276,0.54,3,Normal,36,5,3,2,47,93.0,0.3402922993223657,180.2944594549853,180.2944594549853,,1,180.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.2944594549853,964.79317783782,990.0,0.1163503839051086,0.0080294459454985,989.8756201701494,0.2301319012808285,,,,24.852310431048664,,,,,0.7211778378199409,,,,0.93,,,,0.97,,,,39.65270698423841,,,,39.65270698423841,951.6649676217218,0.1450915143443281,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1937-11-25,1937-12-06,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1937,11,25,1937.11,1937,2,56,8,0.0245640699557239,11.011905773301748,0.0387325333516877,0.54,3,Normal,36,5,3,2,47,93.0,0.3271119164895397,191.306365228287,191.306365228287,,1,191.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.306365228287,964.8372254609131,990.0,0.1201017449097632,0.0091306365228287,989.8707676185674,0.25910309983553,,,,24.77443905781868,,,,,0.7652254609131479,,,,0.93,,,,0.97,,,,41.94275373383404,,,,41.94275373383404,1006.6260896120168,0.1475266081368091,57.1719816321249,113.852225039362,169.44912929918962,222.3250991713453,0.815
1937-11-26,1937-12-07,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1937,11,26,1937.11,1937,2,57,9,0.0255480222384333,11.388336605432528,0.0385138338117286,0.54,3,Normal,36,5,3,2,47,93.0,0.3145135825000255,202.6947018337196,202.6947018337196,,1,202.6947018337196,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.6947018337196,964.8827788073348,990.0,0.1238838493174714,0.0105389403667439,989.8655772103156,0.290855461966071,,,,24.69194294101489,,,,,0.8107788073348782,,,,0.94,,,,0.97,,,,44.76785198635629,,,,44.76785198635629,1074.4284476725509,0.1513988979468795,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1937-11-27,1937-12-08,328.6,0.9320842651067592,306.2828895140811,0.779,1937,11,27,1937.11,1937,2,58,9,0.0264628416540166,10.5881876803615,0.0345699614404177,0.54,3,Normal,36,5,3,2,47,93.0,0.303640860080512,213.28288951408103,213.28288951408103,,1,213.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.28288951408103,964.9314144475704,990.0,0.1274002216098424,0.0126565779028162,989.8599432004874,0.3220103856561028,,,,24.606518367260808,,,,,0.8531315580563241,,,,0.94,,,,0.98,,,,47.42737862159005,,,,47.42737862159005,1138.2570869181611,0.1548482799572439,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1937-11-28,1937-12-09,336.7,0.9331511800846664,314.19200233450715,0.767,1937,11,28,1937.11,1937,2,59,9,0.0271461890017014,7.909112820426117,0.0251728648777177,0.54,3,Normal,36,5,3,2,47,93.0,0.2959973497383513,221.19200233450715,221.19200233450715,,1,221.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,265.19200233450715,964.9709600116728,990.0,0.1300268642439322,0.0142384004669014,989.8557347352892,0.3463093452871413,,,,24.538465378329462,,,,,0.8847680093380286,,,,0.94,,,,0.98,,,,49.05008400007011,,,,49.05008400007011,1177.2020160016823,0.1561149985856371,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1937-11-29,1937-12-10,336.7,0.9331511800846664,314.19200233450715,0.767,1937,11,29,1937.11,1937,2,60,9,0.0271461890017014,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2959973497383513,221.19200233450715,221.19200233450715,,1,221.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,265.19200233450715,964.9709600116728,990.0,0.1300268642439322,0.0142384004669014,989.8557347352892,0.3463093452871413,,,,24.538465378329462,,,,,0.8847680093380286,,,,0.94,,,,0.98,,,,49.05008400007011,,,,49.05008400007011,1177.2020160016823,0.1561149985856371,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1937-11-30,1937-12-11,349.1,0.9314493654938852,325.16897349391536,0.754,1937,11,30,1937.11,1937,2,61,9,0.0280945993098742,10.976971159408206,0.0337577446010961,0.54,3,Normal,36,5,3,2,47,93.0,0.2860051468032827,232.16897349391536,232.16897349391536,,1,232.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.16897349391536,965.0258448674696,990.0,0.1336723528208575,0.016433794698783,989.8498938524804,0.3814889357675675,,,,24.442560049243227,,,,,0.9286758939756614,,,,0.94,,,,0.98,,,,51.28304554207079,,,,51.28304554207079,1230.7930930096989,0.1577119889116063,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1937-12-01,1937-12-12,357.5,0.9286496375460918,331.9922454227278,0.742,1937,12,1,1937.12,1937,3,62,9,0.0286841300045236,6.82327192881246,0.0205525039300973,0.44,3,Normal,38,5,4,3,54,104.0,0.3132603289199606,227.99224542272785,227.99224542272785,,1,227.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.9922454227278,965.0599612271136,990.0,0.1332815575204631,0.0155984490845455,989.851119993395,0.3679037444728493,,,,24.423255021808487,,,,,0.9119689816909112,,,,0.94,,,,0.98,,,,50.32068643568851,,,,50.32068643568851,1207.696474456524,0.1515718729261729,56.885776358182056,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1937-12-02,1937-12-13,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1937,12,2,1937.12,1937,3,63,9,0.0297910607432688,12.81169836510577,0.0371564728186204,0.44,3,Normal,38,5,4,3,54,104.0,0.301620680023294,240.8039437878336,240.8039437878336,,1,240.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.80394378783365,965.1240197189392,990.0,0.1375363650955904,0.0181607887575667,989.8443028461468,0.4103515819820115,,,,24.309931545225712,,,,,0.9632157751513344,,,,0.94,,,,0.98,,,,52.90177790716081,,,,52.90177790716081,1269.6426697718591,0.1534256752576838,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1937-12-03,1937-12-14,379.1,0.9160644915741682,347.2800487557672,0.716,1937,12,3,1937.12,1937,3,64,10,0.0300049962124982,2.4761049679336224,0.0071299948753318,0.44,3,Normal,38,5,4,3,54,104.0,0.2994701261204338,243.2800487557672,243.2800487557672,,1,243.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.28004875576715,965.1364002437788,990.0,0.138358687778668,0.0186560097511534,989.8429853024702,0.4188211723860148,,,,24.2877638863054,,,,,0.9731201950230688,,,,0.94,,,,0.98,,,,53.39701294761564,,,,53.39701294761564,1281.5283107427754,0.1537577904026623,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1937-12-04,1937-12-15,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1937,12,4,1937.12,1937,3,65,10,0.031819070804736,20.996233706456,0.0570121800026851,0.44,3,Normal,38,5,4,3,54,104.0,0.2823966813846287,264.2762824622232,264.2762824622232,,1,264.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.2762824622232,965.2413814123112,990.0,0.1453316067217715,0.0228552564924446,989.8318131367856,0.4940990834214196,,,,24.096332641053262,,,,,1.057105129848893,,,,0.95,,,,0.98,,,,58.16045925707901,,,,58.16045925707901,1395.8510221698962,0.1579261604038944,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1937-12-05,1937-12-16,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1937,12,5,1937.12,1937,3,66,10,0.0332788165974525,16.895205934218097,0.0438641136304163,0.44,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419824,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.30347565338244,1423.283415681179,0.1539664212952953,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1937-12-06,1937-12-17,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1937,12,6,1937.12,1937,3,67,10,0.0332788165974525,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822062,140.58574419822062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419824,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.357164733618788,24.357164733618788,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.651737826691217,29.651737826691217,,,59.30347565338244,1423.283415681179,0.1539664212952953,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1937-12-07,1937-12-18,424.7,0.9179361992411328,389.84750381770914,0.669,1937,12,7,1937.12,1937,3,68,10,0.03368282432985,4.6760154212677785,0.0119944731605983,0.44,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.84750381770914,285.84750381770914,,2,142.9237519088545,142.9237519088545,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.84750381770914,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182636,0.1445061987126118,0.1445061987126118,,,24.326591300462628,24.326591300462628,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235957,0.1544553795684657,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1937-12-08,1937-12-19,429.5,0.9173739538957784,394.0121131982369,0.665,1937,12,8,1937.12,1937,3,69,10,0.0340426465803276,4.164609380527793,0.0105697496118158,0.44,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688547,24.299297004688547,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766648,30.511389462766648,,,61.02277892553332,1464.5466942127994,0.1548753880437967,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1937-12-09,1937-12-20,443.9,0.9162405497561958,406.7191800367753,0.649,1937,12,9,1937.12,1937,3,70,10,0.0351405371551773,12.707066838538426,0.0312428512404786,0.44,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1937-12-10,1937-12-21,443.9,0.9162405497561958,406.7191800367753,0.649,1937,12,10,1937.12,1937,3,71,11,0.0351405371551773,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838762,151.35959001838762,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1937-12-11,1937-12-22,448.8,0.9186071545171632,412.27089094730286,0.645,1937,12,11,1937.12,1937,3,72,11,0.0356202049778469,5.551710910527562,0.0134661724425195,0.41,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092628,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1937-12-12,1937-12-23,448.8,0.9186071545171632,412.27089094730286,0.645,1937,12,12,1937.12,1937,3,73,11,0.0356202049778469,0.0,0.0,0.41,3,Normal,38,5,4,3,54,104.0,0.2522613220667414,308.27089094730286,308.27089094730286,,2,154.13544547365143,154.13544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,355.27089094730286,965.4552190092628,990.0,0.1599423623072223,0.0316541781894605,989.8084034595032,0.1681361385867975,0.1681361385867975,,,24.185048311653727,24.185048311653727,,,,0.6165417818946057,0.6165417818946057,,,0.92,0.92,,,0.97,0.97,,,32.63458168311712,32.63458168311712,,,65.26916336623424,1566.4599207896215,0.158316206163042,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
