Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-12-13,1937-12-24,453.7,0.9217880946399624,418.21525853815086,0.64,1937,12,13,1937.12,1937,3,74,11,0.0361337983376962,5.94436759084806,0.0142136554549116,0.41,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1937-12-14,1937-12-25,468.6,0.9171517748188612,429.7773216801184,0.624,1937,12,14,1937.12,1937,3,75,11,0.0371327605931622,11.562063141967483,0.0269024505452455,0.41,3,Normal,38,5,4,3,54,104.0,0.2419857790388642,325.77732168011835,325.77732168011835,,2,162.88866084005917,162.88866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.7773216801184,965.5339979475604,990.0,0.1657563060930282,0.0351554643360236,989.7990882295708,0.1878113467187799,0.1878113467187799,,,24.07727893529164,24.07727893529164,,,,0.6515546433602368,0.6515546433602368,,,0.92,0.92,,,0.97,0.97,,,34.334191564839976,34.334191564839976,,,68.66838312967995,1648.0411951123187,0.1597766556439885,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1937-12-15,1937-12-26,473.6,0.9185589519257016,435.0295196320124,0.621,1937,12,15,1937.12,1937,3,76,11,0.0375865504962058,5.252197951894003,0.0120731989781677,0.41,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.557632838344,990.0,0.1675005784755759,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1937-12-16,1937-12-27,478.7,0.9159706436305068,438.4751471059236,0.616,1937,12,16,1937.12,1937,3,77,11,0.0378842527099518,3.445627473911202,0.0078582047275733,0.41,3,Normal,38,5,4,3,54,104.0,0.237185620864565,334.4751471059236,334.4751471059236,,2,167.2375735529618,167.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4751471059236,965.5731381619768,990.0,0.1686448828027052,0.0368950294211847,989.794460087776,0.1979866985626227,0.1979866985626227,,,24.02333522723681,24.02333522723681,,,,0.6689502942118473,0.6689502942118473,,,0.92,0.92,,,0.97,0.97,,,35.17189178893303,35.17189178893303,,,70.34378357786606,1688.2508058687854,0.1604282113642188,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1937-12-17,1937-12-28,483.8,0.9150446507013824,442.69860200932885,0.612,1937,12,17,1937.12,1937,3,78,12,0.038249159213606,4.223454903405184,0.0095402490187131,0.41,3,Normal,38,5,4,3,54,104.0,0.2349228109778589,338.6986020093288,338.6986020093288,,2,169.3493010046644,169.3493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.69860200932885,965.592143709042,990.0,0.1700475062023601,0.0377397204018657,989.7922127733956,0.2030233794107581,0.2030233794107581,,,23.997045684943146,23.997045684943146,,,,0.6773972040186576,0.6773972040186576,,,0.92,0.92,,,0.97,0.97,,,35.577035383733566,35.577035383733566,,,71.15407076746713,1707.697698419211,0.1607280222808739,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1937-12-18,1937-12-29,473.6,0.9185589519257016,435.0295196320124,0.621,1937,12,18,1937.12,1937,3,79,12,0.0375865504962058,7.669082377316386,0.0176288781133831,0.41,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.557632838344,990.0,0.1675005784755759,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1937-12-19,1937-12-30,494.2,0.914143919554834,451.76992504399885,0.604,1937,12,19,1937.12,1937,3,80,12,0.0390329215238015,16.740405411986497,0.0370551568043315,0.41,3,Normal,38,5,4,3,54,104.0,0.2302056738059117,347.76992504399885,347.76992504399885,,2,173.88496252199948,173.88496252199948,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.76992504399885,965.632964662698,990.0,0.1730601227083391,0.0395539850087997,989.7873858922828,0.2140530402085053,0.2140530402085053,,,23.94036818937645,23.94036818937645,,,,0.6955398500879978,0.6955398500879978,,,0.93,0.93,,,0.97,0.97,,,36.83973873940732,36.83973873940732,,,73.67947747881462,1768.3074594915508,0.1630907092180578,56.086860022730896,111.59919902586832,165.86256086757598,217.050609847372,0.605
1937-12-20,1937-12-31,499.4,0.9139458138727656,456.4245394480592,0.599,1937,12,20,1937.12,1937,3,81,12,0.0394350802083123,4.654614404060284,0.0101979933193096,0.41,3,Normal,38,5,4,3,54,104.0,0.2278580378823718,352.42453944805914,352.42453944805914,,2,176.21226972402957,176.21226972402957,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,399.4245394480592,965.6539104275164,990.0,0.1746059356100565,0.0404849078896118,989.7849091565002,0.2198246284131419,0.2198246284131419,,,23.911174100570825,23.911174100570825,,,,0.7048490788961184,0.7048490788961184,,,0.93,0.93,,,0.97,0.97,,,37.28728283778619,37.28728283778619,,,74.5745656755724,1789.7895762137373,0.1633885981804423,56.05600076850403,111.53537919357564,165.76158050869145,216.90350214035192,0.6
1937-12-21,1938-01-01,504.6,0.9137807140222334,461.093748295619,0.595,1937,12,21,1937.12,1937,3,82,12,0.0398384998527414,4.669208847559787,0.0101263763926945,0.45,3,Normal,38,5,4,3,54,104.0,0.2255506616266741,357.093748295619,357.093748295619,,2,178.5468741478095,178.5468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,404.093748295619,965.6749218673305,990.0,0.1761565953749288,0.0414187496591237,989.782424654966,0.2256907170195653,0.2256907170195653,,,23.881812070616217,23.881812070616217,,,,0.7141874965912379,0.7141874965912379,,,0.93,0.93,,,0.97,0.97,,,37.734901268481686,37.734901268481686,,,75.46980253696339,1811.2752608871208,0.1636756143754475,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1937-12-22,1938-01-02,515.2,0.9212508629448248,474.62844458917374,0.585,1937,12,22,1937.12,1937,3,83,12,0.0410078976125046,13.53469629355476,0.0285164036160328,0.45,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.7752227981192,0.2431272287005033,0.2431272287005033,,,23.79626756876721,23.79626756876721,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.024853834536565,39.024853834536565,,,78.0497076690731,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1937-12-23,1938-01-03,520.6,0.9178171544321816,477.81561059739374,0.581,1937,12,23,1937.12,1937,3,84,12,0.0412832687556148,3.1871660082199464,0.0066702843890662,0.45,3,Normal,38,5,4,3,54,104.0,0.2176571834268306,373.81561059739374,373.81561059739374,,2,186.90780529869687,186.90780529869687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.81561059739374,965.7501702476884,990.0,0.1817099813792082,0.0447631221194787,989.7735268965012,0.2473267320706094,0.2473267320706094,,,23.77602991674248,23.77602991674248,,,,0.7476312211947874,0.7476312211947874,,,0.93,0.93,,,0.97,0.97,,,39.32696817221968,39.32696817221968,,,78.65393634443936,1887.6944722665448,0.1646114831746528,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1937-12-24,1938-01-04,526.0,0.9149513144007492,481.26439137479406,0.58,1937,12,24,1937.12,1937,3,85,13,0.0415812434147822,3.4487807774003727,0.007166083423601,0.45,3,Normal,38,5,4,3,54,104.0,0.2160974338926479,377.26439137479406,377.26439137479406,,2,188.63219568739703,188.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,424.26439137479406,965.7656897611864,990.0,0.1828553329288983,0.0454528782749588,989.771691788796,0.2519111115299375,0.2519111115299375,,,23.754090916079672,23.754090916079672,,,,0.7545287827495881,0.7545287827495881,,,0.93,0.93,,,0.97,0.97,,,39.65317115187063,39.65317115187063,,,79.30634230374126,1903.3522152897904,0.1647874717620234,55.88930824497041,111.19085009674689,165.2169452851148,216.11123326910115,0.58
1937-12-25,1938-01-05,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1937,12,25,1937.12,1937,3,86,13,0.0423715875095842,9.147501097245536,0.0186526901930035,0.45,3,Normal,38,5,4,3,54,104.0,0.2120666354067453,386.41189247203965,386.41189247203965,,2,193.20594623601983,193.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,433.41189247203965,965.8068535161244,990.0,0.1858932484224485,0.0472823784944079,989.7668243730832,0.2642728787431233,0.2642728787431233,,,23.69569797821586,23.69569797821586,,,,0.7728237849440792,0.7728237849440792,,,0.93,0.93,,,0.97,0.97,,,40.51479860224653,40.51479860224653,,,81.02959720449306,1944.7103329078327,0.165227635072314,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1937-12-26,1938-01-06,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1937,12,26,1937.12,1937,3,87,13,0.0425565906621026,2.1412401911852044,0.0043472268252717,0.45,3,Normal,38,5,4,3,54,104.0,0.2111447336405599,388.5531326632248,388.5531326632248,,2,194.2765663316124,194.2765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,435.5531326632248,965.8164890969844,990.0,0.1866043614010709,0.0477106265326449,989.7656850120662,0.2672089336302635,0.2672089336302635,,,23.681986981451487,23.681986981451487,,,,0.7771062653264496,0.7771062653264496,,,0.93,0.93,,,0.97,0.97,,,40.71573202360638,40.71573202360638,,,81.43146404721276,1954.3551371331064,0.1653252383289382,55.81247067826325,111.03214830319536,164.9663366173501,215.74729438710585,0.57
1937-12-27,1938-01-07,553.5,0.9084075021595168,502.8035524452925,0.56,1937,12,27,1937.12,1937,3,88,13,0.0434422269312732,10.250419782067697,0.0203865301512224,0.45,3,Normal,38,5,4,3,54,104.0,0.2068402251619248,398.8035524452925,398.8035524452925,,2,199.40177622264625,199.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,445.8035524452925,965.8626159860036,990.0,0.1900085598526801,0.0497607104890585,989.7602307296582,0.2814871634311551,0.2814871634311551,,,23.616127580223303,23.616127580223303,,,,0.797607104890585,0.797607104890585,,,0.93,0.93,,,0.97,0.97,,,41.673636484907775,41.673636484907775,,,83.34727296981555,2000.3345512755727,0.1657650837279717,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1937-12-28,1938-01-08,559.1,0.9068376142103768,507.01291010502166,0.556,1937,12,28,1937.12,1937,3,89,13,0.0438059154330738,4.209357659729164,0.0083022691845405,0.45,3,Normal,38,5,4,3,54,104.0,0.2051229819344396,403.01291010502166,403.01291010502166,,2,201.50645505251083,201.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,450.01291010502166,965.8815580954724,990.0,0.1914065015108927,0.0506025820210043,989.757990916468,0.2874573707128324,0.2874573707128324,,,23.58897545028272,23.58897545028272,,,,0.8060258202100433,0.8060258202100433,,,0.94,0.94,,,0.97,0.97,,,42.51739389053392,42.51739389053392,,,85.03478778106785,2040.8349067456284,0.1677172042097585,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1937-12-29,1938-01-09,564.7,0.9070042435332224,512.1852963232109,0.5529999999999999,1937,12,29,1937.12,1937,3,90,13,0.0442528096023254,5.172386218189104,0.0100986620571104,0.45,3,Normal,38,5,4,3,54,104.0,0.2030515142597369,408.1852963232108,408.1852963232108,,2,204.0926481616053,204.0926481616053,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,455.1852963232108,965.9048338334544,990.0,0.1931242681516198,0.0516370592646421,989.7552386725838,0.2948786217640675,0.2948786217640675,,,23.55552621736533,23.55552621736533,,,,0.8163705926464215,0.8163705926464215,,,0.94,0.94,,,0.97,0.97,,,43.00201106867678,43.00201106867678,,,86.00402213735353,2064.0965312964845,0.1679158358405535,55.6772601258451,110.75304118918514,164.5259827922699,215.1086961484297,0.555
1937-12-30,1938-01-10,576.1,0.911538398058414,525.1372711214524,0.544,1937,12,30,1937.12,1937,3,91,13,0.0453718602248934,12.951974798241508,0.0246639793259808,0.45,3,Normal,38,5,4,3,54,104.0,0.1980434559099256,421.13727112145233,421.13727112145233,,2,210.56863556072608,210.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,468.13727112145233,965.9631177200464,990.0,0.1974256619960542,0.0542274542242904,989.7483468837796,0.3138738728065612,0.3138738728065612,,,23.471355290926663,23.471355290926663,,,,0.8422745422429045,0.8422745422429045,,,0.94,0.94,,,0.97,0.97,,,44.20795706196815,44.20795706196815,,,88.41591412393629,2121.981938974471,0.1683672422167264,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1937-12-31,1938-01-11,581.8,0.9130898541596396,531.2356771500782,0.54,1937,12,31,1937.12,1937,3,92,14,0.0458987625057667,6.098406028625959,0.0114796620237219,0.45,3,Normal,38,5,4,3,54,104.0,0.1957699839700698,427.2356771500783,427.2356771500783,,2,213.61783857503917,213.61783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,474.2356771500783,965.9905605471752,990.0,0.1994509628911698,0.0554471354300156,989.7451019016788,0.32302163140813,0.32302163140813,,,23.431519723095413,23.431519723095413,,,,0.8544713543001564,0.8544713543001564,,,0.94,0.94,,,0.98,0.98,,,45.233574681165344,45.233574681165344,,,90.46714936233067,2171.2115846959364,0.1702956959661672,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1938-01-01,1938-01-12,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1938,1,1,1938.01,1937,4,93,14,0.0468847977272627,11.412444693240332,0.0210310221925646,0.43,3,Normal,41,6,4,3,66,120.0,0.2211377781837199,422.64812184331856,422.64812184331856,,2,211.32406092165928,211.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.64812184331856,966.0419165482948,990.0,0.1992558338225043,0.0545296243686637,989.7462145418089,0.3161280218415527,0.3161280218415527,,,23.388169971672376,23.388169971672376,,,,0.8452962436866371,0.8452962436866371,,,0.94,0.94,,,0.97,0.97,,,44.20931485448212,44.20931485448212,,,88.41862970896423,2122.047113015142,0.1629391610324116,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1938-01-02,1938-01-13,599.3,0.914747618352918,548.2082476789036,0.531,1938,1,2,1938.01,1937,4,94,14,0.0473651925994572,5.560125835585153,0.0101423607892193,0.43,3,Normal,41,6,4,3,66,120.0,0.2188949190532542,428.20824767890366,428.20824767890366,,2,214.10412383945183,214.10412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.20824767890366,966.066937114555,990.0,0.2011023700778647,0.0556416495357807,989.7432559803864,0.3244925802289827,0.3244925802289827,,,23.35182628560239,23.35182628560239,,,,0.8564164953578074,0.8564164953578074,,,0.94,0.94,,,0.98,0.98,,,45.18235049550165,45.18235049550165,,,90.36470099100328,2168.752823784079,0.1648364492391432,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1938-01-03,1938-01-14,605.1,0.916570131514196,554.61658657924,0.528,1938,1,3,1938.01,1937,4,95,14,0.0479188730804463,6.408338900336275,0.0115545388569454,0.43,3,Normal,41,6,4,3,66,120.0,0.2163656892054655,434.61658657924,434.61658657924,,2,217.30829328962,217.30829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,485.6165865792401,966.0957746396066,990.0,0.2032306007089727,0.056923317315848,989.7398460819752,0.3342677808224084,0.3342677808224084,,,23.3098036615462,23.3098036615462,,,,0.8692331731584799,0.8692331731584799,,,0.94,0.94,,,0.98,0.98,,,45.77600132895089,45.77600132895089,,,91.55200265790178,2197.248063789643,0.1650726012768127,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1938-01-04,1938-01-15,617.0,0.9184185612174464,566.6642522711644,0.522,1938,1,4,1938.01,1937,4,96,14,0.0489597913962286,12.047665691924408,0.0212606771004839,0.43,3,Normal,41,6,4,3,66,120.0,0.2117656081516444,446.6642522711644,446.6642522711644,,2,223.3321261355822,223.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,497.6642522711644,966.1499891352202,990.0,0.2072316704959586,0.0593328504542328,989.7334354790496,0.35303536784874,0.35303536784874,,,23.23041097598093,23.23041097598093,,,,0.8933285045423288,0.8933285045423288,,,0.94,0.94,,,0.98,0.98,,,46.884687993452566,46.884687993452566,,,93.76937598690516,2250.465023685724,0.1654760744322264,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-01-05,1938-01-16,623.0,0.9151901352719296,570.1634542744123,0.518,1938,1,5,1938.01,1937,4,97,14,0.0492621224493092,3.499202003247773,0.0061371909704399,0.43,3,Normal,41,6,4,3,66,120.0,0.2104659621734464,450.1634542744122,450.1634542744122,,2,225.0817271372061,225.0817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1634542744122,966.1657355442348,990.0,0.2083937671022033,0.0600326908548824,989.731573542043,0.3585818221613694,0.3585818221613694,,,23.20725617564673,23.20725617564673,,,,0.9003269085488244,0.9003269085488244,,,0.94,0.94,,,0.98,0.98,,,47.20488804452979,47.20488804452979,,,94.40977608905958,2265.83462613743,0.165583703026363,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1938-01-06,1938-01-17,629.1,0.9159051323325568,576.1959187504116,0.513,1938,1,6,1938.01,1937,4,98,14,0.0497833273800355,6.032464475999291,0.0104694675538171,0.43,3,Normal,41,6,4,3,66,120.0,0.2082624956112886,456.19591875041147,456.19591875041147,,2,228.09795937520573,228.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,507.19591875041147,966.1928816343768,990.0,0.2106932862321225,0.0612391837500823,989.7280675300176,0.3682445676550457,0.3682445676550457,,,23.16694132798596,23.16694132798596,,,,0.912391837500823,0.912391837500823,,,0.94,0.94,,,0.98,0.98,,,47.75436070116079,47.75436070116079,,,95.50872140232156,2292.2093136557182,0.1657573722657565,55.22251616996005,109.815728857286,163.05055395760974,212.9768268930966,0.515
1938-01-07,1938-01-18,635.1,0.9262821612419124,588.2818006047386,0.51,1938,1,7,1938.01,1937,4,99,15,0.0508275475722494,12.085881854327114,0.0205443748929562,0.43,3,Normal,41,6,4,3,66,120.0,0.2039838728253076,468.2818006047386,468.2818006047386,,2,234.1409003023693,234.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2818006047386,966.2472681027213,990.0,0.2176995945534716,0.0636563601209477,989.7186440453256,0.3879879240254471,0.3879879240254471,,,23.08338801857893,23.08338801857893,,,,0.9365636012094772,0.9365636012094772,,,0.94,0.94,,,0.98,0.98,,,48.842712255213726,48.842712255213726,,,97.68542451042744,2344.450188250259,0.1660520934185102,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1938-01-08,1938-01-19,647.4,0.9259818232602344,599.4806323786758,0.502,1938,1,8,1938.01,1937,4,100,15,0.0517951266375175,11.198831773937172,0.0186808900389348,0.43,3,Normal,41,6,4,3,66,120.0,0.200173272527342,479.48063237867575,479.48063237867575,,2,239.74031618933788,239.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.4806323786759,966.297662845704,990.0,0.2241916709441598,0.0658961264757351,989.70991220258,0.4067398422684518,0.4067398422684518,,,23.00550951460769,23.00550951460769,,,,0.9589612647573516,0.9589612647573516,,,0.94,0.94,,,0.98,0.98,,,49.84204657704208,49.84204657704208,,,99.68409315408417,2392.41823569802,0.1662840928797786,55.05281930753031,109.46645378583835,162.50198549592457,212.18701837367,0.5
1938-01-09,1938-01-20,653.6,0.9286601129740986,606.9722498398709,0.5,1938,1,9,1938.01,1937,4,101,15,0.0524424023861648,7.491617461195119,0.0123426029166432,0.43,3,Normal,41,6,4,3,66,120.0,0.197702613310012,486.9722498398709,486.9722498398709,,2,243.48612491993543,243.48612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.9722498398709,966.3278889993594,990.0,0.2285346375883309,0.0673944499679741,989.7040709124436,0.4195299422009731,0.4195299422009731,,,22.95665197088325,22.95665197088325,,,,0.9739444996797416,0.9739444996797416,,,0.94,0.94,,,0.98,0.98,,,50.51329572669169,50.51329572669169,,,101.02659145338338,2424.638194881201,0.1664435095344734,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661288,0.5
1938-01-10,1938-01-21,659.8,0.9278151351337496,612.1724261612478,0.496,1938,1,10,1938.01,1937,4,102,15,0.0528916976203318,5.200176321377056,0.0084946268390195,0.43,3,Normal,41,6,4,3,66,120.0,0.1960232033848445,492.1724261612479,492.1724261612479,,2,246.086213080624,246.086213080624,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.1724261612478,966.3486897046448,990.0,0.2315492325572451,0.0684344852322496,989.7000162822104,0.4285237974670777,0.4285237974670777,,,22.92280278009852,22.92280278009852,,,,0.9843448523224958,0.9843448523224958,,,0.94,0.94,,,0.98,0.98,,,50.97743008852146,50.97743008852146,,,101.95486017704292,2446.9166442490305,0.1665459857713155,54.967844139115314,109.29165021385414,162.22767273751091,211.79260908322277,0.495
1938-01-11,1938-01-22,666.0,0.9305623409100874,619.7545190461183,0.492,1938,1,11,1938.01,1937,4,103,15,0.0535467904455846,7.582092884870236,0.0122340259761882,0.47,3,Normal,41,6,4,3,66,120.0,0.1936250504226986,499.75451904611816,499.75451904611816,,2,249.87725952305908,249.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.7545190461182,966.3790180761844,990.0,0.2359446487223873,0.0699509038092236,989.6941044474684,0.4418073344807979,0.4418073344807979,,,22.8732790368032,22.8732790368032,,,,0.9995090380922363,0.9995090380922363,,,0.94,0.94,,,0.98,0.98,,,51.650924458294526,51.650924458294526,,,103.30184891658904,2479.244373998137,0.1666818808769379,54.91759402169324,109.18830684958355,162.06556559675062,211.5596819446266,0.49
1938-01-12,1938-01-23,678.7,0.9309429630578494,631.8309890273624,0.487,1938,1,12,1938.01,1937,4,104,15,0.0545901974519641,12.07646998124426,0.0191134499430531,0.47,3,Normal,41,6,4,3,66,120.0,0.1899242077137233,511.8309890273624,511.8309890273624,,2,255.9154945136812,255.9154945136812,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,562.8309890273624,966.4273239561091,990.0,0.2429455008854275,0.0747323956109449,989.6823221035036,0.4633814960397921,0.4633814960397921,,,22.79161665135452,22.79161665135452,,,,1.023661978054725,1.023661978054725,,,0.94,0.94,,,0.98,0.98,,,52.710198228804686,52.710198228804686,,,105.42039645760936,2530.089514982625,0.1668490439506505,54.83705802142578,109.0227249779759,161.8059442642699,211.18690472398887,0.485
1938-01-13,1938-01-24,685.0,0.929300738500987,636.5710058731761,0.484,1938,1,13,1938.01,1937,4,105,15,0.0549997349074424,4.74001684581367,0.0074461714436896,0.47,3,Normal,41,6,4,3,66,120.0,0.1885099995017799,516.5710058731761,516.5710058731761,,2,258.28550293658805,258.28550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,567.5710058731761,966.4462840234928,990.0,0.2456933367380731,0.0766284023492704,989.6776782609128,0.4719892505063561,0.4719892505063561,,,22.75940498691362,22.75940498691362,,,,1.033142011746352,1.033142011746352,,,0.94,0.94,,,0.98,0.98,,,53.12315637781264,53.12315637781264,,,106.24631275562528,2549.911506135007,0.1669041030385739,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1938-01-14,1938-01-25,691.4,0.9313799209999172,643.9560773793427,0.479,1938,1,14,1938.01,1937,4,106,16,0.0556378050855752,7.385071506166582,0.0114682845081935,0.47,3,Normal,41,6,4,3,66,120.0,0.1863481131948541,523.9560773793427,523.9560773793427,,2,261.97803868967134,261.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,574.9560773793427,966.4758243095172,990.0,0.2499745376112131,0.079582430951737,989.6704430314372,0.4855575102861543,0.4855575102861543,,,22.70906121163356,22.70906121163356,,,,1.0479121547586854,1.0479121547586854,,,0.95,0.95,,,0.98,0.98,,,54.33538588777398,54.33538588777398,,,108.67077177554796,2608.098522613151,0.1687549439983497,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1938-01-15,1938-01-26,697.9,0.9291923360502586,648.4833313294755,0.477,1938,1,15,1938.01,1937,4,107,16,0.0560289598268666,4.527253950132831,0.0069812957888236,0.47,3,Normal,41,6,4,3,66,120.0,0.1850471618969516,528.4833313294755,528.4833313294755,,2,264.2416656647377,264.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.4833313294755,966.4939333253176,990.0,0.2525990326547684,0.0813933325317902,989.6660076348136,0.4939698777480878,0.4939698777480878,,,22.67810443174757,22.67810443174757,,,,1.0569666626589511,1.0569666626589511,,,0.95,0.95,,,0.98,0.98,,,54.73016248934322,54.73016248934322,,,109.46032497868644,2627.047799488475,0.1687943539801994,54.72507400125486,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1938-01-16,1938-01-27,704.4,0.9234766404641008,650.4969455429126,0.475,1938,1,16,1938.01,1937,4,108,16,0.0562029360949076,2.0136142134371084,0.0030955014120112,0.47,3,Normal,41,6,4,3,66,120.0,0.1844743481460109,530.4969455429126,530.4969455429126,,2,265.2484727714563,265.2484727714563,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,581.4969455429126,966.5019877821716,990.0,0.2537663452422681,0.082198778217165,989.6640348765404,0.4977346122031743,0.4977346122031743,,,22.6643124821658,22.6643124821658,,,,1.0609938910858252,1.0609938910858252,,,0.95,0.95,,,0.98,0.98,,,54.905282413172905,54.905282413172905,,,109.8105648263458,2635.4535558323,0.1688102697157119,54.71144808237312,108.7645766234452,161.4014434643445,210.6067003595684,0.475
1938-01-17,1938-01-28,717.4,0.9306410252283802,667.6418714988399,0.4679999999999999,1938,1,17,1938.01,1937,4,109,16,0.0576842576974997,17.144925955927306,0.0256798243007697,0.47,3,Normal,41,6,4,3,66,120.0,0.1797370792976223,547.6418714988399,547.6418714988399,,2,273.82093574942,273.82093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.6418714988399,966.5705674859952,990.0,0.2637054327529506,0.0890567485995359,989.6472378186476,0.5303659261096916,0.5303659261096916,,,22.546304406542465,22.546304406542465,,,,1.0952837429976798,1.0952837429976798,,,0.95,0.95,,,0.98,0.98,,,56.38462610678396,56.38462610678396,,,112.76925221356792,2706.4620531256296,0.1689068002286969,54.59489549857691,108.525151832678,161.0265492691589,210.06958317557616,0.47
1938-01-18,1938-01-29,724.0,0.9310778641670568,674.100373656949,0.466,1938,1,18,1938.01,1937,4,110,16,0.0582422722839604,6.458502158109129,0.0095809206024797,0.47,3,Normal,41,6,4,3,66,120.0,0.1780150326115502,554.100373656949,554.100373656949,,3,184.7001245523164,184.7001245523164,184.7001245523164,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,605.100373656949,966.5964014946276,990.0,0.2674494919750429,0.0916401494627796,989.640910358562,0.2415184395602155,0.2415184395602155,0.2415184395602155,,22.80299042437409,22.80299042437409,22.80299042437409,,,0.7388004982092654,0.7388004982092654,0.7388004982092654,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.27199879383903,37.27199879383903,37.27199879383903,,111.81599638151708,2683.5839131564107,0.1658744020195729,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1938-01-19,1938-01-30,730.6,0.936916828725322,684.5114350667203,0.462,1938,1,19,1938.01,1937,4,111,16,0.0591417879897646,10.41106140977115,0.0152094777039865,0.47,3,Normal,41,6,4,3,66,120.0,0.1753075169420704,564.5114350667203,564.5114350667203,,3,188.17047835557344,188.17047835557344,188.17047835557344,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.5114350667203,966.6380457402668,990.0,0.2734848898937508,0.095804574026688,989.6307105360796,0.2506795198986435,0.2506795198986435,0.2506795198986435,,22.741985275913983,22.741985275913983,22.741985275913983,,,0.7526819134222936,0.7526819134222936,0.7526819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87071922716966,37.87071922716966,37.87071922716966,,113.61215768150898,2726.6917843562155,0.1659755438131359,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1938-01-20,1938-01-31,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1938,1,20,1938.01,1937,4,112,16,0.059630706438535,5.658778342250571,0.0081991054269062,0.47,3,Normal,41,6,4,3,66,120.0,0.1738701521285332,570.1702134089708,570.1702134089708,,3,190.05673780299023,190.05673780299023,190.05673780299023,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,621.1702134089708,966.660680853636,990.0,0.2767653411066497,0.0980680853635883,989.6251665735298,0.2557298193453829,0.2557298193453829,0.2557298193453829,,22.70875590054852,22.70875590054852,22.70875590054852,,,0.7602269512119609,0.7602269512119609,0.7602269512119609,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.19445371942618,38.19445371942618,38.19445371942618,,114.58336115827854,2750.0006677986853,0.1660218869665713,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1938-01-21,1938-02-01,744.0,0.9390353350637144,698.6422892874035,0.456,1938,1,21,1938.01,1937,4,113,17,0.0603626937944316,8.472075878432747,0.0121264859118019,0.5,3,Normal,41,6,4,3,66,120.0,0.1717617181782637,578.6422892874035,578.6422892874035,,3,192.8807630958012,192.8807630958012,192.8807630958012,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.6422892874035,966.6945691571495,990.0,0.281676689441973,0.1014569157149614,989.6168663948432,0.2633842869688909,0.2633842869688909,0.2633842869688909,,22.658912950724662,22.658912950724662,22.658912950724662,,,0.7715230523832047,0.7715230523832047,0.7715230523832047,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.676901707685474,38.676901707685474,38.676901707685474,,116.0307051230564,2784.7369229533533,0.1660802772780969,54.381209807558186,108.08646524272842,160.34031400529503,209.087943573908,0.455
1938-01-22,1938-02-02,757.6,0.9384301272574462,710.9546644102412,0.45,1938,1,22,1938.01,1937,4,114,17,0.0614264830050448,12.312375122837803,0.0173180875507038,0.5,3,Normal,41,6,4,3,66,120.0,0.1687871337049932,590.9546644102412,590.9546644102412,,3,196.98488813674717,196.98488813674717,196.98488813674717,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,641.9546644102412,966.7438186576406,990.0,0.2888142982088355,0.1063818657640965,989.604803836027,0.2747080476127363,0.2747080476127363,0.2747080476127363,,22.58627713077342,22.58627713077342,22.58627713077342,,,0.7879395525469884,0.7879395525469884,0.7879395525469884,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.37324896221976,39.37324896221976,39.37324896221976,,118.11974688665929,2834.873925279823,0.1661424459246543,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1938-01-23,1938-02-03,764.4,0.9485719271921368,725.0883811456692,0.446,1938,1,23,1938.01,1937,4,115,17,0.0626476361309858,14.133716735427926,0.0194924054817925,0.5,3,Normal,41,6,4,3,66,120.0,0.1654970664547059,605.0883811456692,605.0883811456692,,3,201.6961270485564,201.6961270485564,201.6961270485564,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.0883811456692,966.8003535245826,990.0,0.2970077571858952,0.1115265143437007,989.5914657284704,0.2879984560061404,0.2879984560061404,0.2879984560061404,,22.503113747881542,22.503113747881542,22.503113747881542,,,0.8067845081942256,0.8067845081942256,0.8067845081942256,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.166488394340455,40.166488394340455,40.166488394340455,,120.49946518302136,2891.987164392513,0.1661858999762584,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1938-01-24,1938-02-04,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1938,1,24,1938.01,1937,4,116,17,0.0630624554661958,4.801149713078644,0.0065779128348777,0.5,3,Normal,41,6,4,3,66,120.0,0.1644084411771389,609.8895308587479,609.8895308587479,,3,203.2965102862493,203.2965102862493,203.2965102862493,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.8895308587479,966.8195581234352,990.0,0.2997910323818828,0.1129668592576243,989.5872421083604,0.2925840474028326,0.2925840474028326,0.2925840474028326,,22.475099937522664,22.475099937522664,22.475099937522664,,,0.8131860411449972,0.8131860411449972,0.8131860411449972,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.43479498820769,40.43479498820769,40.43479498820769,,121.30438496462304,2911.3052391509527,0.1661955403332104,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1938-01-25,1938-02-05,778.1,0.945215061756404,735.4718395526579,0.44,1938,1,25,1938.01,1937,4,117,17,0.0635447669373496,5.582308693910022,0.0075901052816725,0.5,3,Normal,41,6,4,3,66,120.0,0.1631605637994088,615.4718395526578,615.4718395526578,,3,205.157279850886,205.157279850886,205.157279850886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,666.4718395526578,966.8418873582106,990.0,0.3030271533638596,0.1146415518657973,989.5823312947704,0.2979609375697002,0.2979609375697002,0.2979609375697002,,22.442482998990112,22.442482998990112,22.442482998990112,,,0.8206291194035439,0.8206291194035439,0.8206291194035439,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.74567598050989,40.74567598050989,40.74567598050989,,122.23702794152967,2933.688670596712,0.1662021866342005,54.12268742405357,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1938-01-26,1938-02-06,785.1,0.9438024112442972,740.9792730678978,0.436,1938,1,26,1938.01,1937,4,118,17,0.0640206091930663,5.507433515239882,0.0074326417963586,0.5,3,Normal,41,6,4,3,66,120.0,0.1619478497733958,620.9792730678977,620.9792730678977,,3,206.9930910226326,206.9930910226326,206.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,671.9792730678977,966.8639170922715,990.0,0.3062198684451581,0.1162937819203693,989.5774863496345,0.3033133471185129,0.3033133471185129,0.3033133471185129,,22.410255910244388,22.410255910244388,22.410255910244388,,,0.8279723640905304,0.8279723640905304,0.8279723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.05124718351847,41.05124718351847,41.05124718351847,,123.1537415505554,2955.6897972133293,0.1662040302971747,54.08356609541706,107.47594785853028,159.38658911276102,207.72669228017,0.435
1938-01-27,1938-02-07,792.1,0.9410451291282576,745.4018467824927,0.434,1938,1,27,1938.01,1937,4,119,17,0.0644027195620073,4.422573714595046,0.0059331402701575,0.5,3,Normal,41,6,4,3,66,120.0,0.1609869904642399,625.4018467824927,625.4018467824927,,3,208.46728226083096,208.46728226083096,208.46728226083096,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,676.4018467824927,966.88160738713,990.0,0.3087836792941987,0.1176205540347478,989.5735957666712,0.3076456882711091,0.3076456882711091,0.3076456882711091,,22.38434269127005,22.38434269127005,22.38434269127005,,,0.8338691290433238,0.8338691290433238,0.8338691290433238,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.29580541665951,41.29580541665951,41.29580541665951,,123.88741624997851,2973.2979899994843,0.1662021858206217,54.05206805527212,107.4113765701435,159.28580826307768,207.5830561695972,0.435
1938-01-28,1938-02-08,799.1,0.9453775660656584,755.4512130430676,0.43,1938,1,28,1938.01,1937,4,120,18,0.0652709848069209,10.049366260574743,0.0133024688915309,0.5,3,Normal,41,6,4,3,66,120.0,0.1588454660316481,635.4512130430676,635.4512130430676,,3,211.81707101435583,211.81707101435583,211.81707101435583,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,686.4512130430676,966.9218048521724,990.0,0.3146093988655464,0.1206353639129202,989.5647552372216,0.3176034584439462,0.3176034584439462,0.3176034584439462,,22.325346926605334,22.325346926605334,22.325346926605334,,,0.8472682840574235,0.8472682840574235,0.8472682840574235,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.29877303932847,42.29877303932847,42.29877303932847,,126.8963191179854,3045.5116588316496,0.1679742078999761,53.98027561221687,107.26422094426287,159.05618053019288,207.25589530207333,0.43
1938-01-29,1938-02-09,813.2,0.9448981686506563,768.3911907467137,0.424,1938,1,29,1938.01,1937,4,121,18,0.066388998880516,12.939977703646267,0.0168403514505044,0.5,3,Normal,41,6,4,3,66,120.0,0.1561704525573559,648.3911907467137,648.3911907467137,,3,216.13039691557128,216.13039691557128,216.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,699.3911907467137,966.9735647629868,990.0,0.3221108352154863,0.1245173572240141,989.5533718075604,0.3306575289009348,0.3306575289009348,0.3306575289009348,,22.24914951567268,22.24914951567268,22.24914951567268,,,0.8645215876622852,0.8645215876622852,0.8645215876622852,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.45624554670226,43.45624554670226,43.45624554670226,,130.3687366401068,3128.8496793625627,0.169664538336802,53.887252802743255,107.07360022545087,158.7588549690086,206.83257736694992,0.425
1938-01-30,1938-02-10,820.4,0.941590981611786,772.4812413143093,0.42,1938,1,30,1938.01,1937,4,122,18,0.0667423792495563,4.090050567595426,0.0052946924130307,0.5,3,Normal,41,6,4,3,66,120.0,0.155343578047061,652.4812413143093,652.4812413143093,,3,217.4937471047697,217.4937471047697,217.4937471047697,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,703.4812413143093,966.9899249652572,990.0,0.3244818790227879,0.1257443723942927,989.5497737485832,0.3348379716188604,0.3348379716188604,0.3348379716188604,,22.225010811706973,22.225010811706973,22.225010811706973,,,0.869974988419079,0.869974988419079,0.869974988419079,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.682923214107504,43.682923214107504,43.682923214107504,,131.04876964232253,3145.1704714157404,0.1696465397908621,53.85766851797959,107.01299272428356,158.66436048811818,206.69813281131783,0.42
1938-01-31,1938-02-11,827.5,0.9379931498855988,776.189331530333,0.418,1938,1,31,1938.01,1937,4,123,18,0.0670627582442207,3.7080902160236064,0.0047773011885035,0.5,3,Normal,41,6,4,3,66,120.0,0.1546014549870304,656.1893315303329,656.1893315303329,,3,218.7297771767776,218.7297771767776,218.7297771767776,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,707.189331530333,967.0047573261212,990.0,0.3266314965393234,0.1268567994590998,989.5465117040015,0.3386505671150506,0.3386505671150506,0.3386505671150506,,22.20310381076519,22.20310381076519,22.20310381076519,,,0.8749191087071104,0.8749191087071104,0.8749191087071104,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.88787331913419,43.88787331913419,43.88787331913419,,131.66361995740257,3159.926878977661,0.1696282267856154,53.83084530321125,106.95804181010834,158.57868569251656,206.5762375761313,0.42
1938-02-01,1938-02-12,834.7,0.9372509051268212,782.3233305093576,0.414,1938,2,1,1938.02,1937,5,124,18,0.0675927357560084,6.133998979024682,0.0078407465811238,0.58,3,Normal,43,7,5,4,78,137.0,0.1751194099130363,645.3233305093576,645.3233305093576,,3,215.10777683645253,215.10777683645253,215.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,700.3233305093576,967.0292933220372,990.0,0.3226512060923812,0.1235969991528072,989.5537517947548,0.3275389958141373,0.3275389958141373,0.3275389958141373,,22.19691947690333,22.19691947690333,22.19691947690333,,,0.8604311073458101,0.8604311073458101,0.8604311073458101,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.14910132925771,43.14910132925771,43.14910132925771,,129.44730398777313,3106.735295706555,0.1654652225487026,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1938-02-02,1938-02-13,842.0,0.9385367733135992,790.2479631300505,0.412,1938,2,2,1938.02,1937,5,125,18,0.0682774240144363,7.924632620692932,0.0100280329598126,0.58,3,Normal,43,7,5,4,78,137.0,0.1733633066985254,653.2479631300505,653.2479631300505,,3,217.7493210433501,217.7493210433501,217.7493210433501,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,708.2479631300505,967.06099185252,990.0,0.3272451960174206,0.1259743889390151,989.5467804150436,0.3356245429266015,0.3356245429266015,0.3356245429266015,,22.15016401959685,22.15016401959685,22.15016401959685,,,0.8709972841734006,0.8709972841734006,0.8709972841734006,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.58697131478743,43.58697131478743,43.58697131478743,,130.76091394436227,3138.2619346646943,0.165468207505956,53.72867958800918,106.74878323506628,158.25252955146,206.11243101078475,0.41
1938-02-03,1938-02-14,849.3,0.9394403434210324,797.8666836674828,0.408,1938,2,3,1938.02,1937,5,126,18,0.0689356814688705,7.618720537432297,0.0095488641064845,0.58,3,Normal,43,7,5,4,78,137.0,0.1717078840418104,660.8666836674828,660.8666836674828,,3,220.2888945558276,220.2888945558276,220.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,715.8666836674828,967.09146673467,990.0,0.3316618456043378,0.1282600051002448,989.5400781492954,0.3434903341865049,0.3434903341865049,0.3434903341865049,,22.10512108043897,22.10512108043897,22.10512108043897,,,0.8811555782233104,0.8811555782233104,0.8811555782233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.00564980455118,44.00564980455118,44.00564980455118,,132.01694941365358,3168.4067859276847,0.1654624163611181,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1938-02-04,1938-02-15,856.6,0.9392960813836936,804.601023313272,0.405,1938,2,4,1938.02,1937,5,127,19,0.0695175284142667,6.734339645789078,0.0083697875725507,0.58,3,Normal,43,7,5,4,78,137.0,0.1702707255278483,667.6010233132719,667.6010233132719,,3,222.5336744377573,222.5336744377573,222.5336744377573,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,722.601023313272,967.118404093253,990.0,0.3355658106163894,0.1302803069939815,989.5341538823895,0.3505184581295481,0.3505184581295481,0.3505184581295481,,22.065231331007062,22.065231331007062,22.065231331007062,,,0.8901346977510292,0.8901346977510292,0.8901346977510292,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.3738550706771,44.3738550706771,44.3738550706771,,133.1215652120313,3194.9175650887514,0.1654504050514988,53.62363492446956,106.53369296094064,157.9174441355954,205.63629957141296,0.405
1938-02-05,1938-02-16,864.0,0.9458289602839208,817.1962216853075,0.402,1938,2,5,1938.02,1937,5,128,19,0.0706057535536105,12.595198372035613,0.0154126977558223,0.58,3,Normal,43,7,5,4,78,137.0,0.167646394298623,680.1962216853075,680.1962216853075,,3,226.7320738951025,226.7320738951025,226.7320738951025,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.1962216853075,967.1687848867412,990.0,0.3428673748900332,0.1340588665055922,989.5230737586044,0.3638530179609799,0.3638530179609799,0.3638530179609799,,21.99043585390224,21.99043585390224,21.99043585390224,,,0.90692829558041,0.90692829558041,0.90692829558041,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.05777421057218,45.05777421057218,45.05777421057218,,135.1733226317165,3244.1597431611963,0.165411095945779,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1938-02-06,1938-02-17,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1938,2,6,1938.02,1937,5,129,19,0.0714961726458666,10.30577653074215,0.0124540805375208,0.58,3,Normal,43,7,5,4,78,137.0,0.1655585126022029,690.5019982160496,690.5019982160496,,3,230.1673327386832,230.1673327386832,230.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.5019982160496,967.210007992864,990.0,0.3488417380962606,0.1371505994648149,989.514007662439,0.3749478522682418,0.3749478522682418,0.3749478522682418,,21.929051817306625,21.929051817306625,21.929051817306625,,,0.9206693309547328,0.9206693309547328,0.9206693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.61277297121458,45.61277297121458,45.61277297121458,,136.83831891364372,3284.119653927449,0.1653631280753923,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1938-02-07,1938-02-18,886.4,0.9415200798908292,834.5633988152308,0.396,1938,2,7,1938.02,1937,5,130,19,0.0721062776576359,7.061400599181298,0.0084611913357401,0.58,3,Normal,43,7,5,4,78,137.0,0.1641576903498152,697.5633988152308,697.5633988152308,,3,232.5211329384103,232.5211329384103,232.5211329384103,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5633988152308,967.2382535952607,990.0,0.3529353036610034,0.1392690196445692,989.5077956766944,0.3826455628052013,0.3826455628052013,0.3826455628052013,,21.88689651862845,21.88689651862845,21.88689651862845,,,0.9300845317536413,0.9300845317536413,0.9300845317536413,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.990650419583474,45.990650419583474,45.990650419583474,,137.9719512587504,3311.3268302100096,0.1653223127860857,53.40188458370051,106.079851545161,157.210945344227,204.6336587476044,0.395
1938-02-08,1938-02-19,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1938,2,8,1938.02,1937,5,131,19,0.0723447137334758,2.7596768037025186,0.0032958327365606,0.58,3,Normal,43,7,5,4,78,137.0,0.1636166540600021,700.3230756189334,700.3230756189334,,3,233.4410252063112,233.4410252063112,233.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,755.3230756189334,967.2492923024756,990.0,0.354535116300831,0.1401615378094667,989.5053033458896,0.3856750572116951,0.3856750572116951,0.3856750572116951,,21.870335986202296,21.870335986202296,21.870335986202296,,,0.9337641008252444,0.9337641008252444,0.9337641008252444,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.13766098109392,46.13766098109392,46.13766098109392,,138.41298294328178,3321.9115906387624,0.1653041543623642,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1938-02-09,1938-02-20,909.1,0.936489828984384,851.3629035297033,0.386,1938,2,9,1938.02,1937,5,132,19,0.0735577548649663,14.039827910769985,0.016491002664741,0.58,3,Normal,43,7,5,4,78,137.0,0.1609184513819025,714.3629035297033,714.3629035297033,,3,238.1209678432345,238.1209678432345,238.1209678432345,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,769.3629035297033,967.3054516141189,990.0,0.3626741469737411,0.1471814517648517,989.4901444012614,0.4012715519369133,0.4012715519369133,0.4012715519369133,,21.783421235205783,21.783421235205783,21.783421235205783,,,0.952483871372938,0.952483871372938,0.952483871372938,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.87558119453104,46.87558119453104,46.87558119453104,,140.62674358359314,3375.041846006236,0.165178378104757,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1938-02-10,1938-02-21,916.7,0.9359262816371182,857.9636223767462,0.382,1938,2,10,1938.02,1937,5,133,19,0.0741280569733508,6.600718847042912,0.0076934716984357,0.58,3,Normal,43,7,5,4,78,137.0,0.1596804298304398,720.9636223767462,720.9636223767462,,3,240.32120745891544,240.32120745891544,240.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,775.9636223767462,967.331854489507,990.0,0.3665006506531862,0.1504818111883731,989.4830175381584,0.4087103950147031,0.4087103950147031,0.4087103950147031,,21.74245265363678,21.74245265363678,21.74245265363678,,,0.9612848298356618,0.9612848298356618,0.9612848298356618,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.21973735030242,47.21973735030242,47.21973735030242,,141.65921205090726,3399.8210892217744,0.1651109771513159,53.22643941618184,105.72097672808168,156.65276728017054,203.8426418062373,0.38
