Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-02-11,1938-02-22,924.4,0.9344497345850822,863.8053346504498,0.379,1938,2,11,1938.02,1937,5,134,20,0.0746327809137988,5.8417122737035925,0.0067627647565611,0.59,3,Normal,43,7,5,4,78,137.0,0.1586005486472699,726.8053346504498,726.8053346504498,,3,242.2684448834833,242.2684448834833,242.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.8053346504498,967.3552213386016,990.0,0.3698871505219999,0.1534026673252249,989.4767101821528,0.4153505512746613,0.4153505512746613,0.4153505512746613,,21.70613829227633,21.70613829227633,21.70613829227633,,,0.9690737795339333,0.9690737795339333,0.9690737795339333,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.522836430148544,47.522836430148544,47.522836430148544,,142.56850929044566,3421.644222970696,0.1650470349875042,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1938-02-12,1938-02-23,932.1,0.9353334430954644,871.8243023092824,0.375,1938,2,12,1938.02,1937,5,135,20,0.075325619719522,8.01896765883248,0.009197917100489,0.59,3,Normal,43,7,5,4,78,137.0,0.1571417539487203,734.8243023092824,734.8243023092824,,3,244.9414341030941,244.9414341030941,244.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8243023092824,967.3872972092372,990.0,0.3771696794069121,0.1574121511546412,989.4654181694384,0.4245522454293073,0.4245522454293073,0.4245522454293073,,21.65356871477201,21.65356871477201,21.65356871477201,,,0.9797657364123764,0.9797657364123764,0.9797657364123764,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93079974049697,47.93079974049697,47.93079974049697,,143.7923992214909,3451.017581315782,0.1649327723953261,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1938-02-13,1938-02-24,939.9,0.9347614620468058,878.5822981777928,0.372,1938,2,13,1938.02,1937,5,136,20,0.0759095105625612,6.7579958685103065,0.0076919326539205,0.59,3,Normal,43,7,5,4,78,137.0,0.1559330301602278,741.5822981777928,741.5822981777928,,3,247.1940993925976,247.1940993925976,247.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.5822981777928,967.4143291927112,990.0,0.3833622652625192,0.1607911490888963,989.4558465856486,0.4323848785295914,0.4323848785295914,0.4323848785295914,,21.609132514407808,21.609132514407808,21.609132514407808,,,0.9887763975703904,0.9887763975703904,0.9887763975703904,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27234194065814,48.27234194065814,48.27234194065814,,144.81702582197445,3475.6086197273858,0.1648303478482659,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1938-02-14,1938-02-25,947.7,0.9325178698354396,883.7471852430461,0.372,1938,2,14,1938.02,1937,5,137,20,0.0763557568049991,5.164887065253424,0.0058443038365468,0.59,3,Normal,43,7,5,4,78,137.0,0.155021710153818,746.7471852430461,746.7471852430461,,3,248.91572841434868,248.91572841434868,248.91572841434868,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.7471852430461,967.434988740972,990.0,0.3880950303023929,0.163373592621523,989.4485313770764,0.4384191038758649,0.4384191038758649,0.4384191038758649,,21.575123532228176,21.575123532228176,21.575123532228176,,,0.9956629136573948,0.9956629136573948,0.9956629136573948,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.53204227685186,48.53204227685186,48.53204227685186,,145.5961268305556,3494.3070439333337,0.1647486173214957,53.03085666467288,105.32110634002385,156.03131006616982,202.96307799156585,0.37
1938-02-15,1938-02-26,955.6,0.9344704837971508,892.9799943165575,0.368,1938,2,15,1938.02,1937,5,138,20,0.0771534715089505,9.232809073511364,0.0103393235372285,0.59,3,Normal,43,7,5,4,78,137.0,0.1534188905372432,755.9799943165575,755.9799943165575,,3,251.9933314388525,251.9933314388525,251.9933314388525,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,810.9799943165575,967.4719199772662,990.0,0.3965553732781204,0.1679899971582787,989.4354546295637,0.4493096379671814,0.4493096379671814,0.4493096379671814,,21.51422501433013,21.51422501433013,21.51422501433013,,,1.00797332575541,1.00797332575541,1.00797332575541,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.9934126375041,48.9934126375041,48.9934126375041,,146.9802379125123,3527.525709900296,0.1645952192075744,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633515,0.37
1938-02-16,1938-02-27,963.5,0.9366869328938734,902.497859843247,0.364,1938,2,16,1938.02,1937,5,139,20,0.0779758150904565,9.517865526689548,0.0105461363956504,0.59,3,Normal,43,7,5,4,78,137.0,0.151800913991968,765.497859843247,765.497859843247,,3,255.1659532810824,255.1659532810824,255.1659532810824,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393728,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315043,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1938-02-17,1938-02-28,971.4,0.936753403834816,909.96225648514,0.362,1938,2,17,1938.02,1937,5,140,20,0.0786207389603159,7.464396641892903,0.0082029739021541,0.59,3,Normal,43,7,5,4,78,137.0,0.1505556950561688,772.9622564851401,772.9622564851401,,3,257.6540854950467,257.6540854950467,257.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.9622564851401,967.5398490259404,990.0,0.4121168087314031,0.1764811282425699,989.411402063026,0.4696882669045872,0.4696882669045872,0.4696882669045872,,21.40186477018092,21.40186477018092,21.40186477018092,,,1.0306163419801866,1.0306163419801866,1.0306163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.832374939589776,49.832374939589776,49.832374939589776,,149.49712481876932,3587.930995650463,0.1642893688758294,52.82960399251159,104.90984956598857,155.39266463709387,202.06037378843016,0.36
1938-02-18,1938-03-01,979.4,0.9384762085525074,919.1435986563256,0.358,1938,2,18,1938.02,1937,5,141,21,0.0794140069239065,9.181342171185634,0.0099890182389428,0.59,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563257,782.1435986563257,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563257,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.212198432236,0.1641116525809342,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1938-02-19,1938-03-02,1003.6,0.937710008500456,941.0857645310576,0.351,1938,2,19,1938.02,1937,5,142,21,0.0813098100554833,21.94216587473204,0.0233157983062955,0.59,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1938-02-20,1938-03-03,1003.6,0.937710008500456,941.0857645310576,0.351,1938,2,20,1938.02,1937,5,143,21,0.0813098100554833,0.0,0.0,0.59,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1938-02-21,1938-03-04,1003.6,0.937710008500456,941.0857645310576,0.351,1938,2,21,1938.02,1937,5,144,21,0.0813098100554833,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.5082041514155871,0.5082041514155871,0.5082041514155871,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799138,3696.0702402717934,0.1636438808047754,52.5875480494021,104.41547832307567,154.62560758182957,200.97770219051415,0.35
1938-02-22,1938-03-05,1044.7,0.9334995886171844,975.2270202283728,0.3389999999999999,1938,2,22,1938.02,1937,5,145,21,0.0842596145477313,34.14125569731493,0.0350085210819117,0.61,3,Normal,43,7,5,4,78,137.0,0.140480110946801,838.2270202283727,838.2270202283727,,4,209.5567550570932,209.5567550570932,209.5567550570932,209.5567550570932,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,893.2270202283727,967.8009080809136,990.0,0.471921173914445,0.220581616182698,989.3074972099027,0.3108670291697817,0.3108670291697817,0.3108670291697817,0.3108670291697817,21.19572209981961,21.19572209981961,21.19572209981961,21.19572209981961,,0.8382270202283726,0.8382270202283726,0.8382270202283726,0.8382270202283726,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.30733244633053,39.30733244633053,39.30733244633053,39.30733244633053,157.2293297853221,3773.5039148477294,0.1612233116228702,52.31817596411948,103.86564324163194,153.77329992393186,199.77658945739503,0.34
1938-02-23,1938-03-06,1053.1,0.932532819569452,982.0503122885896,0.336,1938,2,23,1938.02,1937,5,146,21,0.0848491469817341,6.823292060217001,0.0069480066090665,0.61,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214745,211.26257807214745,211.26257807214745,211.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1938-02-24,1938-03-07,1053.1,0.932532819569452,982.0503122885896,0.336,1938,2,24,1938.02,1937,5,147,21,0.0848491469817341,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214745,211.26257807214745,211.26257807214745,211.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1938-02-25,1938-03-08,1053.1,0.932532819569452,982.0503122885896,0.336,1938,2,25,1938.02,1937,5,148,22,0.0848491469817341,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.1395040542075003,845.0503122885897,845.0503122885897,,4,211.26257807214745,211.26257807214745,211.26257807214745,211.26257807214745,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.0503122885897,967.8282012491544,990.0,0.4781735929337673,0.2260402498308716,989.2957861572354,0.3159442607815909,0.3159442607815909,0.3159442607815909,0.3159442607815909,21.15164064729952,21.15164064729952,21.15164064729952,21.15164064729952,,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.8450503122885895,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.97009955595652,39.97009955595652,39.97009955595652,39.97009955595652,159.8803982238261,3837.129557371826,0.1628026550403895,52.26380549188129,103.75470869687857,153.60144989063386,199.5346709455235,0.335
1938-02-26,1938-03-09,1086.9,0.926108614096218,1006.5874526611792,0.326,1938,2,26,1938.02,1937,5,149,22,0.0869691559099259,24.537140372589874,0.0243765609314118,0.61,3,Normal,43,7,5,4,78,137.0,0.1361034251299322,869.5874526611793,869.5874526611793,,4,217.3968631652949,217.3968631652949,217.3968631652949,217.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.5874526611792,967.9207034226494,990.0,0.5006578251476943,0.2456699621289435,989.2536722127234,0.3345400348951111,0.3345400348951111,0.3345400348951111,0.3345400348951111,20.998428755178896,20.998428755178896,20.998428755178896,20.998428755178896,,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25370978927389,41.25370978927389,41.25370978927389,41.25370978927389,165.0148391570955,3960.356139770293,0.163934925595223,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1938-02-27,1938-03-10,1086.9,0.926108614096218,1006.5874526611792,0.326,1938,2,27,1938.02,1937,5,150,22,0.0869691559099259,0.0,0.0,0.61,3,Normal,43,7,5,4,78,137.0,0.1361034251299322,869.5874526611793,869.5874526611793,,4,217.3968631652949,217.3968631652949,217.3968631652949,217.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.5874526611792,967.9207034226494,990.0,0.5006578251476943,0.2456699621289435,989.2536722127234,0.3345400348951111,0.3345400348951111,0.3345400348951111,0.3345400348951111,20.998428755178896,20.998428755178896,20.998428755178896,20.998428755178896,,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.8695874526611794,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25370978927389,41.25370978927389,41.25370978927389,41.25370978927389,165.0148391570955,3960.356139770293,0.163934925595223,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1938-02-28,1938-03-11,1095.5,0.9261044949451578,1014.5474742124204,0.324,1938,2,28,1938.02,1937,5,151,22,0.0876569017719531,7.9600215512409696,0.0078458837595749,0.61,3,Normal,43,7,5,4,78,137.0,0.1350355734770827,877.5474742124203,877.5474742124203,,4,219.38686855310507,219.38686855310507,219.38686855310507,219.38686855310507,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.5474742124204,967.945720633239,990.0,0.5079518688002258,0.2520379793699363,989.24001015183,0.3406861303106248,0.3406861303106248,0.3406861303106248,0.3406861303106248,20.95360338828024,20.95360338828024,20.95360338828024,20.95360338828024,,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.8775474742124204,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.54246715684826,41.54246715684826,41.54246715684826,41.54246715684826,166.16986862739304,3988.076847057433,0.1637871788665074,52.02816090626235,103.27404088908364,152.85715961612266,198.48765671509992,0.325
1938-03-01,1938-03-12,1112.7,0.930407891597866,1035.2648609809455,0.319,1938,3,1,1938.03,1937,6,152,22,0.0894468839887537,20.717386768525103,0.0200116777351978,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809454,852.2648609809454,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202256,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.31983334643133,40.31983334643133,40.31983334643133,40.31983334643133,161.2793333857253,3870.704001257406,0.1557855766812254,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1938-03-02,1938-03-13,1112.7,0.930407891597866,1035.2648609809455,0.319,1938,3,2,1938.03,1937,6,153,22,0.0894468839887537,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809454,852.2648609809454,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202256,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.31983334643133,40.31983334643133,40.31983334643133,40.31983334643133,161.2793333857253,3870.704001257406,0.1557855766812254,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1938-03-03,1938-03-14,1112.7,0.930407891597866,1035.2648609809455,0.319,1938,3,3,1938.03,1937,6,154,22,0.0894468839887537,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809454,852.2648609809454,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202256,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.31983334643133,40.31983334643133,40.31983334643133,40.31983334643133,161.2793333857253,3870.704001257406,0.1557855766812254,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1938-03-04,1938-03-15,1130.1,0.9267553955504912,1047.32627251161,0.315,1938,3,4,1938.03,1937,6,155,23,0.0904889899450031,12.061411530664373,0.0115163840029905,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1747306496581478,864.3262725116098,864.3262725116098,,4,216.08156812790244,216.08156812790244,216.08156812790244,216.08156812790244,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,931.32627251161,968.048739713608,990.0,0.506832839353268,0.2414610180092879,989.2517061426372,0.3305082891805128,0.3305082891805128,0.3305082891805128,0.3305082891805128,20.872458139849,20.872458139849,20.872458139849,20.872458139849,,0.8643262725116099,0.8643262725116099,0.8643262725116099,0.8643262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.75813076455065,40.75813076455065,40.75813076455065,40.75813076455065,163.0325230582026,3912.780553396862,0.1556654572096541,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1938-03-05,1938-03-16,1156.6,0.9275545832128465,1072.809630943978,0.307,1938,3,5,1938.03,1937,6,156,23,0.0926907521135596,25.48335843236805,0.0237538494224226,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1705801241166861,889.8096309439778,889.8096309439778,,4,222.45240773599448,222.45240773599448,222.45240773599448,222.45240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,956.809630943978,968.1288302686812,990.0,0.5301841239725694,0.2618477047551824,989.2079681712722,0.350262788023142,0.350262788023142,0.350262788023142,0.350262788023142,20.728875114567987,20.728875114567987,20.728875114567987,20.728875114567987,,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.67117845939958,41.67117845939958,41.67117845939958,41.67117845939958,166.6847138375983,4000.433132102359,0.1553721266380974,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1938-03-06,1938-03-17,1156.6,0.9275545832128465,1072.809630943978,0.307,1938,3,6,1938.03,1937,6,157,23,0.0926907521135596,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1705801241166861,889.8096309439778,889.8096309439778,,4,222.45240773599448,222.45240773599448,222.45240773599448,222.45240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,956.809630943978,968.1288302686812,990.0,0.5301841239725694,0.2618477047551824,989.2079681712722,0.350262788023142,0.350262788023142,0.350262788023142,0.350262788023142,20.728875114567987,20.728875114567987,20.728875114567987,20.728875114567987,,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.67117845939958,41.67117845939958,41.67117845939958,41.67117845939958,166.6847138375983,4000.433132102359,0.1553721266380974,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1938-03-07,1938-03-18,1165.5,0.9248423596970068,1077.9037702268613,0.305,1938,3,7,1938.03,1937,6,158,23,0.0931308857476008,5.094139282883361,0.0047259685174041,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1697739678204158,894.9037702268613,894.9037702268613,,4,223.72594255671527,223.72594255671527,223.72594255671527,223.72594255671527,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,961.9037702268612,968.1448404207132,990.0,0.5348520603672434,0.2659230161814889,989.1992249234512,0.354280067039005,0.354280067039005,0.354280067039005,0.354280067039005,20.700104435699227,20.700104435699227,20.700104435699227,20.700104435699227,,0.8949037702268613,0.8949037702268613,0.8949037702268613,0.8949037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.85157627479102,41.85157627479102,41.85157627479102,41.85157627479102,167.4063050991641,4017.751322379938,0.1553072822668862,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1938-03-08,1938-03-19,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,8,1938.03,1937,6,159,23,0.0973589179208063,48.935557560249656,0.0434272716203022,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1624011476058221,943.8393277871112,943.8393277871112,,4,235.95983194677768,235.95983194677768,235.95983194677768,235.95983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1010.8393277871112,968.2986378873308,990.0,0.5796934079324124,0.3050714622296888,989.115235129838,0.3940310827514434,0.3940310827514434,0.3940310827514434,0.3940310827514434,20.422566159755657,20.422566159755657,20.422566159755657,20.422566159755657,,0.943839327787111,0.943839327787111,0.943839327787111,0.943839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.548312076775424,43.548312076775424,43.548312076775424,43.548312076775424,174.1932483071017,4180.637959370441,0.1545857018046953,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-09,1938-03-20,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,9,1938.03,1937,6,160,23,0.0973589179208063,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1624011476058221,943.8393277871112,943.8393277871112,,4,235.95983194677768,235.95983194677768,235.95983194677768,235.95983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1010.8393277871112,968.2986378873308,990.0,0.5796934079324124,0.3050714622296888,989.115235129838,0.3940310827514434,0.3940310827514434,0.3940310827514434,0.3940310827514434,20.422566159755657,20.422566159755657,20.422566159755657,20.422566159755657,,0.943839327787111,0.943839327787111,0.943839327787111,0.943839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.548312076775424,43.548312076775424,43.548312076775424,43.548312076775424,174.1932483071017,4180.637959370441,0.1545857018046953,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-10,1938-03-21,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,10,1938.03,1937,6,161,23,0.0973589179208063,0.0,0.0,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1624011476058221,943.8393277871112,943.8393277871112,,4,235.95983194677768,235.95983194677768,235.95983194677768,235.95983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1010.8393277871112,968.2986378873308,990.0,0.5796934079324124,0.3050714622296888,989.115235129838,0.3940310827514434,0.3940310827514434,0.3940310827514434,0.3940310827514434,20.422566159755657,20.422566159755657,20.422566159755657,20.422566159755657,,0.943839327787111,0.943839327787111,0.943839327787111,0.943839327787111,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.548312076775424,43.548312076775424,43.548312076775424,43.548312076775424,174.1932483071017,4180.637959370441,0.1545857018046953,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-11,1938-03-22,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,11,1938.03,1937,6,162,24,0.0973589179208063,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1144794974926287,997.8393277871112,997.8393277871112,,4,249.45983194677768,249.45983194677768,249.45983194677768,249.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.839327787111,968.2986378873308,990.0,0.6300773803112941,0.3482714622296887,989.0216511574588,0.4403348142986357,0.4403348142986357,0.4403348142986357,0.4403348142986357,20.28267845582951,20.28267845582951,20.28267845582951,20.28267845582951,,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.72448976089999,45.72448976089999,45.72448976089999,45.72448976089999,182.8979590436,4389.5510170464,0.1623105925871218,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-12,1938-03-23,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,12,1938.03,1937,6,163,24,0.0973589179208063,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1144794974926287,997.8393277871112,997.8393277871112,,4,249.45983194677768,249.45983194677768,249.45983194677768,249.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.839327787111,968.2986378873308,990.0,0.6300773803112941,0.3482714622296887,989.0216511574588,0.4403348142986357,0.4403348142986357,0.4403348142986357,0.4403348142986357,20.28267845582951,20.28267845582951,20.28267845582951,20.28267845582951,,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.72448976089999,45.72448976089999,45.72448976089999,45.72448976089999,182.8979590436,4389.5510170464,0.1623105925871218,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-13,1938-03-24,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,3,13,1938.03,1937,6,164,24,0.0973589179208063,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1144794974926287,997.8393277871112,997.8393277871112,,4,249.45983194677768,249.45983194677768,249.45983194677768,249.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.839327787111,968.2986378873308,990.0,0.6300773803112941,0.3482714622296887,989.0216511574588,0.4403348142986357,0.4403348142986357,0.4403348142986357,0.4403348142986357,20.28267845582951,20.28267845582951,20.28267845582951,20.28267845582951,,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.9978393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.72448976089999,45.72448976089999,45.72448976089999,45.72448976089999,182.8979590436,4389.5510170464,0.1623105925871218,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-03-14,1938-03-25,1219.8,0.9405604162491458,1147.295595740708,0.293,1938,3,14,1938.03,1937,6,165,24,0.0991263394719971,20.456267953597035,0.0178299890887232,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1124383293014526,1018.295595740708,1018.295595740708,,4,254.573898935177,254.573898935177,254.573898935177,254.573898935177,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1074.295595740708,968.3629290151848,990.0,0.6596018907597847,0.3737842744629204,988.9666138347774,0.4585438425240821,0.4585438425240821,0.4585438425240821,0.4585438425240821,20.145140977068245,20.145140977068245,20.145140977068245,20.145140977068245,,1.018295595740708,1.018295595740708,1.018295595740708,1.018295595740708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.345451954297104,46.345451954297104,46.345451954297104,46.345451954297104,185.3818078171884,4449.163387612522,0.161581556231377,51.16862037368059,101.52268155591064,150.15004623771318,194.69070191306056,0.295
1938-03-15,1938-03-26,1275.7,0.9359597096036728,1194.0038015414054,0.282,1938,3,15,1938.03,1937,6,166,24,0.1031619284531774,46.70820580069767,0.0391189757858387,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1080398570201089,1065.0038015414057,1065.0038015414057,,4,266.2509503853514,266.2509503853514,266.2509503853514,266.2509503853514,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1121.0038015414057,968.5097262334156,990.0,0.7270157960391421,0.4345049420038273,988.838479261957,0.5014972975949199,0.5014972975949199,0.5014972975949199,0.5014972975949199,19.82725573094628,19.82725573094628,19.82725573094628,19.82725573094628,,1.0650038015414056,1.0650038015414056,1.0650038015414056,1.0650038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.7064072745918,47.7064072745918,47.7064072745918,47.7064072745918,190.8256290983672,4579.815098360812,0.1598199510353483,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
1938-03-16,1938-03-27,1285.2,0.9335684694459698,1199.8221969319604,0.28,1938,3,16,1938.03,1937,6,167,24,0.1036646378149214,5.818395390554769,0.0048493813545314,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1075159305519293,1070.8221969319604,1070.8221969319604,,4,267.7055492329901,267.7055492329901,267.7055492329901,267.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.8221969319604,968.528012618929,990.0,0.7354134801079841,0.4420688560115485,988.8225176638804,0.5069820583786873,0.5069820583786873,0.5069820583786873,0.5069820583786873,19.787522986572707,19.787522986572707,19.787522986572707,19.787522986572707,,1.0708221969319605,1.0708221969319605,1.0708221969319605,1.0708221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.870916558531896,47.870916558531896,47.870916558531896,47.870916558531896,191.4836662341276,4595.607989619062,0.1595933686872657,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1938-03-17,1938-03-28,1285.2,0.9335684694459698,1199.8221969319604,0.28,1938,3,17,1938.03,1937,6,168,24,0.1036646378149214,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1075159305519293,1070.8221969319604,1070.8221969319604,,4,267.7055492329901,267.7055492329901,267.7055492329901,267.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.8221969319604,968.528012618929,990.0,0.7354134801079841,0.4420688560115485,988.8225176638804,0.5069820583786873,0.5069820583786873,0.5069820583786873,0.5069820583786873,19.787522986572707,19.787522986572707,19.787522986572707,19.787522986572707,,1.0708221969319605,1.0708221969319605,1.0708221969319605,1.0708221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.870916558531896,47.870916558531896,47.870916558531896,47.870916558531896,191.4836662341276,4595.607989619062,0.1595933686872657,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1938-03-18,1938-03-29,1285.2,0.9335684694459698,1199.8221969319604,0.28,1938,3,18,1938.03,1937,6,169,25,0.1036646378149214,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1075159305519293,1070.8221969319604,1070.8221969319604,,4,267.7055492329901,267.7055492329901,267.7055492329901,267.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.8221969319604,968.528012618929,990.0,0.7354134801079841,0.4420688560115485,988.8225176638804,0.5069820583786873,0.5069820583786873,0.5069820583786873,0.5069820583786873,19.787522986572707,19.787522986572707,19.787522986572707,19.787522986572707,,1.0708221969319605,1.0708221969319605,1.0708221969319605,1.0708221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.870916558531896,47.870916558531896,47.870916558531896,47.870916558531896,191.4836662341276,4595.607989619062,0.1595933686872657,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1938-03-19,1938-03-30,1304.3,0.9294040051280064,1212.2216438884586,0.276,1938,3,19,1938.03,1937,6,170,25,0.1047359500319628,12.399446956498196,0.0102286962281289,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.106416182758629,1083.2216438884586,1083.2216438884586,,4,270.80541097211466,270.80541097211466,270.80541097211466,270.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1139.2216438884586,968.5669823093637,990.0,0.7533095891173629,0.4581881370549961,988.7885022738276,0.5187696141429061,0.5187696141429061,0.5187696141429061,0.5187696141429061,19.70275035032092,19.70275035032092,19.70275035032092,19.70275035032092,,1.0832216438884583,1.0832216438884583,1.0832216438884583,1.0832216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21777087799561,48.21777087799561,48.21777087799561,48.21777087799561,192.87108351198245,4628.906004287579,0.1591054610222166,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1938-03-20,1938-03-31,1304.3,0.9294040051280064,1212.2216438884586,0.276,1938,3,20,1938.03,1937,6,171,25,0.1047359500319628,0.0,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.106416182758629,1083.2216438884586,1083.2216438884586,,4,270.80541097211466,270.80541097211466,270.80541097211466,270.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1139.2216438884586,968.5669823093637,990.0,0.7533095891173629,0.4581881370549961,988.7885022738276,0.5187696141429061,0.5187696141429061,0.5187696141429061,0.5187696141429061,19.70275035032092,19.70275035032092,19.70275035032092,19.70275035032092,,1.0832216438884583,1.0832216438884583,1.0832216438884583,1.0832216438884583,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21777087799561,48.21777087799561,48.21777087799561,48.21777087799561,192.87108351198245,4628.906004287579,0.1591054610222166,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1938-03-21,1938-04-01,1333.2,0.93062010988263,1240.7027304955225,0.271,1938,3,21,1938.03,1937,6,172,25,0.1071967159148131,28.48108660706384,0.0229556088715052,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1039733344896233,1111.7027304955222,1100.0,,4,275.0,275.0,275.0,275.0,11.702730495522475,3.7194724830730337,0.7257507284044945,0.6350318873539327,0.5443130463033709,6.078162350387641,44.71947248307304,8.725750728404494,7.635031887353933,6.544313046303372,73.07816235038764,1161.0802550988317,968.6564942958432,990.0,0.7848581001426433,0.48,988.7351418998574,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.54371282401424,19.54371282401424,19.54371282401424,19.54371282401424,,1.1,1.1,1.1,1.1,0.9312847081354966,0.9312847081354966,0.9312847081354966,0.9312847081354966,0.98,0.98,0.98,0.98,48.11908064562728,48.11908064562728,48.11908064562728,48.11908064562728,192.47632258250908,4619.431741980219,0.1551349230170842,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1938-03-22,1938-04-02,1402.3,0.9246639980161044,1296.6563244179831,0.259,1938,3,22,1938.03,1937,6,173,25,0.1120311064297137,55.95359392246064,0.0431522161028875,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.671273418030092,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1938-03-23,1938-04-03,1402.3,0.9246639980161044,1296.6563244179831,0.259,1938,3,23,1938.03,1937,6,174,25,0.1120311064297137,0.0,0.0,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.671273418030092,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1938-03-24,1938-04-04,1402.3,0.9246639980161044,1296.6563244179831,0.259,1938,3,24,1938.03,1937,6,175,25,0.1120311064297137,0.0,0.0,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0994866546907893,1167.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,67.65632441798311,21.5031728770334,4.195741049177247,3.671273418030092,3.146805786882936,35.13933128685945,62.503172877033386,12.195741049177249,10.671273418030092,9.146805786882936,102.13933128685946,1185.3701873442408,968.8323484481708,990.0,0.8199157343112753,0.48,988.7000842656888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.33280103751788,19.33280103751788,19.33280103751788,19.33280103751788,,1.1,1.1,1.1,1.1,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.9316674646853816,0.98,0.98,0.98,0.98,47.61935272149012,47.61935272149012,47.61935272149012,47.61935272149012,190.47741088596047,4571.457861263051,0.1468989178543189,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1938-03-25,1938-04-05,1432.6,0.9212244995326636,1319.7462180304935,0.253,1938,3,25,1938.03,1937,6,176,26,0.1140260732378346,23.089893612510423,0.0174957073542277,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0977460652946681,1190.7462180304935,1100.0,,4,275.0,275.0,275.0,275.0,90.74621803049357,28.84182123449795,5.6276724359996,4.9242133814996505,4.2207543269997,47.13175665149664,69.84182123449794,13.627672435999598,11.92421338149965,10.2207543269997,114.13175665149664,1195.3937070519971,968.9049166852388,990.0,0.8343826699719546,0.48,988.685617330028,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.24576586478925,19.24576586478925,19.24576586478925,19.24576586478925,,1.1,1.1,1.1,1.1,0.931786515777162,0.931786515777162,0.931786515777162,0.931786515777162,0.98,0.98,0.98,0.98,47.411030639868784,47.411030639868784,47.411030639868784,47.411030639868784,189.6441225594752,4551.458941427403,0.1436974169492132,50.00052128762122,99.14692909816942,146.48847985368528,189.5801843921307,0.255
1938-03-26,1938-04-06,1536.6,0.9520487726542236,1462.91814406048,0.236,1938,3,26,1938.03,1937,6,177,26,0.1263961276468254,143.17192602998648,0.0978673527369057,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0881799166438302,1333.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,233.91814406048,59.0,10.000000000000002,12.693232623436902,10.879913677231633,141.34499775981155,100.0,18.0,19.6932326234369,16.879913677231627,208.34499775981152,1237.6932326234366,969.3648124654262,990.0,0.9080478232745886,0.48,988.6119521767254,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.71220493129916,18.71220493129916,18.71220493129916,18.71220493129916,,1.1,1.1,1.1,1.1,0.9320196585319978,0.9320196585319978,0.9320196585319978,0.9320196585319978,0.98,0.98,0.98,0.98,46.108162467306,46.108162467306,46.108162467306,46.108162467306,184.432649869224,4426.383596861377,0.1260717495493713,48.96639132186901,97.047209606228,143.26118080245087,185.0966568625373,0.235
1938-03-27,1938-04-07,1547.2,0.9535133627079254,1475.2758747817022,0.235,1938,3,27,1938.03,1937,6,178,26,0.127463835581139,12.357730721222197,0.008376555824212,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0874412726494888,1346.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,246.27587478170216,59.0,9.999999999999998,13.363807158697018,11.45469185031173,152.45737577269347,100.0,18.0,20.363807158697018,17.454691850311733,219.45737577269347,1238.363807158697,969.4047374416024,990.0,0.9098067073015004,0.48,988.6101932926985,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.67052107109608,18.67052107109608,18.67052107109608,18.67052107109608,,1.1,1.1,1.1,1.1,0.9320019049175644,0.9320019049175644,0.9320019049175644,0.9320019049175644,0.98,0.98,0.98,0.98,46.004574226501205,46.004574226501205,46.004574226501205,46.004574226501205,184.0182969060048,4416.439125744117,0.1247348377693996,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1938-03-28,1938-04-08,1612.1,0.9592632614546616,1546.42830379106,0.225,1938,3,28,1938.03,1937,6,179,26,0.1336114054475475,71.15242900935755,0.0460108165602813,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0834180282938156,1417.42830379106,1100.0,,4,275.0,275.0,275.0,275.0,317.42830379105976,59.0,10.0,17.224791678584634,14.764107153072548,216.4394049594026,100.0,18.0,24.22479167858464,20.764107153072548,283.43940495940257,1242.2247916785846,969.6346145199404,990.0,0.9199338798126808,0.48,988.6000661201872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43051682024698,18.43051682024698,18.43051682024698,18.43051682024698,,1.1,1.1,1.1,1.1,0.931798274951844,0.931798274951844,0.931798274951844,0.931798274951844,0.98,0.98,0.98,0.98,45.40327630082698,45.40327630082698,45.40327630082698,45.40327630082698,181.61310520330792,4358.7145248793895,0.1174403654912966,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1938-03-29,1938-04-09,1840.5,0.9775522848623904,1799.1849802892295,0.195,1938,3,29,1938.03,1937,6,180,26,0.1554495822969894,252.75667649816967,0.1404839853973979,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0716991312251075,1670.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,570.1849802892295,59.0,10.0,18.0,26.520231641359512,456.66474864787,100.0,18.0,25.0,32.52023164135952,523.66474864787,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465975,0.195
1938-03-30,1938-04-10,1864.5,0.9862996335822328,1838.9556668140729,0.192,1938,3,30,1938.03,1937,6,181,26,0.1588857696127359,39.77068652484354,0.0216267783082258,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0701485100092097,1709.9556668140729,1100.0,,4,275.0,275.0,275.0,275.0,609.9556668140731,59.0,10.0,18.0,28.37003101460805,494.5856357994651,100.0,18.0,25.0,34.370031014608045,561.5856357994651,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.483395083332038,17.483395083332038,17.483395083332038,17.483395083332038,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.954958357913135,42.954958357913135,42.954958357913135,42.954958357913135,171.81983343165248,4123.67600235966,0.0934333744593878,46.06259630502288,91.16581206098058,134.2575710467365,172.67420960053462,0.19
1938-03-31,1938-04-11,1864.5,0.9862996335822328,1838.9556668140729,0.192,1938,3,31,1938.03,1937,6,182,26,0.1588857696127359,0.0,0.0,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.0701485100092097,1709.9556668140729,1100.0,,4,275.0,275.0,275.0,275.0,609.9556668140731,59.0,10.0,18.0,28.37003101460805,494.5856357994651,100.0,18.0,25.0,34.370031014608045,561.5856357994651,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.483395083332038,17.483395083332038,17.483395083332038,17.483395083332038,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.954958357913135,42.954958357913135,42.954958357913135,42.954958357913135,171.81983343165248,4123.67600235966,0.0934333744593878,46.06259630502288,91.16581206098058,134.2575710467365,172.67420960053462,0.19
1938-04-01,1938-04-12,2024.6,1.002921502049846,2030.5148730501185,0.174,1938,4,1,1938.04,1937,7,183,27,0.1754364850315302,191.55920623604536,0.0943402133018097,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0728879172294282,1882.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,782.5148730501186,55.0,7.0,15.0,52.872626557440434,652.6422464926779,100.0,18.0,25.0,62.872626557440434,724.642246492678,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764225,16.889441416764225,16.889441416764225,16.889441416764225,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.005266255965,0.0814860087737861,44.56187246696683,88.13318614235573,129.63244657855648,166.334372832625,0.175
1938-04-02,1938-04-13,2570.9,1.0144422847945065,2608.029669978197,0.1159999999999999,1938,4,2,1938.04,1937,7,184,27,0.2253337634861162,577.5147969280786,0.2214372035625294,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0567478206646465,2460.029669978197,1100.0,,4,275.0,275.0,275.0,275.0,1360.029669978197,55.0,7.0,15.0,70.0,1213.0296699781973,100.0,18.0,25.0,80.0,1285.0296699781973,1243.0,972.5676578240854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.495440182799896,15.495440182799896,15.495440182799896,15.495440182799896,,1.1,1.1,1.1,1.1,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.9153293706400996,0.98,0.98,0.98,0.98,37.49808530980938,37.49808530980938,37.49808530980938,37.49808530980938,149.99234123923753,3599.816189741701,0.0575117464980724,40.86564508512939,80.6802185386475,118.30659415760162,150.90766095233352,0.115
1938-04-03,1938-04-14,2615.2,1.0168303750838144,2659.214796919191,0.1119999999999999,1938,4,3,1938.04,1937,7,185,27,0.229756158453818,51.185126940994,0.019248210787746,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0556555266507482,2511.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1411.214796919191,55.0,7.0,15.0,70.0,1264.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390656,15.371889876390656,15.371889876390656,15.371889876390656,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.147890361042144,37.147890361042144,37.147890361042144,37.147890361042144,148.59156144416858,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.50953530366982,0.11
