Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-04-04,1938-04-15,2690.1,1.021139196728779,2746.9665531200885,0.107,1938,4,4,1938.04,1937,7,186,27,0.2373379101895756,87.75175620089749,0.0319449671133514,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0538776126822138,2598.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1498.9665531200883,55.0,7.0,15.0,70.0,1351.9665531200887,100.0,18.0,25.0,80.0,1423.9665531200887,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1938-04-05,1938-04-16,2987.1,1.0169331779570123,3037.681095875392,0.083,1938,4,5,1938.04,1937,7,187,27,0.2624556466836338,290.7145427553032,0.0957027856380446,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0487213750649982,2889.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1789.6810958753922,55.0,7.0,15.0,70.0,1642.6810958753922,100.0,18.0,25.0,80.0,1714.6810958753922,1243.0,973.6047474728026,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1938-04-06,1938-04-17,3019.5,1.0193544105152836,3077.940642550899,0.08,1938,4,6,1938.04,1937,7,188,27,0.2659340715163977,40.25954667550741,0.0130800269891304,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0480840981642005,2929.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1829.9406425508996,55.0,7.0,15.000000000000016,70.00000000000001,1682.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1938-04-07,1938-04-18,3019.5,1.0193544105152836,3077.940642550899,0.08,1938,4,7,1938.04,1937,7,189,27,0.2659340715163977,0.0,0.0,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0480840981642005,2929.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1829.9406425508996,55.0,7.0,15.000000000000016,70.00000000000001,1682.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1938-04-08,1938-04-19,3052.2,1.0275663799351875,3136.33810483818,0.077,1938,4,8,1938.04,1937,7,190,28,0.2709796122580187,58.39746228728064,0.0186196323021409,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.047188789936803,2988.33810483818,1100.0,,4,275.0,275.0,275.0,275.0,1888.33810483818,55.0,7.0,15.0,70.0,1741.33810483818,100.0,18.0,25.0,80.0,1813.33810483818,1243.0,973.842885080644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.22021292624136,14.22021292624136,14.22021292624136,14.22021292624136,,1.1,1.1,1.1,1.1,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.98,0.98,0.98,0.98,33.84031952857074,33.84031952857074,33.84031952857074,33.84031952857074,135.36127811428295,3248.670674742791,0.0431590197196762,37.314665147158095,73.53845186273814,107.4998138382608,136.2996010423939,0.075
1938-04-09,1938-04-20,3134.7,1.0270462736600223,3219.4819540420726,0.072,1938,4,9,1938.04,1937,7,191,28,0.2781632408292351,83.14384920389284,0.0258252260428126,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0459701287699983,3071.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1971.4819540420729,55.0,7.0,15.0,70.0,1824.4819540420729,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930894,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796137,14.037052913796137,14.037052913796137,14.037052913796137,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1938-04-10,1938-04-21,3151.4,1.0270462736600223,3236.633626812195,0.071,1938,4,10,1938.04,1937,7,192,28,0.2796451453565736,17.15167277012233,0.0052992320873262,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.0457265223885618,3088.633626812195,1100.0,,4,275.0,275.0,275.0,275.0,1988.6336268121952,55.0,7.0,15.0,70.0,1841.6336268121952,100.0,18.0,25.0,80.0,1913.6336268121952,1243.0,974.0623903044352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.00070770244993,14.00070770244993,14.00070770244993,14.00070770244993,,1.1,1.1,1.1,1.1,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.98,0.98,0.98,0.98,33.20283572361025,33.20283572361025,33.20283572361025,33.20283572361025,132.811342894441,3187.472229466584,0.0410337894886325,36.69082279436128,72.28541617480894,105.60789901098389,133.7523288221471,0.07
1938-04-11,1938-04-22,3118.1,1.0263133524539487,3200.147664286657,0.074,1938,4,11,1938.04,1937,7,193,28,0.2764927581943672,36.485962525537616,0.0114013371735052,0.43,3,Normal,54,13,14,19,117,217.0,0.067809370930504,2983.147664286657,1100.0,,4,275.0,275.0,275.0,275.0,1883.147664286657,46.000000000000064,5.0,11.000000000000014,61.0,1760.1476642866571,100.0,18.0,25.0,80.0,1877.1476642866571,1243.0,973.985074812417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468257,14.078023194468257,14.078023194468257,14.078023194468257,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.0473130158302,0.0417825421624093,36.91091972345279,72.7274441141207,106.27516520144204,134.6504017745036,0.075
1938-04-12,1938-04-23,3035.8,1.0225040627161943,3104.1178335938234,0.079,1938,4,12,1938.04,1937,7,194,28,0.2681957808225063,96.02983069283437,0.0309362710569704,0.43,3,Normal,54,13,14,19,117,217.0,0.0699071400098127,2887.1178335938234,1100.0,,4,275.0,275.0,275.0,275.0,1787.117833593823,46.0,5.0,10.999999999999986,61.0,1664.117833593823,100.0,18.0,25.0,80.0,1781.117833593823,1243.0,973.7651120121228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.297985994762216,14.297985994762216,14.297985994762216,14.297985994762216,,1.1,1.1,1.1,1.1,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.9011876034444404,0.98,0.98,0.98,0.98,34.06574202587871,34.06574202587871,34.06574202587871,34.06574202587871,136.26296810351485,3270.311234484357,0.0438974856652767,37.53491038228601,73.98094536994144,108.16820800309053,137.20023226162888,0.08
1938-04-13,1938-04-24,3019.5,1.0193544105152836,3077.940642550899,0.08,1938,4,13,1938.04,1937,7,195,28,0.2659340715163977,26.177191042923823,0.008504774484939,0.43,3,Normal,54,13,14,19,117,217.0,0.0705016844704832,2860.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1760.9406425508994,46.0,5.0,11.0,61.0,1637.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1938-04-14,1938-04-25,3019.5,1.0193544105152836,3077.940642550899,0.08,1938,4,14,1938.04,1937,7,196,28,0.2659340715163977,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0705016844704832,2860.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1760.9406425508994,46.0,5.0,11.0,61.0,1637.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1938-04-15,1938-04-26,2987.1,1.0169331779570123,3037.681095875392,0.083,1938,4,15,1938.04,1937,7,197,29,0.2624556466836338,40.25954667550741,0.0132533815778662,0.43,3,Normal,54,13,14,19,117,217.0,0.0714360701966528,2820.681095875392,1100.0,,4,275.0,275.0,275.0,275.0,1720.6810958753922,46.0,5.0,11.0,61.0,1597.6810958753922,100.0,18.0,25.0,80.0,1714.6810958753922,1243.0,973.6047474728026,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.458350534082642,14.458350534082642,14.458350534082642,14.458350534082642,,1.1,1.1,1.1,1.1,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.9033309549260576,0.98,0.98,0.98,0.98,34.52974883364811,34.52974883364811,34.52974883364811,34.52974883364811,138.11899533459243,3314.855888030218,0.0454685633466042,37.98770653239313,74.89084037811999,109.54308822041914,139.0539650836977,0.085
1938-04-16,1938-04-27,2907.1,1.0232102315014835,2974.5744639979634,0.09,1938,4,16,1938.04,1937,7,198,29,0.2570032336894239,63.106631877428754,0.0212153478224278,0.43,3,Normal,54,13,14,19,117,217.0,0.0729516112729422,2757.5744639979634,1100.0,,4,275.0,275.0,275.0,275.0,1657.574463997963,46.0,5.0,11.0,61.0,1534.574463997963,100.0,18.0,25.0,80.0,1651.574463997963,1243.0,973.4524211199948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.610676886890204,14.610676886890204,14.610676886890204,14.610676886890204,,1.1,1.1,1.1,1.1,0.9052954254696352,0.9052954254696352,0.9052954254696352,0.9052954254696352,0.98,0.98,0.98,0.98,34.96942080972228,34.96942080972228,34.96942080972228,34.96942080972228,139.87768323888912,3357.06439773334,0.0470244349004755,38.41604895590319,75.75182928493105,110.84466156870816,140.8103039989005,0.09
1938-04-17,1938-04-28,2891.2,1.0253523189725056,2964.498624613308,0.091,1938,4,17,1938.04,1937,7,199,29,0.2561326811665899,10.075839384654955,0.0033988342247819,0.43,3,Normal,54,13,14,19,117,217.0,0.0731995617060897,2747.498624613308,1100.0,,4,275.0,275.0,275.0,275.0,1647.498624613308,46.0,5.0,11.0,61.0,1524.498624613308,100.0,18.0,25.0,80.0,1641.498624613308,1243.0,973.4281001283772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.634997878508289,14.634997878508289,14.634997878508289,14.634997878508289,,1.1,1.1,1.1,1.1,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.9056026357798052,0.98,0.98,0.98,0.98,35.03951760961934,35.03951760961934,35.03951760961934,35.03951760961934,140.15807043847735,3363.7936905234565,0.0472788448187456,38.48427366829638,75.88898569952283,111.05205783725756,141.09029631493922,0.09
1938-04-18,1938-04-29,2875.4,1.0256864874470466,2949.2589260052373,0.092,1938,4,18,1938.04,1937,7,200,29,0.2548159712068525,15.239698608070285,0.0051672976128658,0.43,3,Normal,54,13,14,19,117,217.0,0.0735778056265564,2732.2589260052373,1100.0,,4,275.0,275.0,275.0,275.0,1632.2589260052378,46.0,5.0,11.0,61.0,1509.258926005238,100.0,18.0,25.0,80.0,1626.258926005238,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.966391016788,0.0476668669947709,38.587362560899074,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1938-04-19,1938-04-30,2751.0,1.0228803332605654,2813.9437967998165,0.1009999999999999,1938,4,19,1938.04,1937,7,201,29,0.2431247440435041,135.31512920542173,0.0480873602945837,0.43,3,Normal,54,13,14,19,117,217.0,0.0771159680754055,2596.943796799816,1100.0,,4,275.0,275.0,275.0,275.0,1496.943796799816,46.0,5.0,11.0,61.0,1373.943796799816,100.0,18.0,25.0,80.0,1490.943796799816,1243.0,973.06469192331,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.998406083575404,14.998406083575404,14.998406083575404,14.998406083575404,,1.1,1.1,1.1,1.1,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.98,0.98,0.98,0.98,36.083240033825504,36.083240033825504,36.083240033825504,36.083240033825504,144.33296013530202,3463.9910432472493,0.0512920550507959,39.49798781745903,77.9276222356388,114.1364901188904,145.25872589632132,0.1
1938-04-20,1938-05-01,2690.1,1.021139196728779,2746.9665531200885,0.107,1938,4,20,1938.04,1937,7,202,29,0.2373379101895756,66.97724367972751,0.0243822567128284,0.43,3,Normal,54,13,14,19,117,217.0,0.0789962294056783,2529.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1429.9665531200883,46.0,5.0,11.0,61.0,1306.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1938-04-21,1938-05-02,2690.1,1.021139196728779,2746.9665531200885,0.107,1938,4,21,1938.04,1937,7,203,29,0.2373379101895756,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.0789962294056783,2529.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1429.9665531200883,46.0,5.0,11.0,61.0,1306.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1938-04-22,1938-05-03,2630.1,1.019101378261388,2680.338534965277,0.111,1938,4,22,1938.04,1937,7,204,30,0.2315812494209999,66.6280181548118,0.0248580607582373,0.53,3,Normal,54,13,14,19,117,217.0,0.0809599224759163,2463.338534965277,1100.0,,4,275.0,275.0,275.0,275.0,1363.3385349652767,46.0,5.0,11.0,61.0,1240.3385349652767,100.0,18.0,25.0,80.0,1357.3385349652767,1243.0,972.7421964637092,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.320901543175935,15.320901543175935,15.320901543175935,15.320901543175935,,1.1,1.1,1.1,1.1,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.9135359010459042,0.98,0.98,0.98,0.98,37.00306664835048,37.00306664835048,37.00306664835048,37.00306664835048,148.0122665934019,3552.294398241645,0.0552214821607671,40.388011843051466,79.71862582819753,116.8490747703474,148.9314833446146,0.11
1938-04-23,1938-05-04,2398.3,1.0147748455779635,2433.7345121496305,0.133,1938,4,23,1938.04,1937,7,205,30,0.210274661849728,246.60402281564615,0.1013274133166767,0.53,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496303,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1938-04-24,1938-05-05,2384.3,1.0167396317966448,2424.2123040927404,0.135,1938,4,24,1938.04,1937,7,206,30,0.2094519430736127,9.522208056890124,0.003927959626644,0.53,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1938-04-25,1938-05-06,2356.4,1.0176629156066956,2398.020894335618,0.138,1938,4,25,1938.04,1937,7,207,30,0.2071890052705974,26.19140975712253,0.0109220940563901,0.53,3,Normal,54,13,14,19,117,217.0,0.0904912882588209,2181.020894335618,1100.0,,4,275.0,275.0,275.0,275.0,1081.020894335618,46.0,5.0,11.0,61.0,958.020894335618,100.0,18.0,25.0,80.0,1075.020894335618,1243.0,972.0607400897755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002357917109588,16.002357917109588,16.002357917109588,16.002357917109588,,1.1,1.1,1.1,1.1,0.920020033955772,0.920020033955772,0.920020033955772,0.920020033955772,0.98,0.98,0.98,0.98,38.92324511714985,38.92324511714985,38.92324511714985,38.92324511714985,155.6929804685994,3736.631531246385,0.0649256146334516,42.23533808365012,83.43955582131737,122.49358162311034,156.59565304817588,0.14
1938-04-26,1938-05-07,2246.7,1.0238661353889726,2300.320046378405,0.149,1938,4,26,1938.04,1937,7,208,30,0.1987476520070941,97.70084795721324,0.0424727194422498,0.53,3,Normal,54,13,14,19,117,217.0,0.0943346993570056,2083.3200463784046,1100.0,,4,275.0,275.0,275.0,275.0,983.3200463784046,45.99999999999997,5.0,10.999999999999991,61.0,860.3200463784046,100.0,18.0,25.0,80.0,977.3200463784046,1243.0,971.8249104567756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.238187550109803,16.238187550109803,16.238187550109803,16.238187550109803,,1.1,1.1,1.1,1.1,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.9219394942123924,0.98,0.98,0.98,0.98,39.57926726779992,39.57926726779992,39.57926726779992,39.57926726779992,158.31706907119968,3799.609657708792,0.0688239314005249,42.863043177501226,84.70504714347942,124.41618643625684,159.21321323761117,0.15
1938-04-27,1938-05-08,2233.3,1.025972665065243,2291.3047528902075,0.151,1938,4,27,1938.04,1937,7,209,30,0.1979687306497139,9.01529348819713,0.0039345676199664,0.53,3,Normal,54,13,14,19,117,217.0,0.0947058656105349,2074.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,974.3047528902076,46.0,5.0,11.0,61.0,851.3047528902075,100.0,18.0,25.0,80.0,968.3047528902076,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1938-04-28,1938-05-09,2233.3,1.025972665065243,2291.3047528902075,0.151,1938,4,28,1938.04,1937,7,210,30,0.1979687306497139,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.0947058656105349,2074.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,974.3047528902076,46.0,5.0,11.0,61.0,851.3047528902075,100.0,18.0,25.0,80.0,968.3047528902076,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1938-04-29,1938-05-10,2233.3,1.025972665065243,2291.3047528902075,0.151,1938,4,29,1938.04,1937,7,211,31,0.1979687306497139,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.0947058656105349,2074.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,974.3047528902076,46.0,5.0,11.0,61.0,851.3047528902075,100.0,18.0,25.0,80.0,968.3047528902076,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.3978109402074,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1938-04-30,1938-05-11,2193.2,1.0248607528420517,2247.724603133187,0.155,1938,4,30,1938.04,1937,7,212,31,0.1942034057107073,43.58014975702053,0.0193885628587561,0.53,3,Normal,54,13,14,19,117,217.0,0.0965420762390177,2030.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,930.724603133187,46.0,4.999999999999994,11.0,61.0,807.724603133187,100.0,18.0,25.0,80.0,924.724603133187,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1938-05-01,1938-05-12,2193.2,1.0248607528420517,2247.724603133187,0.155,1938,5,1,1938.05,1937,8,213,31,0.1942034057107073,0.0,0.0,0.68,3,Normal,55,13,13,17,178,276.0,0.1227908435113773,1971.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,871.724603133187,45.0,5.0,12.0,53.693182077044135,756.0314210561427,100.0,18.0,25.0,70.69318207704413,934.0314210561428,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1938-05-02,1938-05-13,2166.7,1.0245692098920736,2219.934107073156,0.159,1938,5,2,1938.05,1937,8,214,31,0.1918023068511207,27.79049606003082,0.0125186130396774,0.68,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731563,45.0,5.0,12.0,51.981448624071206,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.077074998657,0.0722821205730152,43.3746571174699,85.7369509961352,125.9850677285943,161.35198055795428,0.16
1938-05-03,1938-05-14,2037.3,1.007993202318186,2053.58455108284,0.172,1938,5,3,1938.05,1937,8,215,31,0.1774297052135573,166.34955599031628,0.0810044835517492,0.68,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625202,100.0,18.0,25.0,58.73528032031985,751.8492707625202,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1938-05-04,1938-05-15,2037.3,1.007993202318186,2053.58455108284,0.172,1938,5,4,1938.05,1937,8,216,31,0.1774297052135573,0.0,0.0,0.68,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625202,100.0,18.0,25.0,58.73528032031985,751.8492707625202,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1938-05-05,1938-05-16,2037.3,1.007993202318186,2053.58455108284,0.172,1938,5,5,1938.05,1937,8,217,31,0.1774297052135573,0.0,0.0,0.68,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625202,100.0,18.0,25.0,58.73528032031985,751.8492707625202,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1938-05-06,1938-05-17,1986.9,1.003839146668378,1994.5280005154004,0.178,1938,5,6,1938.05,1937,8,218,32,0.1723272192445306,59.05655056743944,0.0296092862833606,0.68,3,Normal,55,13,13,17,178,276.0,0.1383786038244033,1718.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,618.5280005154004,45.0,5.0,12.0,38.09773916218046,518.4302613532199,100.0,18.0,25.0,55.09773916218046,696.4302613532199,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
1938-05-07,1938-05-18,1864.5,0.9862996335822328,1838.9556668140729,0.192,1938,5,7,1938.05,1937,8,219,32,0.1588857696127359,155.57233370132738,0.0845981969597184,0.68,3,Normal,55,13,13,17,178,276.0,0.1500851842057511,1562.9556668140729,1100.0,,4,275.0,275.0,275.0,275.0,462.9556668140731,45.00000000000002,5.000000000000004,12.000000000000004,28.515385274779877,372.4402815392932,100.0,18.0,25.0,45.51538527477987,550.4402815392932,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.483395083332038,17.483395083332038,17.483395083332038,17.483395083332038,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.954958357913135,42.954958357913135,42.954958357913135,42.954958357913135,171.81983343165248,4123.67600235966,0.0934333744593878,46.06259630502288,91.16581206098058,134.2575710467365,172.67420960053462,0.19
1938-05-08,1938-05-19,1864.5,0.9862996335822328,1838.9556668140729,0.192,1938,5,8,1938.05,1937,8,220,32,0.1588857696127359,0.0,0.0,0.68,3,Normal,55,13,13,17,178,276.0,0.1500851842057511,1562.9556668140729,1100.0,,4,275.0,275.0,275.0,275.0,462.9556668140731,45.00000000000002,5.000000000000004,12.000000000000004,28.515385274779877,372.4402815392932,100.0,18.0,25.0,45.51538527477987,550.4402815392932,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.483395083332038,17.483395083332038,17.483395083332038,17.483395083332038,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.954958357913135,42.954958357913135,42.954958357913135,42.954958357913135,171.81983343165248,4123.67600235966,0.0934333744593878,46.06259630502288,91.16581206098058,134.2575710467365,172.67420960053462,0.19
1938-05-09,1938-05-20,1852.5,0.978019667728096,1811.7814344662977,0.1939999999999999,1938,5,9,1938.05,1937,8,221,32,0.1565379159378881,27.174232347775398,0.0149986261205839,0.68,3,Normal,55,13,13,17,178,276.0,0.1523362557698921,1535.7814344662977,1100.0,,4,275.0,275.0,275.0,275.0,435.7814344662977,45.00000000000002,5.000000000000004,12.000000000000004,26.841610093938627,346.939824372359,100.0,18.0,25.0,43.84161009393864,524.939824372359,1243.0,970.4919092498144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.571188757071084,17.571188757071084,17.571188757071084,17.571188757071084,,1.1,1.1,1.1,1.1,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.9296521532695844,0.98,0.98,0.98,0.98,43.18663842338011,43.18663842338011,43.18663842338011,43.18663842338011,172.74655369352044,4145.917288644489,0.0953462434305199,46.28017466381481,91.60585047184055,134.92958893180972,173.5975414588464,0.195
1938-05-10,1938-05-21,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1938,5,10,1938.05,1937,8,222,32,0.1537902923525194,31.8011989047302,0.0178660404589813,0.68,3,Normal,55,13,13,17,178,276.0,0.1550579014788467,1503.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,403.9802355615676,45.00000000000002,4.9999999999999964,11.999999999999996,24.882840596183502,317.097394965384,100.0,18.0,25.0,41.88284059618351,495.097394965384,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1938-05-11,1938-05-22,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1938,5,11,1938.05,1937,8,223,32,0.1537902923525194,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1078663662461542,1587.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,487.9802355615676,53.0,7.9999999999999964,14.999999999999996,25.41563726883164,386.5645982927359,100.0,18.0,25.0,35.41563726883165,501.5645982927359,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1938-05-12,1938-05-23,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1938,5,12,1938.05,1937,8,224,32,0.1537902923525194,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1078663662461542,1587.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,487.9802355615676,53.0,7.9999999999999964,14.999999999999996,25.41563726883164,386.5645982927359,100.0,18.0,25.0,35.41563726883165,501.5645982927359,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1938-05-13,1938-05-24,1805.1,0.975593795944933,1761.0443610601983,0.2,1938,5,13,1938.05,1937,8,225,33,0.1521542327956011,18.9358745013692,0.0107526391271423,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1090262143563553,1569.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,469.0443610601983,53.0,7.9999999999999964,14.999999999999996,24.429393805218663,368.6149672549797,100.0,18.0,25.0,34.429393805218666,483.6149672549797,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1938-05-14,1938-05-25,1735.4,0.9618870478756426,1669.2587828833905,0.208,1938,5,14,1938.05,1937,8,226,33,0.1442239588411249,91.7855781768078,0.0549858291104883,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1150211111475173,1477.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,377.2587828833905,52.99999999999999,8.0,15.0,19.648894941843256,281.60988794154724,100.0,18.0,25.0,29.648894941843253,396.6098879415472,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1938-05-15,1938-05-26,1735.4,0.9618870478756426,1669.2587828833905,0.208,1938,5,15,1938.05,1937,8,227,33,0.1442239588411249,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1150211111475173,1477.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,377.2587828833905,52.99999999999999,8.0,15.0,19.648894941843256,281.60988794154724,100.0,18.0,25.0,29.648894941843253,396.6098879415472,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03164655449276,18.03164655449276,18.03164655449276,18.03164655449276,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.38631060836233,44.38631060836233,44.38631060836233,44.38631060836233,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1938-05-16,1938-05-27,1712.5,0.9644689247527752,1651.6530336391274,0.21,1938,5,16,1938.05,1937,8,228,33,0.1427028221064206,17.605749244263052,0.0106594719869656,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1162471754597039,1459.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,359.65303363912744,52.99999999999999,8.0,15.0,18.731928835371217,264.92110480375624,100.0,18.0,25.0,28.731928835371217,379.9211048037562,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1938-05-17,1938-05-28,1645.1,0.9550437113034256,1571.1424094652657,0.221,1938,5,17,1938.05,1937,8,229,33,0.135746704177799,80.51062417386173,0.0512433651391685,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1222040719181825,1379.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,279.1424094652657,53.0,7.999999999999997,14.538667159649256,14.538667159649256,189.06507514596728,100.0,18.0,24.53866715964925,24.53866715964925,304.0650751459672,1242.538667159649,969.7144600921184,990.0,0.9207571597630146,0.48,988.5992428402368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.349847968118368,18.349847968118368,18.349847968118368,18.349847968118368,,1.1,1.1,1.1,1.1,0.9316910295191012,0.9316910295191012,0.9316910295191012,0.9316910295191012,0.98,0.98,0.98,0.98,45.19934708191593,45.19934708191593,45.19934708191593,45.19934708191593,180.79738832766373,4339.1373198639285,0.1150738387802781,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1938-05-18,1938-05-29,1645.1,0.9550437113034256,1571.1424094652657,0.221,1938,5,18,1938.05,1937,8,230,33,0.135746704177799,0.0,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1222040719181825,1379.1424094652657,1100.0,,4,275.0,275.0,275.0,275.0,279.1424094652657,53.0,7.999999999999997,14.538667159649256,14.538667159649256,189.06507514596728,100.0,18.0,24.53866715964925,24.53866715964925,304.0650751459672,1242.538667159649,969.7144600921184,990.0,0.9207571597630146,0.48,988.5992428402368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.349847968118368,18.349847968118368,18.349847968118368,18.349847968118368,,1.1,1.1,1.1,1.1,0.9316910295191012,0.9316910295191012,0.9316910295191012,0.9316910295191012,0.98,0.98,0.98,0.98,45.19934708191593,45.19934708191593,45.19934708191593,45.19934708191593,180.79738832766373,4339.1373198639285,0.1150738387802781,48.15526387159006,95.40233068070808,140.73808539185492,181.6035510545448,0.22
1938-05-19,1938-05-30,1634.1,0.952820334117674,1557.003707981691,0.222,1938,5,19,1938.05,1937,8,231,33,0.134525120369618,14.138701483574776,0.0090807115044719,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1233137718399433,1365.003707981691,1100.0,,4,275.0,275.0,275.0,275.0,265.0037079816909,53.0,8.0,13.802276457379737,13.802276457379737,176.39915506693146,100.0,18.0,23.802276457379733,23.802276457379733,291.3991550669315,1241.8022764573798,969.6687812104024,990.0,0.9188256431668976,0.48,988.6011743568332,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.397458366430737,18.397458366430737,18.397458366430737,18.397458366430737,,1.1,1.1,1.1,1.1,0.9317566861865082,0.9317566861865082,0.9317566861865082,0.9317566861865082,0.98,0.98,0.98,0.98,45.31981450087024,45.31981450087024,45.31981450087024,45.31981450087024,181.2792580034809,4350.702192083543,0.1164282763581014,48.26240922920302,95.61951368889603,141.0709845829104,182.06386405655843,0.22
1938-05-20,1938-05-31,1579.4,0.9534432723914394,1505.8683044150391,0.23,1938,5,20,1938.05,1937,8,232,34,0.1301070215014594,51.13540356665136,0.0339574207231322,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1275011894712686,1313.8683044150396,1100.0,,4,275.0,275.0,275.0,275.0,213.8683044150396,52.35317868493157,7.999999999999997,11.138974188283312,11.138974188283312,131.23717735354143,99.35317868493156,18.0,21.13897418828332,21.13897418828332,246.23717735354143,1238.4921528732148,969.503574521956,990.0,0.910143351798596,0.48,988.6098566482012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.571347346245105,18.571347346245105,18.571347346245105,18.571347346245105,,1.1,1.1,1.1,1.1,0.9319387116805208,0.9319387116805208,0.9319387116805208,0.9319387116805208,0.98,0.98,0.98,0.98,45.757105274670685,45.757105274670685,45.757105274670685,45.757105274670685,183.02842109868283,4392.6821063683865,0.1215434447767202,48.64699660718016,96.39930743595606,142.26684850666436,183.71884145561668,0.23
1938-05-21,1938-06-01,1547.2,0.9535133627079254,1475.2758747817022,0.235,1938,5,21,1938.05,1937,8,233,34,0.127463835581139,30.59242963333736,0.0207367517874337,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1301451499899369,1283.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,183.27587478170216,44.86440684760419,8.0,9.545618478213658,9.545618478213658,111.32023097767072,91.8644068476042,18.0,19.54561847821365,19.54561847821365,226.32023097767072,1229.410025325818,969.4047374416024,990.0,0.8863213779037848,0.48,988.6336786220962,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.694006400493848,18.694006400493848,18.694006400493848,18.694006400493848,,1.1,1.1,1.1,1.1,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.98,0.98,0.98,0.98,46.06296864198087,46.06296864198087,46.06296864198087,46.06296864198087,184.2518745679235,4422.044989630163,0.1248931658935908,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1938-05-22,1938-06-02,1547.2,0.9535133627079254,1475.2758747817022,0.235,1938,5,22,1938.05,1937,8,234,34,0.127463835581139,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1301451499899369,1283.2758747817022,1100.0,,4,275.0,275.0,275.0,275.0,183.27587478170216,44.86440684760419,8.0,9.545618478213658,9.545618478213658,111.32023097767072,91.8644068476042,18.0,19.54561847821365,19.54561847821365,226.32023097767072,1229.410025325818,969.4047374416024,990.0,0.8863213779037848,0.48,988.6336786220962,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.694006400493848,18.694006400493848,18.694006400493848,18.694006400493848,,1.1,1.1,1.1,1.1,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.9320125486753452,0.98,0.98,0.98,0.98,46.06296864198087,46.06296864198087,46.06296864198087,46.06296864198087,184.2518745679235,4422.044989630163,0.1248931658935908,48.87481681463476,96.86142166680108,142.9759877002734,184.7013186688887,0.235
1938-05-23,1938-06-03,1526.0,0.9471205498912516,1445.30595913405,0.238,1938,5,23,1938.05,1937,8,235,34,0.1248744348691819,29.96991564765221,0.0207360354797184,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1328438444376415,1253.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,153.30595913405,37.52802124635599,7.984685371565106,7.984685371565106,7.984685371565106,91.82388177299867,84.52802124635598,17.984685371565106,17.984685371565106,17.984685371565106,206.8238817729987,1220.4973919894862,969.3079115602792,990.0,0.870614792562145,0.48,988.6493852074376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.806538867158643,18.806538867158643,18.806538867158643,18.806538867158643,,1.1,1.1,1.1,1.1,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.98,0.98,0.98,0.98,46.341648499604425,46.341648499604425,46.341648499604425,46.341648499604425,185.3665939984177,4448.798255962024,0.1282542238388606,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1938-05-24,1938-06-04,1463.3,0.9321219683645094,1363.9740763077866,0.247,1938,5,24,1938.05,1937,8,236,34,0.1178473601929927,81.33188282626337,0.0596286133578322,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1407651386745816,1171.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,71.97407630778663,17.618654096176936,3.748649807697221,3.748649807697221,3.748649807697221,43.10947278851802,64.61865409617693,13.74864980769722,13.74864980769722,13.74864980769722,158.10947278851802,1192.1159537115716,969.0451470157636,990.0,0.8296518919548452,0.48,988.6903481080452,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.110266312281468,19.110266312281468,19.110266312281468,19.110266312281468,,1.1,1.1,1.1,1.1,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.98,0.98,0.98,0.98,47.08431294501602,47.08431294501602,47.08431294501602,47.08431294501602,188.3372517800641,4520.094042721538,0.1380797883563037,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
