Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-05-25,1938-06-05,1463.3,0.9321219683645094,1363.9740763077866,0.247,1938,5,25,1938.05,1937,8,237,34,0.1178473601929927,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1407651386745816,1171.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,71.97407630778663,17.618654096176936,3.748649807697221,3.748649807697221,3.748649807697221,43.10947278851802,64.61865409617693,13.74864980769722,13.74864980769722,13.74864980769722,158.10947278851802,1192.1159537115716,969.0451470157636,990.0,0.8296518919548452,0.48,988.6903481080452,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.110266312281468,19.110266312281468,19.110266312281468,19.110266312281468,,1.1,1.1,1.1,1.1,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.98,0.98,0.98,0.98,47.08431294501602,47.08431294501602,47.08431294501602,47.08431294501602,188.3372517800641,4520.094042721538,0.1380797883563037,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1938-05-26,1938-06-06,1442.8,0.9167401155157356,1322.6726386661032,0.252,1938,5,26,1938.05,1937,8,238,34,0.1142789159807513,41.301437641683385,0.031225744325773,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1451606349048161,1130.6726386661032,1100.0,,4,275.0,275.0,275.0,275.0,30.67263866610324,7.508406340139855,1.597533263859544,1.597533263859544,1.597533263859544,18.371632534384755,54.50840634013986,11.597533263859544,11.597533263859544,11.597533263859544,133.37163253438476,1177.7034728678586,968.9141140072364,990.0,0.8088503732113427,0.48,988.7111496267886,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.262100839552275,19.262100839552275,19.262100839552275,19.262100839552275,,1.1,1.1,1.1,1.1,0.9317659043050828,0.9317659043050828,0.9317659043050828,0.9317659043050828,0.98,0.98,0.98,0.98,47.45022143463893,47.45022143463893,47.45022143463893,47.45022143463893,189.80088573855568,4555.221257725337,0.1434980056213813,49.98021318052354,99.1056650161195,146.4249815323513,189.49179201244056,0.25
1938-05-27,1938-06-07,1382.4,0.9228551037764696,1275.7548954605918,0.263,1938,5,27,1938.05,1937,8,239,35,0.1102252229677951,46.91774320551144,0.0367764555499295,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1504991285419926,1083.7548954605918,1083.7548954605918,,4,270.93872386514795,270.93872386514795,270.93872386514795,270.93872386514795,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1150.7548954605918,968.766658242876,990.0,0.7699555192214727,0.4588813640987693,988.7711631166796,0.5192795764627558,0.5192795764627558,0.5192795764627558,0.5192795764627558,19.485225297340868,19.485225297340868,19.485225297340868,19.485225297340868,,1.0837548954605918,1.0837548954605918,1.0837548954605918,1.0837548954605918,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.70890504294236,47.70890504294236,47.70890504294236,47.70890504294236,190.83562017176945,4580.054884122465,0.1495864298469896,50.3037741181789,99.7632729100756,147.43733418315762,190.90199353941264,0.265
1938-05-28,1938-06-08,1362.6,0.92385003693436,1258.8380603267588,0.265,1938,5,28,1938.05,1937,8,240,35,0.1087636084122319,16.916835133833047,0.0134384522258898,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1525216038909422,1066.8380603267588,1066.8380603267588,,4,266.7095150816897,266.7095150816897,266.7095150816897,266.7095150816897,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1133.8380603267588,968.7134910467412,990.0,0.7455394685128477,0.4368894784247863,988.8175710530624,0.5032231711601911,0.5032231711601911,0.5032231711601911,0.5032231711601911,19.60085683516098,19.60085683516098,19.60085683516098,19.60085683516098,,1.0668380603267589,1.0668380603267589,1.0668380603267589,1.0668380603267589,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.24289501444464,47.24289501444464,47.24289501444464,47.24289501444464,188.9715800577785,4535.317921386685,0.1501158775011353,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1938-05-29,1938-06-09,1362.6,0.92385003693436,1258.8380603267588,0.265,1938,5,29,1938.05,1937,8,241,35,0.1087636084122319,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1525216038909422,1066.8380603267588,1066.8380603267588,,4,266.7095150816897,266.7095150816897,266.7095150816897,266.7095150816897,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1133.8380603267588,968.7134910467412,990.0,0.7455394685128477,0.4368894784247863,988.8175710530624,0.5032231711601911,0.5032231711601911,0.5032231711601911,0.5032231711601911,19.60085683516098,19.60085683516098,19.60085683516098,19.60085683516098,,1.0668380603267589,1.0668380603267589,1.0668380603267589,1.0668380603267589,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.24289501444464,47.24289501444464,47.24289501444464,47.24289501444464,188.9715800577785,4535.317921386685,0.1501158775011353,50.41951310714841,99.99857663776326,147.79975792835145,191.40728766969391,0.265
1938-05-30,1938-06-10,1352.7,0.923873321379453,1249.723441829986,0.267,1938,5,30,1938.05,1937,8,242,35,0.1079761053741108,9.114618496772664,0.0072933084166413,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1536339909883197,1057.723441829986,1057.723441829986,,4,264.43086045749646,264.43086045749646,264.43086045749646,264.43086045749646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1124.723441829986,968.6848451028944,990.0,0.7323843490329696,0.4250404743789819,988.842575176588,0.4946762442890736,0.4946762442890736,0.4946762442890736,0.4946762442890736,19.6630538294048,19.6630538294048,19.6630538294048,19.6630538294048,,1.057723441829986,1.057723441829986,1.057723441829986,1.057723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.987900778476686,46.987900778476686,46.987900778476686,46.987900778476686,187.95160311390683,4510.838474733762,0.1503945567658448,50.48162264689057,100.12486898115635,147.99432847093368,191.6786782792853,0.265
1938-05-31,1938-06-11,1333.2,0.93062010988263,1240.7027304955225,0.271,1938,5,31,1938.05,1937,8,243,35,0.1071967159148131,9.020711334463613,0.0072706467977714,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.9313663250984,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1938-06-01,1938-06-12,1333.2,0.93062010988263,1240.7027304955225,0.271,1938,6,1,1938.06,1937,9,244,35,0.1071967159148131,0.0,0.0,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.129765169401778,1079.7027304955222,1079.7027304955222,,4,269.92568262388056,269.92568262388056,269.92568262388056,269.92568262388056,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1143.7027304955225,968.6564942958432,990.0,0.7597771367976613,0.4536135496441792,988.7866093135582,0.5154106421577824,0.5154106421577824,0.5154106421577824,0.5154106421577824,19.614704375557288,19.614704375557288,19.614704375557288,19.614704375557288,,1.0797027304955225,1.0797027304955225,1.0797027304955225,1.0797027304955225,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.84636092730957,47.84636092730957,47.84636092730957,47.84636092730957,191.38544370923827,4593.250649021718,0.1542556802730668,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1938-06-02,1938-06-13,1333.2,0.93062010988263,1240.7027304955225,0.271,1938,6,2,1938.06,1937,9,245,35,0.1071967159148131,0.0,0.0,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.129765169401778,1079.7027304955222,1079.7027304955222,,4,269.92568262388056,269.92568262388056,269.92568262388056,269.92568262388056,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1143.7027304955225,968.6564942958432,990.0,0.7597771367976613,0.4536135496441792,988.7866093135582,0.5154106421577824,0.5154106421577824,0.5154106421577824,0.5154106421577824,19.614704375557288,19.614704375557288,19.614704375557288,19.614704375557288,,1.0797027304955225,1.0797027304955225,1.0797027304955225,1.0797027304955225,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.84636092730957,47.84636092730957,47.84636092730957,47.84636092730957,191.38544370923827,4593.250649021718,0.1542556802730668,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1938-06-03,1938-06-14,1304.3,0.9294040051280064,1212.2216438884586,0.276,1938,6,3,1938.06,1937,9,246,36,0.1047359500319628,28.48108660706384,0.0234949497483848,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1328139955359634,1051.2216438884586,1051.2216438884586,,4,262.80541097211466,262.80541097211466,262.80541097211466,262.80541097211466,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1115.2216438884586,968.5669823093637,990.0,0.7186704138596309,0.4165881370549962,988.8647414490854,0.4886239503825182,0.4886239503825182,0.4886239503825182,0.4886239503825182,19.809135189339106,19.809135189339106,19.809135189339106,19.809135189339106,,1.0512216438884587,1.0512216438884587,1.0512216438884587,1.0512216438884587,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.04600553622052,47.04600553622052,47.04600553622052,47.04600553622052,188.18402214488208,4516.416531477171,0.155238955758323,50.73551031834862,100.64125377258289,148.7902235830737,192.7895965124596,0.275
1938-06-04,1938-06-15,1210.7,0.9417141400781552,1140.1333093926228,0.295,1938,6,4,1938.06,1937,9,247,36,0.0985075179315226,72.08833449583585,0.0632279873782821,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1412115571693705,979.1333093926228,979.1333093926228,,4,244.78332734815567,244.78332734815567,244.78332734815567,244.78332734815567,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1043.1333093926228,968.3404189723768,990.0,0.6146253949996617,0.3333066475140982,989.0520679574864,0.4240051758471629,0.4240051758471629,0.4240051758471629,0.4240051758471629,20.287643809262327,20.287643809262327,20.287643809262327,20.287643809262327,,0.9791333093926228,0.9791333093926228,0.9791333093926228,0.9791333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.8782983983746,44.8782983983746,44.8782983983746,44.8782983983746,179.5131935934984,4308.316646243962,0.1574493018620159,51.21590667362912,101.61895456291865,150.29867080733638,194.89872138328653,0.295
1938-06-05,1938-06-16,1201.6,0.9377823966270896,1126.839327787111,0.297,1938,6,5,1938.06,1937,9,248,36,0.0973589179208063,13.293981605511815,0.0117975839835289,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1428775123745211,965.8393277871112,965.8393277871112,,4,241.45983194677768,241.45983194677768,241.45983194677768,241.45983194677768,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1029.839327787111,968.2986378873308,990.0,0.5971037664981494,0.3226714622296888,989.0802247712722,0.4125866859743736,0.4125866859743736,0.4125866859743736,0.4125866859743736,20.369000197967,20.369000197967,20.369000197967,20.369000197967,,0.9658393277871108,0.9658393277871108,0.9658393277871108,0.9658393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.44649749874956,44.44649749874956,44.44649749874956,44.44649749874956,177.78598999499823,4266.863759879958,0.1577740371771853,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1938-06-06,1938-06-17,1183.4,0.9343145204504234,1105.6678035010311,0.301,1938,6,6,1938.06,1937,9,249,36,0.095529698222489,21.17152428607983,0.0191481783398607,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1456133564622241,944.6678035010312,944.6678035010312,,4,236.16695087525773,236.16695087525773,236.16695087525773,236.16695087525773,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1008.6678035010312,968.2320988110032,990.0,0.5777035649611042,0.3057342428008249,989.116562192238,0.3947221537002125,0.3947221537002125,0.3947221537002125,0.3947221537002125,20.48974122753471,20.48974122753471,20.48974122753471,20.48974122753471,,0.9446678035010312,0.9446678035010312,0.9446678035010312,0.9446678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.72990488664493,43.72990488664493,43.72990488664493,43.72990488664493,174.9196195465797,4198.070869117913,0.1582026889023151,51.44198499808457,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1938-06-07,1938-06-18,1121.4,0.9307795584274128,1043.776196820501,0.317,1938,6,7,1938.06,1937,9,250,36,0.0901822634052912,61.891606680530224,0.0592958594659098,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1542476255833675,882.7761968205009,882.7761968205009,,4,220.6940492051252,220.6940492051252,220.6940492051252,220.6940492051252,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,946.7761968205008,968.0375823328644,990.0,0.5209901405128096,0.2562209574564007,989.2227889020309,0.3447535902842767,0.3447535902842767,0.3447535902842767,0.3447535902842767,20.84045297888205,20.84045297888205,20.84045297888205,20.84045297888205,,0.8827761968205009,0.8827761968205009,0.8827761968205009,0.8827761968205009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.564323280757314,41.564323280757314,41.564323280757314,41.564323280757314,166.25729312302926,3990.1750349527015,0.1592844267089764,51.84201876726099,102.89451061375532,152.26987777513588,197.6624539874363,0.315
1938-06-08,1938-06-19,1112.7,0.930407891597866,1035.2648609809455,0.319,1938,6,8,1938.06,1937,9,251,36,0.0894468839887537,8.511335839555386,0.0082214089943037,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809454,874.2648609809454,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202256,990.0,0.5131909084685955,0.2494118887847564,989.2373972027468,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.03328725673668,3960.798894161681,0.159411657322516,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1938-06-09,1938-06-20,1112.7,0.930407891597866,1035.2648609809455,0.319,1938,6,9,1938.06,1937,9,252,36,0.0894468839887537,0.0,0.0,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809454,874.2648609809454,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202256,990.0,0.5131909084685955,0.2494118887847564,989.2373972027468,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.03328725673668,3960.798894161681,0.159411657322516,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1938-06-10,1938-06-21,1086.9,0.926108614096218,1006.5874526611792,0.326,1938,6,10,1938.06,1937,9,253,37,0.0869691559099259,28.67740831976608,0.0284897335486844,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1599463609191174,845.5874526611793,845.5874526611793,,4,211.3968631652949,211.3968631652949,211.3968631652949,211.3968631652949,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.5874526611792,967.9207034226494,990.0,0.4869128052273755,0.2264699621289435,989.2866172326436,0.3163456831420668,0.3163456831420668,0.3163456831420668,0.3163456831420668,21.0495681268523,21.0495681268523,21.0495681268523,21.0495681268523,,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.8455874526611794,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,39.80249750532482,39.80249750532482,39.80249750532482,39.80249750532482,159.20999002129932,3821.039760511183,0.1581680653781106,52.078704772120574,103.37711465802188,153.016700879838,198.711939263908,0.325
1938-06-11,1938-06-22,1028.1,0.938516124607947,964.8884277094304,0.345,1938,6,11,1938.06,1937,9,254,37,0.0833663601540947,41.69902495174927,0.0432164214579083,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1668586702632566,803.8884277094303,803.8884277094303,,3,267.96280923647674,267.96280923647674,267.96280923647674,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.8884277094303,967.7595537108376,990.0,0.4487025433193982,0.1931107421675441,989.3581867145132,0.507955183413613,0.507955183413613,0.507955183413613,,21.09067782026172,21.09067782026172,21.09067782026172,,,1.071851236945907,1.071851236945907,1.071851236945907,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.07260339354976,51.07260339354976,51.07260339354976,,153.21781018064928,3677.227444335583,0.1587932923440448,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1938-06-12,1938-06-23,1028.1,0.938516124607947,964.8884277094304,0.345,1938,6,12,1938.06,1937,9,255,37,0.0833663601540947,0.0,0.0,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1668586702632566,803.8884277094303,803.8884277094303,,3,267.96280923647674,267.96280923647674,267.96280923647674,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.8884277094303,967.7595537108376,990.0,0.4487025433193982,0.1931107421675441,989.3581867145132,0.507955183413613,0.507955183413613,0.507955183413613,,21.09067782026172,21.09067782026172,21.09067782026172,,,1.071851236945907,1.071851236945907,1.071851236945907,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.07260339354976,51.07260339354976,51.07260339354976,,153.21781018064928,3677.227444335583,0.1587932923440448,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1938-06-13,1938-06-24,995.5,0.9397134833945832,935.4847727193076,0.353,1938,6,13,1938.06,1937,9,256,37,0.0808258843629481,29.403654990122607,0.0314314629672173,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1721032823783953,774.4847727193076,774.4847727193076,,3,258.16159090643583,258.16159090643583,258.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,838.4847727193076,967.6419390908771,990.0,0.4217589550814372,0.1772423863596537,989.4009986585588,0.4715372542893576,0.4715372542893576,0.4715372542893576,,21.2875223133922,21.2875223133922,21.2875223133922,,,1.0326463636257432,1.0326463636257432,1.0326463636257432,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66376972775132,49.66376972775132,49.66376972775132,,148.9913091832539,3575.791420398094,0.1592664183620643,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1938-06-14,1938-06-25,901.5,0.9382341165532342,845.8180560727408,0.392,1938,6,14,1938.06,1937,9,257,37,0.0730786800446847,89.66671664656691,0.1060118260691936,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727408,684.8180560727408,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727408,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.86171003789418,21.86171003789418,21.86171003789418,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.09838753615843,45.09838753615843,45.09838753615843,,135.2951626084753,3247.083902603408,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1938-06-15,1938-06-26,901.5,0.9382341165532342,845.8180560727408,0.392,1938,6,15,1938.06,1937,9,258,37,0.0730786800446847,0.0,0.0,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727408,684.8180560727408,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727408,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.86171003789418,21.86171003789418,21.86171003789418,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.09838753615843,45.09838753615843,45.09838753615843,,135.2951626084753,3247.083902603408,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1938-06-16,1938-06-27,901.5,0.9382341165532342,845.8180560727408,0.392,1938,6,16,1938.06,1937,9,259,37,0.0730786800446847,0.0,0.0,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727408,684.8180560727408,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727408,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.86171003789418,21.86171003789418,21.86171003789418,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.09838753615843,45.09838753615843,45.09838753615843,,135.2951626084753,3247.083902603408,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1938-06-17,1938-06-28,878.9,0.9415200798908292,827.5019982160496,0.3979999999999999,1938,6,17,1938.06,1937,9,260,38,0.0714961726458666,18.31605785669103,0.0221341554415303,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1945614637149976,666.5019982160496,666.5019982160496,,3,222.1673327386832,222.1673327386832,222.1673327386832,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,730.5019982160496,967.210007992864,990.0,0.3401460859223476,0.1299505994648149,989.5299033146129,0.3493666574550328,0.3493666574550328,0.3493666574550328,,21.9705286642937,21.9705286642937,21.9705286642937,,,0.8886693309547328,0.8886693309547328,0.8886693309547328,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.11066904693076,44.11066904693076,44.11066904693076,,132.33200714079229,3175.968171379015,0.1599174472400998,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1938-06-18,1938-06-29,849.3,0.9394403434210324,797.8666836674828,0.408,1938,6,18,1938.06,1937,9,261,38,0.0689356814688705,29.635314548566843,0.037143190905459,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1938-06-19,1938-06-30,849.3,0.9394403434210324,797.8666836674828,0.408,1938,6,19,1938.06,1937,9,262,38,0.0689356814688705,0.0,0.0,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1938-06-20,1938-07-01,806.1,0.9476968806403272,763.9384554841678,0.428,1938,6,20,1938.06,1937,9,263,38,0.066004282553832,33.92822818331513,0.0444122532904985,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.2107499613931094,602.9384554841678,602.9384554841678,,3,200.9794851613892,200.9794851613892,200.9794851613892,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.9384554841678,966.9557538219368,990.0,0.3032976553531407,0.1108815366452503,989.5858208080016,0.2859567125989667,0.2859567125989667,0.2859567125989667,,22.34411027346604,22.34411027346604,22.34411027346604,,,0.8039179406455569,0.8039179406455569,0.8039179406455569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.74097205307815,39.74097205307815,39.74097205307815,,119.22291615923444,2861.349987821627,0.1560635091784632,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1938-06-21,1938-07-02,750.8,0.9386248169910292,704.7195125968648,0.452,1938,6,21,1938.06,1937,9,264,38,0.0608877658883691,59.218942887302894,0.0840319330297572,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2284596880349191,543.7195125968648,543.7195125968648,,2,271.8597562984324,271.8597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,607.7195125968648,966.7188780503874,990.0,0.2689678333894868,0.0874878050387459,989.6435443615716,0.5228096223795973,0.5228096223795973,,,22.4018566888047,22.4018566888047,,,,1.0874390251937296,1.0874390251937296,,,0.94,0.94,,,0.98,0.98,,,55.03663521798715,55.03663521798715,,,110.07327043597432,2641.7584904633827,0.156194441147739,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1938-06-22,1938-07-03,750.8,0.9386248169910292,704.7195125968648,0.452,1938,6,22,1938.06,1937,9,265,38,0.0608877658883691,0.0,0.0,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2284596880349191,543.7195125968648,543.7195125968648,,2,271.8597562984324,271.8597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,607.7195125968648,966.7188780503874,990.0,0.2689678333894868,0.0874878050387459,989.6435443615716,0.5228096223795973,0.5228096223795973,,,22.4018566888047,22.4018566888047,,,,1.0874390251937296,1.0874390251937296,,,0.94,0.94,,,0.98,0.98,,,55.03663521798715,55.03663521798715,,,110.07327043597432,2641.7584904633827,0.156194441147739,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1938-06-23,1938-07-04,750.8,0.9386248169910292,704.7195125968648,0.452,1938,6,23,1938.06,1937,9,266,38,0.0608877658883691,0.0,0.0,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2284596880349191,543.7195125968648,543.7195125968648,,2,271.8597562984324,271.8597562984324,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,607.7195125968648,966.7188780503874,990.0,0.2689678333894868,0.0874878050387459,989.6435443615716,0.5228096223795973,0.5228096223795973,,,22.4018566888047,22.4018566888047,,,,1.0874390251937296,1.0874390251937296,,,0.94,0.94,,,0.98,0.98,,,55.03663521798715,55.03663521798715,,,110.07327043597432,2641.7584904633827,0.156194441147739,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1938-06-24,1938-07-05,724.0,0.9310778641670568,674.100373656949,0.466,1938,6,24,1938.06,1937,9,267,39,0.0582422722839604,30.61913893991573,0.0454222251410557,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2388368354204966,513.100373656949,513.100373656949,,2,256.5501868284745,256.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.100373656949,966.5964014946276,990.0,0.2512176079170719,0.0752401494627796,989.6735422426202,0.4656789356581126,0.4656789356581126,,,22.611461812334305,22.611461812334305,,,,1.026200747313898,1.026200747313898,,,0.94,0.94,,,0.98,0.98,,,52.42324641032,52.42324641032,,,104.84649282064,2516.31582769536,0.1555354319889408,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1938-06-25,1938-07-06,641.2,0.9249135320234408,593.0545567334302,0.504,1938,6,25,1938.06,1937,9,268,39,0.0512399137017683,81.0458169235187,0.136658282114756,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2714758670547864,432.05455673343033,432.05455673343033,,2,216.0272783667152,216.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,496.05455673343033,966.2687455053004,990.0,0.2066970852620248,0.056410911346686,989.7368920033912,0.3303423979061253,0.3303423979061253,,,23.13780410018472,23.13780410018472,,,,0.8641091134668607,0.8641091134668607,,,0.94,0.94,,,0.98,0.98,,,45.17037235253881,45.17037235253881,,,90.3407447050776,2168.1778729218627,0.1523312546533294,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1938-06-26,1938-07-07,635.1,0.9262821612419124,588.2818006047386,0.51,1938,6,26,1938.06,1937,9,269,39,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2736783627072878,427.2818006047386,427.2818006047386,,2,213.6409003023693,213.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.2818006047386,966.2472681027213,990.0,0.2051120371012046,0.0554563601209477,989.7394316027776,0.3230913151004191,0.3230913151004191,,,23.169072184956143,23.169072184956143,,,,0.8545636012094772,0.8545636012094772,,,0.94,0.94,,,0.98,0.98,,,44.73175924406947,44.73175924406947,,,89.46351848813894,2147.1244437153346,0.1520759581482424,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1938-06-27,1938-07-08,635.1,0.9262821612419124,588.2818006047386,0.51,1938,6,27,1938.06,1937,9,270,39,0.0508275475722494,0.0,0.0,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2736783627072878,427.2818006047386,427.2818006047386,,2,213.6409003023693,213.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.2818006047386,966.2472681027213,990.0,0.2051120371012046,0.0554563601209477,989.7394316027776,0.3230913151004191,0.3230913151004191,,,23.169072184956143,23.169072184956143,,,,0.8545636012094772,0.8545636012094772,,,0.94,0.94,,,0.98,0.98,,,44.73175924406947,44.73175924406947,,,89.46351848813894,2147.1244437153346,0.1520759581482424,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1938-06-28,1938-07-09,617.0,0.9184185612174464,566.6642522711644,0.522,1938,6,28,1938.06,1937,9,271,39,0.0489597913962286,21.617548333574177,0.0381487772467242,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2841188576034563,405.6642522711644,405.6642522711644,,2,202.8321261355822,202.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,469.6642522711644,966.1499891352202,990.0,0.1979327775070287,0.0511328504542328,989.7509343720388,0.2912497403043967,0.2912497403043967,,,23.309695496514177,23.309695496514177,,,,0.8113285045423289,0.8113285045423289,,,0.94,0.94,,,0.97,0.97,,,42.29041417870307,42.29041417870307,,,84.58082835740612,2029.9398805777475,0.1492609212922997,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-06-29,1938-07-10,617.0,0.9184185612174464,566.6642522711644,0.522,1938,6,29,1938.06,1937,9,272,39,0.0489597913962286,0.0,0.0,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2841188576034563,405.6642522711644,405.6642522711644,,2,202.8321261355822,202.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,469.6642522711644,966.1499891352202,990.0,0.1979327775070287,0.0511328504542328,989.7509343720388,0.2912497403043967,0.2912497403043967,,,23.309695496514177,23.309695496514177,,,,0.8113285045423289,0.8113285045423289,,,0.94,0.94,,,0.97,0.97,,,42.29041417870307,42.29041417870307,,,84.58082835740612,2029.9398805777475,0.1492609212922997,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-06-30,1938-07-11,617.0,0.9184185612174464,566.6642522711644,0.522,1938,6,30,1938.06,1937,9,273,39,0.0489597913962286,0.0,0.0,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2841188576034563,405.6642522711644,405.6642522711644,,2,202.8321261355822,202.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,469.6642522711644,966.1499891352202,990.0,0.1979327775070287,0.0511328504542328,989.7509343720388,0.2912497403043967,0.2912497403043967,,,23.309695496514177,23.309695496514177,,,,0.8113285045423289,0.8113285045423289,,,0.94,0.94,,,0.97,0.97,,,42.29041417870307,42.29041417870307,,,84.58082835740612,2029.9398805777475,0.1492609212922997,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-07-01,1938-07-12,605.1,0.916570131514196,554.61658657924,0.528,1938,7,1,1938.07,1937,10,274,40,0.0479188730804463,12.047665691924408,0.0217225124229188,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2434114003561487,419.61658657924,419.61658657924,,2,209.80829328962,209.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,478.6165865792401,966.0957746396066,990.0,0.2009058774617402,0.053923317315848,989.7451708052224,0.3116131425390114,0.3116131425390114,,,23.33778302307681,23.33778302307681,,,,0.8392331731584799,0.8392331731584799,,,0.94,0.94,,,0.97,0.97,,,43.79765356030609,43.79765356030609,,,87.59530712061218,2102.287370894692,0.1579384916359639,55.37817621228815,110.13634421489728,163.55467619104525,213.7039507141394,0.53
1938-07-02,1938-07-13,576.1,0.911538398058414,525.1372711214524,0.544,1938,7,2,1938.07,1937,10,275,40,0.0453718602248934,29.47931545778772,0.0561363991453766,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.13727112145233,390.13727112145233,,2,195.06863556072608,195.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.13727112145233,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468792,0.269391451335836,0.269391451335836,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1938-07-03,1938-07-14,576.1,0.911538398058414,525.1372711214524,0.544,1938,7,3,1938.07,1937,10,276,40,0.0453718602248934,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.13727112145233,390.13727112145233,,2,195.06863556072608,195.06863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.13727112145233,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468792,0.269391451335836,0.269391451335836,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1938-07-04,1938-07-15,570.4,0.9035836250752328,515.4040997429129,0.5479999999999999,1938,7,4,1938.07,1937,10,277,40,0.0445309142177876,9.73317137853951,0.0188845439595736,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.261930396105384,380.4040997429128,380.4040997429128,,2,190.2020498714564,190.2020498714564,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,439.4040997429128,965.9193184488432,990.0,0.1878832803574249,0.0460808199485825,989.766035899694,0.2561209524527725,0.2561209524527725,,,23.5905964983982,23.5905964983982,,,,0.7608081994858256,0.7608081994858256,,,0.93,0.93,,,0.97,0.97,,,39.70798102847394,39.70798102847394,,,79.41596205694788,1905.983089366749,0.1540848473975296,55.65489015919116,110.706884273494,164.4532089712694,215.0032726199869,0.55
1938-07-05,1938-07-16,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1938,7,5,1938.07,1937,10,278,40,0.0429331942800174,18.49212890937764,0.0372140942355612,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335352,361.9119708335352,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335352,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.2318242422156139,0.2318242422156139,,,23.707947511933146,23.707947511933146,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1938-07-06,1938-07-17,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1938,7,6,1938.07,1937,10,279,40,0.0429331942800174,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335352,361.9119708335352,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335352,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.2318242422156139,0.2318242422156139,,,23.707947511933146,23.707947511933146,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1938-07-07,1938-07-18,547.9,0.9069391692526648,496.9119708335352,0.5650000000000001,1938,7,7,1938.07,1937,10,280,40,0.0429331942800174,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2716778985492076,361.9119708335352,361.9119708335352,,2,180.9559854167676,180.9559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,420.9119708335352,965.8361038687508,990.0,0.1817419829336463,0.042382394166707,989.7758756228995,0.2318242422156139,0.2318242422156139,,,23.707947511933146,23.707947511933146,,,,0.7238239416670702,0.7238239416670702,,,0.93,0.93,,,0.97,0.97,,,37.96562903953647,37.96562903953647,,,75.93125807907293,1822.3501938977504,0.1528062565120006,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1938-07-08,1938-07-19,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1938,7,8,1938.07,1937,10,281,41,0.0423715875095842,6.500078361495526,0.0132543245000244,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2752788055760636,355.41189247203965,355.41189247203965,,2,177.70594623601983,177.70594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,414.41189247203965,965.8068535161244,990.0,0.1795832853228176,0.0410823784944079,989.7793343361828,0.2235689257232407,0.2235689257232407,,,23.748911894335407,23.748911894335407,,,,0.7108237849440792,0.7108237849440792,,,0.93,0.93,,,0.97,0.97,,,37.34817340446861,37.34817340446861,,,74.69634680893721,1792.7123234144924,0.1523134898552566,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1938-07-09,1938-07-20,509.9,0.9199426161588228,469.07873997938367,0.593,1938,7,9,1938.07,1937,10,282,41,0.0405284031342187,21.333152492655927,0.0454788304701115,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774724,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1938-07-10,1938-07-21,509.9,0.9199426161588228,469.07873997938367,0.593,1938,7,10,1938.07,1937,10,283,41,0.0405284031342187,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774724,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1938-07-11,1938-07-22,504.6,0.9137807140222334,461.093748295619,0.595,1938,7,11,1938.07,1937,10,284,41,0.0398384998527414,7.98499168376469,0.0173175015130443,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.2927821088423173,326.09374829561904,326.09374829561904,,2,163.04687414780952,163.04687414780952,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,385.093748295619,965.6749218673305,990.0,0.1698466322752978,0.0352187496591238,989.7949346180656,0.188176871267519,0.188176871267519,,,23.93183587946781,23.93183587946781,,,,0.652187496591238,0.652187496591238,,,0.92,0.92,,,0.97,0.97,,,34.159937073728784,34.159937073728784,,,68.31987414745757,1639.6769795389816,0.1481691616943284,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
1938-07-12,1938-07-23,489.0,0.9132865993695144,446.5971470916925,0.608,1938,7,12,1938.07,1937,10,285,41,0.0385859935087222,14.4966012039265,0.0324601294440202,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619128,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1938-07-13,1938-07-24,483.8,0.9150446507013824,442.69860200932885,0.612,1938,7,13,1938.07,1937,10,286,41,0.038249159213606,3.8985450823636825,0.0088063189372383,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.69860200932885,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.04506791792744,24.04506791792744,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.5022032336028,0.1463093057912312,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1938-07-14,1938-07-25,483.8,0.9150446507013824,442.69860200932885,0.612,1938,7,14,1938.07,1937,10,287,41,0.038249159213606,0.0,0.0,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.69860200932885,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.04506791792744,24.04506791792744,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.5022032336028,0.1463093057912312,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1938-07-15,1938-07-26,483.8,0.9150446507013824,442.69860200932885,0.612,1938,7,15,1938.07,1937,10,288,42,0.038249159213606,0.0,0.0,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.69860200932885,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.04506791792744,24.04506791792744,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.5022032336028,0.1463093057912312,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1938-07-16,1938-07-27,478.7,0.9159706436305068,438.4751471059236,0.616,1938,7,16,1938.07,1937,10,289,42,0.0378842527099518,4.223454903405184,0.0096321420524774,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3078851809299643,303.4751471059236,303.4751471059236,,2,151.7375735529618,151.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.4751471059236,965.5731381619768,990.0,0.1623349197030742,0.0306950294211847,989.8069700508756,0.1629339828060272,0.1629339828060272,,,24.07089790609307,24.07089790609307,,,,0.6069502942118472,0.6069502942118472,,,0.92,0.92,,,0.97,0.97,,,31.975253393873643,31.975253393873643,,,63.95050678774729,1534.8121629059349,0.1458475063178406,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1938-07-17,1938-07-28,478.7,0.9159706436305068,438.4751471059236,0.616,1938,7,17,1938.07,1937,10,290,42,0.0378842527099518,0.0,0.0,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3078851809299643,303.4751471059236,303.4751471059236,,2,151.7375735529618,151.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.4751471059236,965.5731381619768,990.0,0.1623349197030742,0.0306950294211847,989.8069700508756,0.1629339828060272,0.1629339828060272,,,24.07089790609307,24.07089790609307,,,,0.6069502942118472,0.6069502942118472,,,0.92,0.92,,,0.97,0.97,,,31.975253393873643,31.975253393873643,,,63.95050678774729,1534.8121629059349,0.1458475063178406,56.174401532522815,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1938-07-18,1938-07-29,473.6,0.9185589519257016,435.0295196320124,0.621,1938,7,18,1938.07,1937,10,291,42,0.0375865504962058,3.445627473911202,0.0079204452075478,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1938-07-19,1938-07-30,463.6,0.9213465808907868,427.1362749009687,0.629,1938,7,19,1938.07,1937,10,292,42,0.0369045741514437,7.893244731043692,0.0184794530337507,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1938-07-20,1938-07-31,463.6,0.9213465808907868,427.1362749009687,0.629,1938,7,20,1938.07,1937,10,293,42,0.0369045741514437,0.0,0.0,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1938-07-21,1938-08-01,463.6,0.9213465808907868,427.1362749009687,0.629,1938,7,21,1938.07,1937,10,294,42,0.0369045741514437,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
