Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-07-22,1938-08-02,458.6,0.92069814088752,422.23216741101686,0.636,1938,7,22,1938.07,1937,10,295,43,0.0364808592643118,4.904107489951913,0.011614717845924,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3197293110749326,287.2321674110168,287.2321674110168,,2,143.6160837055084,143.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.23216741101686,965.5000447533496,990.0,0.1569405722029207,0.0274464334822033,989.8156129943152,0.1459142421056159,0.1459142421056159,,,24.16965399885976,24.16965399885976,,,,0.5744643348220336,0.5744643348220336,,,0.91,0.91,,,0.97,0.97,,,30.05769317817745,30.05769317817745,,,60.1153863563549,1442.7692725525174,0.1423751930720055,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1938-07-23,1938-08-03,443.9,0.9162405497561958,406.7191800367753,0.649,1938,7,23,1938.07,1937,10,296,43,0.0351405371551773,15.512987374241504,0.0381417649711991,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3319243513123561,271.7191800367753,271.7191800367753,,1,271.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.7191800367753,965.4302363101656,990.0,0.1517886575767888,0.024343836007355,989.8238675064156,0.5222700648026183,,,,23.87136113144772,,,,,1.0868767201471012,,,,0.95,,,,0.98,,,,59.24015233823136,,,,59.24015233823136,1421.7636561175527,0.1456536973075007,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1938-07-24,1938-08-04,443.9,0.9162405497561958,406.7191800367753,0.649,1938,7,24,1938.07,1937,10,297,43,0.0351405371551773,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3319243513123561,271.7191800367753,271.7191800367753,,1,271.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.7191800367753,965.4302363101656,990.0,0.1517886575767888,0.024343836007355,989.8238675064156,0.5222700648026183,,,,23.87136113144772,,,,,1.0868767201471012,,,,0.95,,,,0.98,,,,59.24015233823136,,,,59.24015233823136,1421.7636561175527,0.1456536973075007,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1938-07-25,1938-08-05,439.0,0.9168901073485894,402.5147571260308,0.657,1938,7,25,1938.07,1937,10,298,43,0.0347772750156889,4.204422910744484,0.0104453882405808,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3353914300283165,267.5147571260308,267.5147571260308,,1,267.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.5147571260308,965.4113164070671,990.0,0.1503923547651025,0.0235029514252061,989.8261046938096,0.5062609583606241,,,,23.90852732838184,,,,,1.0700590285041232,,,,0.95,,,,0.98,,,,58.41431103690381,,,,58.41431103690381,1401.9434648856916,0.1451234023169336,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1938-07-26,1938-08-06,424.7,0.9179361992411328,389.84750381770914,0.669,1938,7,26,1938.07,1937,10,299,43,0.03368282432985,12.667253308321731,0.0324928419042664,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1938-07-27,1938-08-07,424.7,0.9179361992411328,389.84750381770914,0.669,1938,7,27,1938.07,1937,10,300,43,0.03368282432985,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1938-07-28,1938-08-08,424.7,0.9179361992411328,389.84750381770914,0.669,1938,7,28,1938.07,1937,10,301,43,0.03368282432985,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1938-07-29,1938-08-09,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1938,7,29,1938.07,1937,10,302,44,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3504932324093781,250.1714883964413,250.1714883964413,,1,250.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,309.1714883964413,965.3258574419824,990.0,0.1446325976224343,0.0200342976792882,989.8353331046982,0.4428467280492699,,,,24.066628934666728,,,,,1.0006859535857653,,,,0.95,,,,0.98,,,,54.98848604042482,,,,54.98848604042482,1319.7236649701958,0.1427636460563442,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1938-07-30,1938-08-10,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,7,30,1938.07,1937,10,303,44,0.0314996948548937,20.591686835171288,0.0564806024551821,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.370289301332324,229.57980156127,229.57980156127,,1,229.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.57980156127,965.2228990078064,990.0,0.1377940300387981,0.015915960312254,989.846290009649,0.3730385610828369,,,,24.250352440759887,,,,,0.91831920624508,,,,0.94,,,,0.98,,,,50.312357494056,,,,50.312357494056,1207.4965798573442,0.1380009459618971,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-07-31,1938-08-11,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,7,31,1938.07,1937,10,304,44,0.0314996948548937,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.370289301332324,229.57980156127,229.57980156127,,1,229.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.57980156127,965.2228990078064,990.0,0.1377940300387981,0.015915960312254,989.846290009649,0.3730385610828369,,,,24.250352440759887,,,,,0.91831920624508,,,,0.94,,,,0.98,,,,50.312357494056,,,,50.312357494056,1207.4965798573442,0.1380009459618971,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-01,1938-08-12,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,8,1,1938.08,1937,11,305,44,0.0314996948548937,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0199159603122539,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-02,1938-08-13,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,8,2,1938.08,1937,11,306,44,0.0314996948548937,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0199159603122539,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-03,1938-08-14,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,8,3,1938.08,1937,11,307,44,0.0314996948548937,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0199159603122539,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-04,1938-08-15,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,8,4,1938.08,1937,11,308,44,0.0314996948548937,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0199159603122539,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-05,1938-08-16,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1938,8,5,1938.08,1937,11,309,45,0.0314996948548937,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.0199159603122539,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1938-08-06,1938-08-17,388.0,0.9152363441299042,355.1117015224028,0.708,1938,8,6,1938.08,1937,11,310,45,0.0306816510115356,9.468100038867194,0.0266623149794174,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3238417644560356,240.11170152240285,240.11170152240285,,1,240.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0180223403044805,989.8433427772712,0.4079991435159326,,,,24.259785126143203,,,,,0.9604468060896112,,,,0.94,,,,0.98,,,,52.64088862177575,,,,52.64088862177575,1263.381326922618,0.1482375500331261,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-08-07,1938-08-18,388.0,0.9152363441299042,355.1117015224028,0.708,1938,8,7,1938.08,1937,11,311,45,0.0306816510115356,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3238417644560356,240.11170152240285,240.11170152240285,,1,240.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0180223403044805,989.8433427772712,0.4079991435159326,,,,24.259785126143203,,,,,0.9604468060896112,,,,0.94,,,,0.98,,,,52.64088862177575,,,,52.64088862177575,1263.381326922618,0.1482375500331261,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-08-08,1938-08-19,388.0,0.9152363441299042,355.1117015224028,0.708,1938,8,8,1938.08,1937,11,312,45,0.0306816510115356,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3238417644560356,240.11170152240285,240.11170152240285,,1,240.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0180223403044805,989.8433427772712,0.4079991435159326,,,,24.259785126143203,,,,,0.9604468060896112,,,,0.94,,,,0.98,,,,52.64088862177575,,,,52.64088862177575,1263.381326922618,0.1482375500331261,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-08-09,1938-08-20,379.1,0.9160644915741682,347.2800487557672,0.716,1938,8,9,1938.08,1937,11,313,45,0.0300049962124982,7.831652766635614,0.022551404247652,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3311448509985565,232.2800487557672,232.2800487557672,,1,232.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.28004875576715,965.1364002437788,990.0,0.1360339645314356,0.0164560097511534,989.8475100257172,0.3818535616561741,,,,24.32925622028243,,,,,0.9291201950230688,,,,0.94,,,,0.98,,,,51.06974358610423,,,,51.06974358610423,1225.6738460665017,0.1470563706987389,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1938-08-10,1938-08-21,379.1,0.9160644915741682,347.2800487557672,0.716,1938,8,10,1938.08,1937,11,314,45,0.0300049962124982,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3311448509985565,232.2800487557672,232.2800487557672,,1,232.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.28004875576715,965.1364002437788,990.0,0.1360339645314356,0.0164560097511534,989.8475100257172,0.3818535616561741,,,,24.32925622028243,,,,,0.9291201950230688,,,,0.94,,,,0.98,,,,51.06974358610423,,,,51.06974358610423,1225.6738460665017,0.1470563706987389,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1938-08-11,1938-08-22,379.1,0.9160644915741682,347.2800487557672,0.716,1938,8,11,1938.08,1937,11,315,45,0.0300049962124982,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3311448509985565,232.2800487557672,232.2800487557672,,1,232.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.28004875576715,965.1364002437788,990.0,0.1360339645314356,0.0164560097511534,989.8475100257172,0.3818535616561741,,,,24.32925622028243,,,,,0.9291201950230688,,,,0.94,,,,0.98,,,,51.06974358610423,,,,51.06974358610423,1225.6738460665017,0.1470563706987389,56.78436847941243,113.04519591829634,168.15901111788875,220.41550011259105,0.715
1938-08-12,1938-08-23,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1938,8,12,1938.08,1937,11,316,46,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3335228673334501,229.8039437878336,229.8039437878336,,1,229.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.8039437878336,965.1240197189392,990.0,0.135211641848358,0.0159607887575667,989.848827569394,0.3737663809034184,,,,24.35104146955149,,,,,0.9192157751513343,,,,0.94,,,,0.98,,,,50.57058231687254,,,,50.57058231687254,1213.693975604941,0.1466647444960486,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1938-08-13,1938-08-24,361.8,0.9274247326812806,335.5422682840873,0.736,1938,8,13,1938.08,1937,11,317,46,0.0289908519797451,9.26167550374629,0.0276021126968864,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1938-08-14,1938-08-25,361.8,0.9274247326812806,335.5422682840873,0.736,1938,8,14,1938.08,1937,11,318,46,0.0289908519797451,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1938-08-15,1938-08-26,361.8,0.9274247326812806,335.5422682840873,0.736,1938,8,15,1938.08,1937,11,319,46,0.0289908519797451,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1938-08-16,1938-08-27,353.3,0.9302022779600488,328.6404648032853,0.745,1938,8,16,1938.08,1937,11,320,46,0.0283945361590038,6.901803480802016,0.0210010763127822,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-08-17,1938-08-28,353.3,0.9302022779600488,328.6404648032853,0.745,1938,8,17,1938.08,1937,11,321,46,0.0283945361590038,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-08-18,1938-08-29,353.3,0.9302022779600488,328.6404648032853,0.745,1938,8,18,1938.08,1937,11,322,46,0.0283945361590038,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-08-19,1938-08-30,353.3,0.9302022779600488,328.6404648032853,0.745,1938,8,19,1938.08,1937,11,323,47,0.0283945361590038,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-08-20,1938-08-31,340.8,0.936138774045134,319.03609419458166,0.76,1938,8,20,1938.08,1937,11,324,47,0.0275647185384118,9.604370608703562,0.0301043386108087,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3604607820012394,204.0360941945817,204.0360941945817,,1,204.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.0360941945817,964.9951804709729,990.0,0.1266540534225548,0.0108072188389163,989.8625387277386,0.2947153321507165,,,,24.572642924615067,,,,,0.8161443767783269,,,,0.94,,,,0.97,,,,44.84638762576562,,,,44.84638762576562,1076.3133030183749,0.1405683822044711,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1938-08-21,1938-09-01,336.7,0.9331511800846664,314.19200233450715,0.767,1938,8,21,1938.08,1937,11,325,47,0.0271461890017014,4.84409186007457,0.0154176166932386,0.67,3,Normal,47,8,6,5,89,155.0,0.4933289162305855,159.19200233450715,159.19200233450715,,1,159.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.19200233450715,964.9709600116728,990.0,0.1149518189776728,0.0059192002334507,989.8791289807888,0.1793708910949996,,,,24.728798078021217,,,,,0.6367680093380286,,,,0.92,,,,0.97,,,,34.4629795818125,,,,34.4629795818125,827.1115099634999,0.1096876410785313,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1938-08-22,1938-09-02,336.7,0.9331511800846664,314.19200233450715,0.767,1938,8,22,1938.08,1937,11,326,47,0.0271461890017014,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.4933289162305855,159.19200233450715,159.19200233450715,,1,159.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.19200233450715,964.9709600116728,990.0,0.1149518189776728,0.0059192002334507,989.8791289807888,0.1793708910949996,,,,24.728798078021217,,,,,0.6367680093380286,,,,0.92,,,,0.97,,,,34.4629795818125,,,,34.4629795818125,827.1115099634999,0.1096876410785313,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1938-08-23,1938-09-03,328.6,0.9320842651067592,306.2828895140811,0.779,1938,8,23,1938.08,1937,11,327,47,0.0264628416540166,7.909112820426117,0.0258229012824515,0.67,3,Normal,47,8,6,5,89,155.0,0.5060681001341867,151.28288951408103,151.28288951408103,,1,151.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.28288951408103,964.9314144475704,990.0,0.1122555305161639,0.0051282889514081,989.8826161805324,0.1619566559918856,,,,24.789245076970204,,,,,0.6051315580563241,,,,0.92,,,,0.97,,,,32.83081629926723,,,,32.83081629926723,787.9395911824133,0.1071911537446752,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1938-08-24,1938-09-04,328.6,0.9320842651067592,306.2828895140811,0.779,1938,8,24,1938.08,1937,11,328,47,0.0264628416540166,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.5060681001341867,151.28288951408103,151.28288951408103,,1,151.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.28288951408103,964.9314144475704,990.0,0.1122555305161639,0.0051282889514081,989.8826161805324,0.1619566559918856,,,,24.789245076970204,,,,,0.6051315580563241,,,,0.92,,,,0.97,,,,32.83081629926723,,,,32.83081629926723,787.9395911824133,0.1071911537446752,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1938-08-25,1938-09-05,328.6,0.9320842651067592,306.2828895140811,0.779,1938,8,25,1938.08,1937,11,329,47,0.0264628416540166,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.5060681001341867,151.28288951408103,151.28288951408103,,1,151.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.28288951408103,964.9314144475704,990.0,0.1122555305161639,0.0051282889514081,989.8826161805324,0.1619566559918856,,,,24.789245076970204,,,,,0.6051315580563241,,,,0.92,,,,0.97,,,,32.83081629926723,,,,32.83081629926723,787.9395911824133,0.1071911537446752,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1938-08-26,1938-09-06,328.6,0.9320842651067592,306.2828895140811,0.779,1938,8,26,1938.08,1937,11,330,48,0.0264628416540166,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.5060681001341867,151.28288951408103,151.28288951408103,,1,151.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.28288951408103,964.9314144475704,990.0,0.1122555305161639,0.0051282889514081,989.8826161805324,0.1619566559918856,,,,24.789245076970204,,,,,0.6051315580563241,,,,0.92,,,,0.97,,,,32.83081629926723,,,,32.83081629926723,787.9395911824133,0.1071911537446752,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1938-08-27,1938-09-07,316.7,0.9336744611105764,295.69470183371953,0.7929999999999999,1938,8,27,1938.08,1937,11,331,48,0.0255480222384333,10.5881876803615,0.0358078369842272,0.67,3,Normal,47,8,6,5,89,155.0,0.5241893041667092,140.6947018337195,140.6947018337195,,1,140.6947018337195,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,201.6947018337196,964.8827788073348,990.0,0.1086459210796771,0.0040694701833719,989.887284608737,0.1400185379138549,,,,24.864487263488307,,,,,0.5627788073348782,,,,0.91,,,,0.97,,,,30.29279775560008,,,,30.29279775560008,727.0271461344017,0.1024461972694893,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1938-08-28,1938-09-08,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1938,8,28,1938.08,1937,11,332,48,0.0250949504517587,5.243886419845467,0.0180543009058978,0.67,3,Normal,47,8,6,5,89,155.0,0.5336531755957882,135.45081541387407,135.45081541387407,,1,135.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,196.4508154138741,964.8618032616556,990.0,0.1068582325274569,0.0035450815413874,989.8895966859312,0.1297363173930222,,,,24.89805710688271,,,,,0.5418032616554963,,,,0.91,,,,0.97,,,,29.203117543933768,,,,29.203117543933768,700.8748210544105,0.1005441059007569,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1938-08-29,1938-09-09,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1938,8,29,1938.08,1937,11,333,48,0.0250949504517587,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.5336531755957882,135.45081541387407,135.45081541387407,,1,135.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,196.4508154138741,964.8618032616556,990.0,0.1068582325274569,0.0035450815413874,989.8895966859312,0.1297363173930222,,,,24.89805710688271,,,,,0.5418032616554963,,,,0.91,,,,0.97,,,,29.203117543933768,,,,29.203117543933768,700.8748210544105,0.1005441059007569,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1938-08-30,1938-09-10,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1938,8,30,1938.08,1937,11,334,48,0.0243167742263962,9.006669275029141,0.0320016223417412,0.67,3,Normal,47,8,6,5,89,155.0,0.5507309429826756,126.44414613884491,126.44414613884491,,1,126.44414613884491,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,187.4441461388449,964.8257765845552,990.0,0.103787777092788,0.0026444146138844,989.8935678082933,0.1129770437843773,,,,24.954814179953647,,,,,0.5057765845553797,,,,0.91,,,,0.97,,,,27.32342908799522,,,,27.32342908799522,655.7622981118852,0.0970829539816249,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1938-08-31,1938-09-11,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1938,8,31,1938.08,1937,11,335,48,0.0243167742263962,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.5507309429826756,126.44414613884491,126.44414613884491,,1,126.44414613884491,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,187.4441461388449,964.8257765845552,990.0,0.103787777092788,0.0026444146138844,989.8935678082933,0.1129770437843773,,,,24.954814179953647,,,,,0.5057765845553797,,,,0.91,,,,0.97,,,,27.32342908799522,,,,27.32342908799522,655.7622981118852,0.0970829539816249,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1938-09-01,1938-09-12,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1938,9,1,1938.09,1937,12,336,48,0.0243167742263962,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1938-09-02,1938-09-13,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1938,9,2,1938.09,1937,12,337,49,0.0243167742263962,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4192661372384239,163.4441461388449,163.4441461388449,,1,163.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.4441461388449,964.8257765845552,990.0,0.1126514134564244,0.0063444146138844,989.8810041719296,0.1890962488205845,,,,24.866131338553767,,,,,0.6537765845553797,,,,0.92,,,,0.97,,,,35.580017948253065,,,,35.580017948253065,853.9204307580734,0.1264194634579479,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1938-09-03,1938-09-14,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1938,9,3,1938.09,1937,12,338,49,0.0236126412969107,8.14968668385967,0.0298201679613706,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044547,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1938-09-04,1938-09-15,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1938,9,4,1938.09,1937,12,339,49,0.0236126412969107,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044547,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1938-09-05,1938-09-16,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1938,9,5,1938.09,1937,12,340,49,0.0236126412969107,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4317687238713888,155.29445945498526,155.29445945498526,,1,155.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.2944594549853,964.79317783782,990.0,0.1098731111778358,0.0055294459454985,989.8845974428766,0.1706795460121287,,,,24.920740059044547,,,,,0.6211778378199411,,,,0.92,,,,0.97,,,,33.880161010910925,,,,33.880161010910925,813.1238642618622,0.1239694396969338,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1938-09-06,1938-09-17,286.3,0.9290760380836228,265.99446970334134,0.84,1938,9,6,1938.09,1937,12,341,49,0.0229819221823686,7.299989751643977,0.0274441410747581,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1938-09-07,1938-09-18,286.3,0.9290760380836228,265.99446970334134,0.84,1938,9,7,1938.09,1937,12,342,49,0.0229819221823686,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1938-09-08,1938-09-19,286.3,0.9290760380836228,265.99446970334134,0.84,1938,9,8,1938.09,1937,12,343,49,0.0229819221823686,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1938-09-09,1938-09-20,286.3,0.9290760380836228,265.99446970334134,0.84,1938,9,9,1938.09,1937,12,344,50,0.0229819221823686,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4436182456409835,147.99446970334128,147.99446970334128,,1,147.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99446970334128,964.7639778788132,990.0,0.1073844783079572,0.0047994469703341,989.8878160747216,0.1549747255962642,,,,24.96886347031205,,,,,0.5919778788133652,,,,0.92,,,,0.97,,,,32.34989165583973,,,,32.34989165583973,776.3973997401533,0.1216186625681314,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1938-09-10,1938-09-21,278.9,0.9387864982494516,261.827554361772,0.851,1938,9,10,1938.09,1937,12,345,50,0.0226219006968571,4.166915341569279,0.0159147319376927,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1938-09-11,1938-09-22,278.9,0.9387864982494516,261.827554361772,0.851,1938,9,11,1938.09,1937,12,346,50,0.0226219006968571,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1938-09-12,1938-09-23,278.9,0.9387864982494516,261.827554361772,0.851,1938,9,12,1938.09,1937,12,347,50,0.0226219006968571,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1938-09-13,1938-09-24,278.9,0.9387864982494516,261.827554361772,0.851,1938,9,13,1938.09,1937,12,348,50,0.0226219006968571,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1938-09-14,1938-09-25,278.9,0.9387864982494516,261.827554361772,0.851,1938,9,14,1938.09,1937,12,349,50,0.0226219006968571,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.13111680575927,,,,31.13111680575927,747.1468033382223,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1938-09-15,1938-09-26,275.3,0.9419962953710668,259.3315801156547,0.858,1938,9,15,1938.09,1937,12,350,50,0.0224062485219925,2.495974246117328,0.0096246444224193,0.65,3,Normal,40,6,4,3,65,118.0,0.4550159295962924,141.33158011565467,141.33158011565467,,1,141.33158011565467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.33158011565467,964.7373263204628,990.0,0.1051130386757913,0.0041331580115654,989.8907538033128,0.1412936220500482,,,,25.01213386079997,,,,,0.5653263204626187,,,,0.91,,,,0.97,,,,30.61061765115475,,,,30.61061765115475,734.6548236277141,0.1180365986953971,57.29581378548853,114.11069073853778,169.8638646366257,222.9424932284439,0.86
1938-09-16,1938-09-27,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,16,1938.09,1937,12,351,51,0.0220816952541635,3.756403562835772,0.0146978419950712,0.65,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-17,1938-09-28,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,17,1938.09,1937,12,352,51,0.0220816952541635,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-18,1938-09-29,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,18,1938.09,1937,12,353,51,0.0220816952541635,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-19,1938-09-30,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,19,1938.09,1937,12,354,51,0.0220816952541635,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-20,1938-10-01,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,20,1938.09,1937,12,355,51,0.0220816952541635,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-21,1938-10-02,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,21,1938.09,1937,12,356,51,0.0220816952541635,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-22,1938-10-03,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,22,1938.09,1937,12,357,51,0.0220816952541635,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-23,1938-10-04,268.2,0.9529275784967148,255.5751765528189,0.867,1938,9,23,1938.09,1937,12,358,52,0.0220816952541635,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357928,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060742,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1938-09-24,1938-10-05,264.7,0.9455100563905162,250.27651192656964,0.875,1938,9,24,1938.09,1937,12,359,52,0.0216238906304556,5.298664626249263,0.0211712421012319,0.62,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1938-09-25,1938-10-06,264.7,0.9455100563905162,250.27651192656964,0.875,1938,9,25,1938.09,1937,12,360,52,0.0216238906304556,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1938-09-26,1938-10-07,264.7,0.9455100563905162,250.27651192656964,0.875,1938,9,26,1938.09,1937,12,361,52,0.0216238906304556,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1938-09-27,1938-10-08,257.7,0.944431988111484,243.38012333632943,0.885,1938,9,27,1938.09,1937,12,362,52,0.0210280426562588,6.896388590240235,0.028335874333953,0.62,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-09-28,1938-10-09,257.7,0.944431988111484,243.38012333632943,0.885,1938,9,28,1938.09,1937,12,363,52,0.0210280426562588,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-09-29,1938-10-10,257.7,0.944431988111484,243.38012333632943,0.885,1938,9,29,1938.09,1937,12,364,52,0.0210280426562588,0.0,0.0,0.62,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-09-30,1938-10-11,254.3,0.9438400547515322,240.01852592331463,0.889,1938,9,30,1938.09,1937,12,365,53,0.0207376006397743,3.3615974130147777,0.0140055747783769,0.62,3,Normal,40,6,4,3,65,118.0,0.4916287171836924,122.01852592331464,122.01852592331464,,1,122.01852592331464,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.01852592331463,964.64011115554,990.0,0.0985290429284027,0.0022018525923314,989.8992691044792,0.1051593274799131,,,,25.15399862145953,,,,,0.4880741036932585,,,,0.91,,,,0.97,,,,26.57754981465041,,,,26.57754981465041,637.86119555161,0.1107312434005276,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
