Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-10-01,1938-10-12,244.2,0.9503253272895628,232.06944492411125,0.905,1938,10,1,1938.1,1938,1,1,1,0.0200508000414432,7.949080999203375,0.034253027156603,0.59,3,Normal,37,5,3,2,50,97.0,0.4179783341651024,135.06944492411122,135.06944492411122,,1,135.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.06944492411125,964.5924166695448,990.0,0.1012736744059469,0.0035069444924111,989.8952193811016,0.1290035856078055,,,,25.17379912594906,,,,,0.540277779696445,,,,0.91,,,,0.97,,,,29.44340355530616,,,,29.44340355530616,706.6416853273478,0.1268732450535847,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1938-10-02,1938-10-13,244.2,0.9503253272895628,232.06944492411125,0.905,1938,10,2,1938.1,1938,1,2,1,0.0200508000414432,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4179783341651024,135.06944492411122,135.06944492411122,,1,135.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.06944492411125,964.5924166695448,990.0,0.1012736744059469,0.0035069444924111,989.8952193811016,0.1290035856078055,,,,25.17379912594906,,,,,0.540277779696445,,,,0.91,,,,0.97,,,,29.44340355530616,,,,29.44340355530616,706.6416853273478,0.1268732450535847,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1938-10-03,1938-10-14,240.8,0.9536175108899192,229.6310966222925,0.909,1938,10,3,1938.1,1938,1,3,1,0.019840126748166,2.438348301818764,0.0106185457356826,0.59,3,Normal,37,5,3,2,50,97.0,0.422416656222959,132.6310966222925,132.6310966222925,,1,132.6310966222925,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.63109662229252,964.5777865797336,990.0,0.1004424193030542,0.0032631096622292,989.8962944710348,0.1243670229052599,,,,25.19414086839564,,,,,0.53052438648917,,,,0.91,,,,0.97,,,,28.935237257246445,,,,28.935237257246445,694.4456941739148,0.12600748628066,57.48765686000828,114.51181614847523,170.50921531698583,223.90703310566727,0.91
1938-10-04,1938-10-15,237.5,0.96136535739679,228.3242723817376,0.91,1938,10,4,1938.1,1938,1,4,1,0.0197272171337821,1.3068242405549029,0.0057235449692795,0.59,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
1938-10-05,1938-10-16,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,5,1938.1,1938,1,5,1,0.0195107724659242,2.5051466187253766,0.0110935980743917,0.59,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-06,1938-10-17,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,6,1938.1,1938,1,6,1,0.0195107724659242,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-07,1938-10-18,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,7,1938.1,1938,1,7,1,0.0195107724659242,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-08,1938-10-19,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,8,1938.1,1938,1,8,2,0.0192978074573377,2.464872784565614,0.011035710095941,0.59,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-09,1938-10-20,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,9,1938.1,1938,1,9,2,0.0192978074573377,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-10,1938-10-21,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,10,1938.1,1938,1,10,2,0.0192978074573377,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-11,1938-10-22,227.8,0.9731531915938556,221.68429704508029,0.923,1938,10,11,1938.1,1938,1,11,2,0.0191535232646949,1.6699559333663103,0.0075330366454719,0.58,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1938-10-12,1938-10-23,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,12,1938.1,1938,1,12,2,0.0187640222838383,4.508113204359006,0.0207578617721052,0.58,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-13,1938-10-24,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,13,1938.1,1938,1,13,2,0.0187640222838383,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-14,1938-10-25,227.8,0.9731531915938556,221.68429704508029,0.923,1938,10,14,1938.1,1938,1,14,2,0.0191535232646949,4.508113204359006,0.0203357353878893,0.58,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1938-10-15,1938-10-26,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,15,1938.1,1938,1,15,3,0.0192978074573377,1.6699559333663103,0.007476714282792,0.58,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-16,1938-10-27,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,16,1938.1,1938,1,16,3,0.0192978074573377,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-17,1938-10-28,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,17,1938.1,1938,1,17,3,0.0195107724659242,2.464872784565614,0.0109152525333589,0.58,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-18,1938-10-29,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,18,1938.1,1938,1,18,3,0.0195107724659242,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-19,1938-10-30,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,19,1938.1,1938,1,19,3,0.0195107724659242,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-20,1938-10-31,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,20,1938.1,1938,1,20,3,0.0195107724659242,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-10-21,1938-11-01,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,21,1938.1,1938,1,21,3,0.0192978074573377,2.464872784565614,0.011035710095941,0.47,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-22,1938-11-02,227.8,0.9731531915938556,221.68429704508029,0.923,1938,10,22,1938.1,1938,1,22,4,0.0191535232646949,1.6699559333663103,0.0075330366454719,0.47,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1938-10-23,1938-11-03,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,23,1938.1,1938,1,23,4,0.0187640222838383,4.508113204359006,0.0207578617721052,0.47,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-24,1938-11-04,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,24,1938.1,1938,1,24,4,0.0187640222838383,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-25,1938-11-05,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,25,1938.1,1938,1,25,4,0.0187640222838383,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-26,1938-11-06,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,26,1938.1,1938,1,26,4,0.0187640222838383,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-27,1938-11-07,224.7,0.9665161719658268,217.17618384072128,0.929,1938,10,27,1938.1,1938,1,27,4,0.0187640222838383,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4466419765030062,120.17618384072128,120.17618384072128,,1,120.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.17618384072128,964.5030571030444,990.0,0.0961964263093368,0.0020176183840721,989.9017859553064,0.1019859542931767,,,,25.296742897969075,,,,,0.4807047353628851,,,,0.9,,,,0.97,,,,26.03552064734947,,,,26.03552064734947,624.8524955363872,0.1198820247548144,57.57498663904389,114.6947246000786,170.8042351540629,224.3496508668282,0.93
1938-10-28,1938-11-08,227.8,0.9731531915938556,221.68429704508029,0.923,1938,10,28,1938.1,1938,1,28,4,0.0191535232646949,4.508113204359006,0.0203357353878893,0.47,3,Normal,37,5,3,2,50,97.0,0.4375591834557172,124.68429704508029,124.68429704508029,,1,124.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.68429704508029,964.5301057822704,990.0,0.09773328308355,0.002468429704508,989.899798287212,0.1098353934381967,,,,25.25985711150313,,,,,0.4987371881803211,,,,0.91,,,,0.97,,,,27.272489588477058,,,,27.272489588477058,654.5397501234495,0.1230240028364801,57.54357009629975,114.62889971016794,170.69800530631295,224.1901432851485,0.925
1938-10-29,1938-11-09,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,29,1938.1,1938,1,29,5,0.0192978074573377,1.6699559333663103,0.007476714282792,0.47,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-30,1938-11-10,231.0,0.9669015280452232,223.35425297844657,0.919,1938,10,30,1938.1,1938,1,30,5,0.0192978074573377,0.0,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.434287678459207,126.3542529784466,126.3542529784466,,1,126.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.3542529784466,964.5401255178708,990.0,0.0983025862426522,0.0026354252978446,989.8990619884596,0.112815514336404,,,,25.24612095625239,,,,,0.5054170119137864,,,,0.91,,,,0.97,,,,27.622733732166896,,,,27.622733732166896,662.9456095720054,0.1236722979921607,57.53187597019985,114.6044049689596,170.6584922608787,224.130851681658,0.92
1938-10-31,1938-11-11,234.3,0.963803353662024,225.8191257630122,0.915,1938,10,31,1938.1,1938,1,31,5,0.0195107724659242,2.464872784565614,0.0109152525333589,0.47,3,Normal,37,5,3,2,50,97.0,0.4295473187766986,128.8191257630122,128.8191257630122,,1,128.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.8191257630122,964.554914754578,990.0,0.099142883782845,0.0028819125763012,989.8979752036408,0.1172857512191588,,,,25.225774697843548,,,,,0.5152765030520489,,,,0.91,,,,0.97,,,,28.138892088846703,,,,28.138892088846703,675.3334101323209,0.1246080994856799,57.51455769723178,114.5681370504256,170.60000510562247,224.0431275504517,0.915
1938-11-01,1938-11-12,244.2,0.9503253272895628,232.06944492411125,0.905,1938,11,1,1938.11,1938,2,32,5,0.0200508000414432,6.250319161099043,0.0269329689789319,0.53,3,Normal,36,5,3,2,47,93.0,0.4007421141995311,139.06944492411122,139.06944492411122,,1,139.06944492411122,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.06944492411125,964.5924166695448,990.0,0.1022964016786742,0.0039069444924111,989.8937966538288,0.1367904456347436,,,,25.164589538649413,,,,,0.556277779696445,,,,0.91,,,,0.97,,,,30.30426158734669,,,,30.30426158734669,727.3022780963205,0.1305827296534296,57.470370041988296,114.4756335898328,170.45091269028953,223.81969094293288,0.905
1938-11-02,1938-11-13,247.5,0.9479813894225944,234.62539388209208,0.9,1938,11,2,1938.11,1938,2,33,5,0.0202716340314127,2.55594895798086,0.0108937439195747,0.53,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1938-11-03,1938-11-14,247.5,0.9479813894225944,234.62539388209208,0.9,1938,11,3,1938.11,1938,2,34,5,0.0202716340314127,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1938-11-04,1938-11-15,247.5,0.9479813894225944,234.62539388209208,0.9,1938,11,4,1938.11,1938,2,35,5,0.0202716340314127,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3963765322296525,141.62539388209208,141.62539388209208,,1,141.62539388209208,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.62539388209208,964.6077523632924,990.0,0.1031677479143495,0.0041625393882092,989.8926697126976,0.1418837816574646,,,,25.143033567747487,,,,,0.5665015755283684,,,,0.91,,,,0.97,,,,30.834786084763227,,,,30.834786084763227,740.0348660343174,0.1314213503260386,57.45218116668249,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1938-11-05,1938-11-16,250.9,0.9452587983369438,237.1654325027392,0.897,1938,11,5,1938.11,1938,2,36,6,0.0204910933682366,2.5400386206470955,0.0107099866698227,0.53,3,Normal,36,5,3,2,47,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.1654325027392,964.6229925950164,990.0,0.1040336701713883,0.0044165432502739,989.8915497865784,0.147036279466998,,,,25.12152091209485,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.360949431483235,,,,31.360949431483235,752.6627863555976,0.1322323793165811,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1938-11-06,1938-11-17,250.9,0.9452587983369438,237.1654325027392,0.897,1938,11,6,1938.11,1938,2,37,6,0.0204910933682366,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3921313448532423,144.16543250273918,144.16543250273918,,1,144.16543250273918,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.1654325027392,964.6229925950164,990.0,0.1040336701713883,0.0044165432502739,989.8915497865784,0.147036279466998,,,,25.12152091209485,,,,,0.5766617300109569,,,,0.91,,,,0.97,,,,31.360949431483235,,,,31.360949431483235,752.6627863555976,0.1322323793165811,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1938-11-07,1938-11-18,254.3,0.9438400547515322,240.01852592331463,0.889,1938,11,7,1938.11,1938,2,38,6,0.0207376006397743,2.85309342057542,0.01188697168104,0.53,3,Normal,36,5,3,2,47,93.0,0.3874700906617237,147.01852592331463,147.01852592331463,,1,147.01852592331463,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,191.01852592331463,964.64011115554,990.0,0.1050063156556754,0.0047018525923314,989.890291831752,0.1529318300789966,,,,25.09724884613304,,,,,0.5880741036932585,,,,0.92,,,,0.97,,,,32.30180193407524,,,,32.30180193407524,775.2432464178058,0.134580452945518,57.41358346789338,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1938-11-08,1938-11-19,257.7,0.944431988111484,243.38012333632943,0.885,1938,11,8,1938.11,1938,2,39,6,0.0210280426562588,3.3615974130147777,0.0138121279870063,0.53,3,Normal,36,5,3,2,47,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.38012333632943,964.660280740018,990.0,0.1061523147737486,0.0050380123336329,989.8888096728924,0.1600247956379072,,,,25.06850413723659,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00254452241297,,,,33.00254452241297,792.0610685379114,0.1356008209298441,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-11-09,1938-11-20,257.7,0.944431988111484,243.38012333632943,0.885,1938,11,9,1938.11,1938,2,40,6,0.0210280426562588,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.38012333632943,964.660280740018,990.0,0.1061523147737486,0.0050380123336329,989.8888096728924,0.1600247956379072,,,,25.06850413723659,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00254452241297,,,,33.00254452241297,792.0610685379114,0.1356008209298441,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-11-10,1938-11-21,257.7,0.944431988111484,243.38012333632943,0.885,1938,11,10,1938.11,1938,2,41,6,0.0210280426562588,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.38012333632943,964.660280740018,990.0,0.1061523147737486,0.0050380123336329,989.8888096728924,0.1600247956379072,,,,25.06850413723659,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00254452241297,,,,33.00254452241297,792.0610685379114,0.1356008209298441,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1938-11-11,1938-11-22,261.2,0.943854661473154,246.53483757678785,0.8809999999999999,1938,11,11,1938.11,1938,2,42,6,0.0213006099666344,3.1547142404584463,0.0127962208970805,0.48,3,Normal,36,5,3,2,47,93.0,0.3772286339492828,153.53483757678785,153.53483757678785,,1,153.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,197.53483757678785,964.6792090254608,990.0,0.1072277855375413,0.0053534837576787,989.8874187307048,0.1668255488595683,,,,25.041384156384463,,,,,0.6141393503071514,,,,0.92,,,,0.97,,,,33.65842838727844,,,,33.65842838727844,807.8022812946826,0.1365260533485248,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1938-11-12,1938-11-23,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,12,1938.11,1938,2,43,7,0.0222795478290994,11.330299334084856,0.0439388568374057,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-13,1938-11-24,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,13,1938.11,1938,2,44,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-14,1938-11-25,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,14,1938.11,1938,2,45,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-15,1938-11-26,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,15,1938.11,1938,2,46,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-16,1938-11-27,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,16,1938.11,1938,2,47,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-17,1938-11-28,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,17,1938.11,1938,2,48,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-18,1938-11-29,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,18,1938.11,1938,2,49,7,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-19,1938-11-30,271.7,0.949080371405494,257.8651369108727,0.863,1938,11,19,1938.11,1938,2,50,8,0.0222795478290994,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.86513691087268,164.86513691087268,,1,164.86513691087268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.86513691087268,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1938-11-20,1938-12-01,320.6,0.9320946434979708,298.82954270544946,0.7879999999999999,1938,11,20,1938.11,1938,2,51,8,0.0258188724897508,40.96440579457675,0.1370828513931588,0.48,3,Normal,36,5,3,2,47,93.0,0.3112142098067871,205.82954270544943,205.82954270544943,,1,205.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,249.82954270544943,964.8953181708216,990.0,0.1249249403818835,0.0111659085410898,989.863909151077,0.299915466185971,,,,24.6686755140693,,,,,0.8233181708217978,,,,0.94,,,,0.97,,,,45.41738621566603,,,,45.41738621566603,1090.017269175985,0.1519842576623459,57.09867818128311,113.69937873149608,169.20424442726585,221.96139392963403,0.79
1938-11-21,1938-12-02,328.6,0.9320842651067592,306.2828895140811,0.779,1938,11,21,1938.11,1938,2,52,8,0.0264628416540166,7.453346808631578,0.0243348455424863,0.54,3,Normal,36,5,3,2,47,93.0,0.303640860080512,213.28288951408103,213.28288951408103,,1,213.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.28288951408103,964.9314144475704,990.0,0.1274002216098424,0.0126565779028162,989.8599432004874,0.3220103856561028,,,,24.606518367260808,,,,,0.8531315580563241,,,,0.94,,,,0.98,,,,47.42737862159005,,,,47.42737862159005,1138.2570869181611,0.1548482799572439,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1938-11-22,1938-12-03,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,22,1938.11,1938,2,53,8,0.0283945361590038,22.35757528920425,0.0680305004515705,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-23,1938-12-04,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,23,1938.11,1938,2,54,8,0.0283945361590038,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-24,1938-12-05,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,24,1938.11,1938,2,55,8,0.0283945361590038,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-25,1938-12-06,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,25,1938.11,1938,2,56,8,0.0283945361590038,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-26,1938-12-07,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,26,1938.11,1938,2,57,9,0.0283945361590038,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-27,1938-12-08,353.3,0.9302022779600488,328.6404648032853,0.745,1938,11,27,1938.11,1938,2,58,9,0.0283945361590038,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2829840204116894,235.64046480328528,235.64046480328528,,1,235.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,279.6404648032853,965.0432023240164,990.0,0.1348252466136371,0.017128092960657,989.8480466604256,0.3929666658885336,,,,24.41187767052072,,,,,0.9425618592131412,,,,0.94,,,,0.98,,,,51.98451451052544,,,,51.98451451052544,1247.6283482526103,0.1581805044660032,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1938-11-28,1938-12-09,349.1,0.9314493654938852,325.16897349391536,0.754,1938,11,28,1938.11,1938,2,59,9,0.0280945993098742,3.471491309369924,0.0106759610920716,0.54,3,Normal,36,5,3,2,47,93.0,0.2860051468032827,232.16897349391536,232.16897349391536,,1,232.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.16897349391536,965.0258448674696,990.0,0.1336723528208575,0.016433794698783,989.8498938524804,0.3814889357675675,,,,24.442560049243227,,,,,0.9286758939756614,,,,0.94,,,,0.98,,,,51.28304554207079,,,,51.28304554207079,1230.7930930096989,0.1577119889116063,56.93051363431015,113.34914315258575,168.6440935615187,221.1316761877788,0.755
1938-11-29,1938-12-10,336.7,0.9331511800846664,314.19200233450715,0.767,1938,11,29,1938.11,1938,2,60,9,0.0271461890017014,10.976971159408206,0.0349371437778402,0.54,3,Normal,36,5,3,2,47,93.0,0.2959973497383513,221.19200233450715,221.19200233450715,,1,221.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,265.19200233450715,964.9709600116728,990.0,0.1300268642439322,0.0142384004669014,989.8557347352892,0.3463093452871413,,,,24.538465378329462,,,,,0.8847680093380286,,,,0.94,,,,0.98,,,,49.05008400007011,,,,49.05008400007011,1177.2020160016823,0.1561149985856371,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1938-11-30,1938-12-11,336.7,0.9331511800846664,314.19200233450715,0.767,1938,11,30,1938.11,1938,2,61,9,0.0271461890017014,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.2959973497383513,221.19200233450715,221.19200233450715,,1,221.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,265.19200233450715,964.9709600116728,990.0,0.1300268642439322,0.0142384004669014,989.8557347352892,0.3463093452871413,,,,24.538465378329462,,,,,0.8847680093380286,,,,0.94,,,,0.98,,,,49.05008400007011,,,,49.05008400007011,1177.2020160016823,0.1561149985856371,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1938-12-01,1938-12-12,336.7,0.9331511800846664,314.19200233450715,0.767,1938,12,1,1938.12,1938,3,62,9,0.0271461890017014,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3755665297755425,196.19200233450715,196.19200233450715,,1,196.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0096192002334507,989.865335485338,0.2725019524677294,,,,24.621873521197767,,,,,0.7847680093380286,,,,0.93,,,,0.97,,,,42.74901239080207,,,,42.74901239080207,1025.9762973792494,0.1360601545334339,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1938-12-02,1938-12-13,344.9,0.9311641633777772,321.15851994899526,0.757,1938,12,2,1938.12,1938,3,63,9,0.0277480961235931,6.966517614488112,0.0216918349716971,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3674198025907584,203.1585199489953,203.1585199489953,,1,203.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,257.15851994899526,965.0057925997452,990.0,0.1273589180642419,0.0106317039897989,989.862009377946,0.292187245933686,,,,24.564029532267288,,,,,0.8126340797959809,,,,0.94,,,,0.97,,,,44.63784772538688,,,,44.63784772538688,1071.3083454092853,0.1389900779604914,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1938-12-03,1938-12-14,366.1,0.9210529813564018,337.1974964745787,0.732,1938,12,3,1938.12,1938,3,64,10,0.0291338636954036,16.038976525583447,0.0475655267114138,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3499432861563253,219.1974964745787,219.1974964745787,,1,219.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,273.1974964745787,965.0859874823728,990.0,0.1326855154343619,0.0138394992949157,989.8534749852709,0.3400988643457992,,,,24.427388638552088,,,,,0.8767899858983148,,,,0.94,,,,0.98,,,,48.38776562110584,,,,48.38776562110584,1161.3063749065402,0.1434997772136597,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1938-12-04,1938-12-15,370.4,0.9221297088191446,341.5568441466111,0.728,1938,12,4,1938.12,1938,3,65,10,0.0295105113342672,4.3593476720324125,0.0127631688450698,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3454769009089135,223.5568441466112,223.5568441466112,,1,223.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0147113688293222,989.8511553618968,0.3537453465555445,,,,24.38962579460829,,,,,0.8942273765864445,,,,0.94,,,,0.98,,,,49.273798591521775,,,,49.273798591521775,1182.5711661965229,0.1442623663848214,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1938-12-05,1938-12-16,374.7,0.9202133541175168,344.80394378783365,0.7240000000000001,1938,12,5,1938.12,1938,3,66,10,0.0297910607432688,3.247099641222462,0.0094172346335472,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3422234638725835,226.8039437878336,226.8039437878336,,1,226.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,280.8039437878336,965.1240197189392,990.0,0.135211641848358,0.0153607887575667,989.849427569394,0.3640834387910748,,,,24.3613244116638,,,,,0.9072157751513344,,,,0.94,,,,0.98,,,,49.93147941003793,,,,49.93147941003793,1198.3555058409104,0.1448112189829302,56.80090350318522,113.0795657818442,168.213817281563,220.49631121073125,0.725
1938-12-06,1938-12-17,388.0,0.9152363441299042,355.1117015224028,0.708,1938,12,6,1938.12,1938,3,67,10,0.0306816510115356,10.307757734569236,0.0290268039334629,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.00614793521254,,,,52.00614793521254,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-12-07,1938-12-18,388.0,0.9152363441299042,355.1117015224028,0.708,1938,12,7,1938.12,1938,3,68,10,0.0306816510115356,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.00614793521254,,,,52.00614793521254,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-12-08,1938-12-19,388.0,0.9152363441299042,355.1117015224028,0.708,1938,12,8,1938.12,1938,3,69,10,0.0306816510115356,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.00614793521254,,,,52.00614793521254,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1938-12-09,1938-12-20,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1938,12,9,1938.12,1938,3,70,10,0.031819070804736,13.164580939820382,0.0357464804733135,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.3204116192633288,250.2762824622232,250.2762824622232,,1,250.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.2762824622232,965.2413814123112,990.0,0.143006883474539,0.0200552564924446,989.836937860033,0.443217217340645,,,,24.1523392303813,,,,,1.0011051298488929,,,,0.95,,,,0.98,,,,55.207436772282456,,,,55.207436772282456,1324.9784825347792,0.1499076628100412,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1938-12-10,1938-12-21,434.2,0.912194746936794,396.0749591199559,0.66,1938,12,10,1938.12,1938,3,71,11,0.0342208764679641,27.798676657732702,0.0701853929859614,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2979234038480638,278.0749591199559,278.0749591199559,,2,139.03747955997795,139.03747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,332.07495911995585,965.3803747955998,990.0,0.1522389163129004,0.0256149918239911,989.8221460918631,0.1367273277661919,0.1367273277661919,,,24.305043968497177,24.305043968497177,,,,0.5561499182399118,0.5561499182399118,,,0.91,0.91,,,0.97,0.97,,,29.26243293792289,29.26243293792289,,,58.52486587584578,1404.5967810202987,0.147762095351554,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1938-12-11,1938-12-22,434.2,0.912194746936794,396.0749591199559,0.66,1938,12,11,1938.12,1938,3,72,11,0.0342208764679641,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.07495911995585,292.07495911995585,,2,146.03747955997798,146.03747955997798,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.07495911995585,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.285754841758763,24.285754841758763,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254974,0.1550781741543015,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1938-12-12,1938-12-23,453.7,0.9217880946399624,418.21525853815086,0.64,1938,12,12,1938.12,1938,3,73,11,0.0361337983376962,22.140299418195013,0.052939960860312,0.54,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.21525853815086,314.21525853815086,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.21525853815086,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.213707833401536,33.213707833401536,,,66.4274156668031,1594.2579760032738,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1938-12-13,1938-12-24,504.6,0.9137807140222334,461.093748295619,0.595,1938,12,13,1938.12,1938,3,74,11,0.0398384998527414,42.87848975746806,0.0929929974456681,0.54,3,Normal,38,5,4,3,54,104.0,0.2255506616266741,357.093748295619,357.093748295619,,2,178.5468741478095,178.5468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,404.093748295619,965.6749218673305,990.0,0.1761565953749288,0.0414187496591237,989.782424654966,0.2256907170195653,0.2256907170195653,,,23.881812070616217,23.881812070616217,,,,0.7141874965912379,0.7141874965912379,,,0.93,0.93,,,0.97,0.97,,,37.734901268481686,37.734901268481686,,,75.46980253696339,1811.2752608871208,0.1636756143754475,56.0249145746939,111.47110341031342,165.65991131997532,216.75546560585423,0.595
