Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1938-12-14,1938-12-25,509.9,0.9199426161588228,469.07873997938367,0.593,1938,12,14,1938.12,1938,3,75,11,0.0405284031342187,7.98499168376469,0.0170227106948305,0.54,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1938-12-15,1938-12-26,509.9,0.9199426161588228,469.07873997938367,0.593,1938,12,15,1938.12,1938,3,76,11,0.0405284031342187,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.36066296147058,165.48528654911777,216.50135262283425,0.595
1938-12-16,1938-12-27,515.2,0.9212508629448248,474.62844458917374,0.585,1938,12,16,1938.12,1938,3,77,11,0.0410078976125046,5.549704609790069,0.0116927349657556,0.54,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.7752227981192,0.2431272287005033,0.2431272287005033,,,23.79626756876721,23.79626756876721,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.024853834536565,39.024853834536565,,,78.0497076690731,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1938-12-17,1938-12-28,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1938,12,17,1938.12,1938,3,78,12,0.0419289477192565,10.660302161481184,0.021966926356441,0.54,3,Normal,38,5,4,3,54,104.0,0.2143054020855669,381.2887467506549,381.2887467506549,,2,190.64437337532743,190.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.2887467506549,965.783799360378,990.0,0.1841918347142396,0.0462577493501309,989.7695504159356,0.2573133689910269,0.2573133689910269,,,23.728437686566643,23.728437686566643,,,,0.7625774935013099,0.7625774935013099,,,0.93,0.93,,,0.97,0.97,,,40.03287928172894,40.03287928172894,,,80.06575856345788,1921.5782055229888,0.1649858132906516,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1938-12-18,1938-12-29,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1938,12,18,1938.12,1938,3,79,12,0.0419289477192565,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2143054020855669,381.2887467506549,381.2887467506549,,2,190.64437337532743,190.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.2887467506549,965.783799360378,990.0,0.1841918347142396,0.0462577493501309,989.7695504159356,0.2573133689910269,0.2573133689910269,,,23.728437686566643,23.728437686566643,,,,0.7625774935013099,0.7625774935013099,,,0.93,0.93,,,0.97,0.97,,,40.03287928172894,40.03287928172894,,,80.06575856345788,1921.5782055229888,0.1649858132906516,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1938-12-19,1938-12-30,536.9,0.9134138433079524,490.41189247203965,0.5690000000000001,1938,12,19,1938.12,1938,3,80,12,0.0423715875095842,5.123145721384674,0.010446618036851,0.54,3,Normal,38,5,4,3,54,104.0,0.2120666354067453,386.41189247203965,386.41189247203965,,2,193.20594623601983,193.20594623601983,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,433.41189247203965,965.8068535161244,990.0,0.1858932484224485,0.0472823784944079,989.7668243730832,0.2642728787431233,0.2642728787431233,,,23.69569797821586,23.69569797821586,,,,0.7728237849440792,0.7728237849440792,,,0.93,0.93,,,0.97,0.97,,,40.51479860224653,40.51479860224653,,,81.02959720449306,1944.7103329078327,0.165227635072314,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1938-12-20,1938-12-31,559.1,0.9068376142103768,507.01291010502166,0.556,1938,12,20,1938.12,1938,3,81,12,0.0438059154330738,16.601017632982064,0.0327427907694566,0.54,3,Normal,38,5,4,3,54,104.0,0.2051229819344396,403.01291010502166,403.01291010502166,,2,201.50645505251083,201.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,450.01291010502166,965.8815580954724,990.0,0.1914065015108927,0.0506025820210043,989.757990916468,0.2874573707128324,0.2874573707128324,,,23.58897545028272,23.58897545028272,,,,0.8060258202100433,0.8060258202100433,,,0.94,0.94,,,0.97,0.97,,,42.51739389053392,42.51739389053392,,,85.03478778106785,2040.8349067456284,0.1677172042097585,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1938-12-21,1939-01-01,576.1,0.911538398058414,525.1372711214524,0.544,1938,12,21,1938.12,1938,3,82,12,0.0453718602248934,18.12436101643061,0.0345135681908947,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2247031518978002,407.13727112145233,407.13727112145233,,2,203.56863556072608,203.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.13727112145233,965.9631177200464,990.0,0.1951009387488217,0.0514274542242904,989.7534716070268,0.2933673473036529,0.2933673473036529,,,23.496986539676715,23.496986539676715,,,,0.8142745422429045,0.8142745422429045,,,0.94,0.94,,,0.97,0.97,,,42.78500913872824,42.78500913872824,,,85.57001827745647,2053.680438658955,0.1629479052109902,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1938-12-22,1939-01-02,576.1,0.911538398058414,525.1372711214524,0.544,1938,12,22,1938.12,1938,3,83,12,0.0453718602248934,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2247031518978002,407.13727112145233,407.13727112145233,,2,203.56863556072608,203.56863556072608,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.13727112145233,965.9631177200464,990.0,0.1951009387488217,0.0514274542242904,989.7534716070268,0.2933673473036529,0.2933673473036529,,,23.496986539676715,23.496986539676715,,,,0.8142745422429045,0.8142745422429045,,,0.94,0.94,,,0.97,0.97,,,42.78500913872824,42.78500913872824,,,85.57001827745647,2053.680438658955,0.1629479052109902,55.58694413580426,110.56671826125437,164.23228779875524,214.6834040925267,0.545
1938-12-23,1939-01-03,581.8,0.9130898541596396,531.2356771500782,0.54,1938,12,23,1938.12,1938,3,84,12,0.0458987625057667,6.098406028625959,0.0114796620237219,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2221236356583484,413.2356771500783,413.2356771500783,,2,206.61783857503917,206.61783857503917,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,467.2356771500783,965.9905605471752,990.0,0.1971262396439374,0.0526471354300156,989.750226624926,0.3022154302329752,0.3022154302329752,,,23.457450647517827,23.457450647517827,,,,0.8264713543001565,0.8264713543001565,,,0.94,0.94,,,0.97,0.97,,,43.35280682700137,43.35280682700137,,,86.70561365400275,2080.934727696065,0.1632149672611459,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1938-12-24,1939-01-04,611.1,0.9187889592491506,561.4719329971558,0.525,1938,12,24,1938.12,1938,3,85,13,0.0485111750109542,30.2362558470777,0.0538517672391486,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2101618853325616,443.47193299715593,443.47193299715593,,2,221.735966498578,221.735966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.47193299715593,966.1266236984872,990.0,0.2071678006263617,0.0586943865994311,989.7341378127742,0.3480128312644489,0.3480128312644489,,,23.25950128302258,23.25950128302258,,,,0.8869438659943119,0.8869438659943119,,,0.94,0.94,,,0.98,0.98,,,46.60789388218825,46.60789388218825,,,93.2157877643765,2237.1789063450365,0.1660203872823838,55.3289755761761,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1938-12-25,1939-01-05,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,25,1938.12,1938,3,86,13,0.0489597913962286,5.192319274008469,0.0091629554064825,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-26,1939-01-06,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,26,1938.12,1938,3,87,13,0.0489597913962286,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-27,1939-01-07,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,27,1938.12,1938,3,88,13,0.0489597913962286,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-28,1939-01-08,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,28,1938.12,1938,3,89,13,0.0489597913962286,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-29,1939-01-09,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,29,1938.12,1938,3,90,13,0.0489597913962286,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-30,1939-01-10,617.0,0.9184185612174464,566.6642522711644,0.522,1938,12,30,1938.12,1938,3,91,13,0.0489597913962286,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.208236181349117,448.6642522711644,448.6642522711644,,2,224.3321261355822,224.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,502.6642522711644,966.1499891352202,990.0,0.2088921871011247,0.0597328504542328,989.7313749624446,0.3562002308996835,0.3562002308996835,,,23.22518559632481,23.22518559632481,,,,0.8973285045423288,0.8973285045423288,,,0.94,0.94,,,0.98,0.98,,,47.0840272429005,47.0840272429005,,,94.168054485801,2260.0333076592246,0.1661796277220237,55.29157276076614,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1938-12-31,1939-01-11,635.1,0.9262821612419124,588.2818006047386,0.51,1938,12,31,1938.12,1938,3,92,14,0.0508275475722494,21.617548333574177,0.0367469269172561,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2005841416115525,470.2818006047386,470.2818006047386,,2,235.1409003023693,235.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,524.2818006047386,966.2472681027213,990.0,0.2205981452781093,0.0640563601209477,989.7153454946008,0.3913045422656923,0.3913045422656923,,,23.076772849613967,23.076772849613967,,,,0.9405636012094772,0.9405636012094772,,,0.94,0.94,,,0.98,0.98,,,49.03725920550092,49.03725920550092,,,98.07451841100185,2353.788441864045,0.1667135007579425,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1939-01-01,1939-01-12,635.1,0.9262821612419124,588.2818006047386,0.51,1939,1,1,1939.01,1938,4,93,14,0.0508275475722494,0.0,0.0,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2362813193559813,449.2818006047386,449.2818006047386,,2,224.6409003023693,224.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,508.2818006047386,966.2472681027213,990.0,0.2113227829592687,0.0598563601209477,989.7288208569196,0.357180295743117,0.357180295743117,,,23.12437245845533,23.12437245845533,,,,0.8985636012094772,0.8985636012094772,,,0.94,0.94,,,0.98,0.98,,,46.94417633529252,46.94417633529252,,,93.88835267058504,2253.320464094041,0.1595975815911187,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1939-01-02,1939-01-13,641.2,0.9249135320234408,593.0545567334302,0.504,1939,1,2,1939.01,1938,4,94,14,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2343797858423311,454.05455673343033,454.05455673343033,,2,227.0272783667152,227.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,513.0545567334303,966.2687455053004,990.0,0.2140895981063364,0.060810911346686,989.725099490547,0.3647999307770808,0.3647999307770808,,,23.09155405446947,23.09155405446947,,,,0.9081091134668606,0.9081091134668606,,,0.94,0.94,,,0.98,0.98,,,47.37553651344108,47.37553651344108,,,94.75107302688215,2274.0257526451715,0.1597678863623864,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1939-01-03,1939-01-14,672.3,0.936547460113998,629.6408574346407,0.488,1939,1,3,1939.01,1938,4,95,14,0.0544009700823529,36.58630070121046,0.0581066178746322,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2207607691888526,490.6408574346408,490.6408574346408,,2,245.3204287173204,245.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,549.6408574346408,966.4185634297384,990.0,0.2352990477881975,0.0681281714869281,989.6965727807248,0.4258650442205176,0.4258650442205176,,,22.85214430676588,22.85214430676588,,,,0.9812817148692816,0.9812817148692816,,,0.94,0.94,,,0.98,0.98,,,50.662149195295896,50.662149195295896,,,101.3242983905918,2431.783161374203,0.1609239571958839,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1939-01-04,1939-01-15,672.3,0.936547460113998,629.6408574346407,0.488,1939,1,4,1939.01,1938,4,96,14,0.0544009700823529,0.0,0.0,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2207607691888526,490.6408574346408,490.6408574346408,,2,245.3204287173204,245.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,549.6408574346408,966.4185634297384,990.0,0.2352990477881975,0.0681281714869281,989.6965727807248,0.4258650442205176,0.4258650442205176,,,22.85214430676588,22.85214430676588,,,,0.9812817148692816,0.9812817148692816,,,0.94,0.94,,,0.98,0.98,,,50.662149195295896,50.662149195295896,,,101.3242983905918,2431.783161374203,0.1609239571958839,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1939-01-05,1939-01-16,672.3,0.936547460113998,629.6408574346407,0.488,1939,1,5,1939.01,1938,4,97,14,0.0544009700823529,0.0,0.0,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2207607691888526,490.6408574346408,490.6408574346408,,2,245.3204287173204,245.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,549.6408574346408,966.4185634297384,990.0,0.2352990477881975,0.0681281714869281,989.6965727807248,0.4258650442205176,0.4258650442205176,,,22.85214430676588,22.85214430676588,,,,0.9812817148692816,0.9812817148692816,,,0.94,0.94,,,0.98,0.98,,,50.662149195295896,50.662149195295896,,,101.3242983905918,2431.783161374203,0.1609239571958839,54.85170680901101,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1939-01-06,1939-01-17,685.0,0.929300738500987,636.5710058731761,0.484,1939,1,6,1939.01,1938,4,98,14,0.0549997349074424,6.930148438535298,0.0108866856557962,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2183574160895618,497.5710058731761,497.5710058731761,,2,248.785502936588,248.785502936588,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,556.5710058731761,966.4462840234928,990.0,0.2393165251438702,0.0695142011746352,989.6911692736816,0.437961215124674,0.437961215124674,,,22.806924035064085,22.806924035064085,,,,0.9951420117463522,0.9951420117463522,,,0.94,0.94,,,0.98,0.98,,,51.27606891206243,51.27606891206243,,,102.55213782412486,2461.251307778996,0.1611008620844353,54.80529300955867,108.95743059242572,161.7036023878519,211.04003894658769,0.485
1939-01-07,1939-01-18,724.0,0.9310778641670568,674.100373656949,0.466,1939,1,7,1939.01,1938,4,99,15,0.0582422722839604,37.52936778377296,0.05567326358266,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.206200746108379,535.100373656949,535.100373656949,,2,267.5501868284745,267.5501868284745,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,594.100373656949,966.5964014946276,990.0,0.26107268038084,0.0840401494627796,989.6548871701564,0.5063948265119022,0.5063948265119022,,,22.552090849016672,22.552090849016672,,,,1.070200747313898,1.070200747313898,,,0.95,0.95,,,0.98,0.98,,,55.10750634398109,55.10750634398109,,,110.21501268796214,2645.1603045110924,0.1634994089827501,54.55067988025937,108.43435171376132,160.88444341961912,209.8661480005735,0.465
1939-01-08,1939-01-19,730.6,0.936916828725322,684.5114350667203,0.462,1939,1,8,1939.01,1938,4,100,15,0.0591417879897646,10.41106140977115,0.0152094777039865,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2030645404578982,545.5114350667202,545.5114350667202,,2,272.7557175333601,272.7557175333601,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,604.5114350667203,966.6380457402668,990.0,0.2671080782995479,0.088204574026688,989.6446873476738,0.5262550060312021,0.5262550060312021,,,22.480386601375688,22.480386601375688,,,,1.0910228701334403,1.0910228701334403,,,0.94,0.94,,,0.98,0.98,,,55.41158531184042,55.41158531184042,,,110.82317062368084,2659.75609496834,0.1619011238473741,54.47909990233536,108.2873846998228,160.6545025923281,209.53712914837243,0.46
1939-01-09,1939-01-20,737.3,0.9360778698073658,690.1702134089708,0.4589999999999999,1939,1,9,1939.01,1938,4,101,15,0.059630706438535,5.658778342250571,0.0081991054269062,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.2013995928822176,551.1702134089708,551.1702134089708,,3,183.7234044696569,183.7234044696569,183.7234044696569,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,610.1702134089708,966.660680853636,990.0,0.2703885295124468,0.0904680853635883,989.639143385124,0.238970574219941,0.238970574219941,0.238970574219941,,22.739491957268108,22.739491957268108,22.739491957268108,,,0.7348936178786276,0.7348936178786276,0.7348936178786276,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.97165843997772,36.97165843997772,36.97165843997772,,110.9149753199332,2661.959407678396,0.1607066969350774,54.44001018262463,108.20714297458645,160.52899956344504,209.3576440762013,0.46
1939-01-10,1939-01-21,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,10,1939.01,1938,4,102,15,0.0626476361309858,34.91816773669848,0.0481571193866413,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-11,1939-01-22,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,11,1939.01,1938,4,103,15,0.0626476361309858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-12,1939-01-23,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,12,1939.01,1938,4,104,15,0.0626476361309858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-13,1939-01-24,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,13,1939.01,1938,4,105,15,0.0626476361309858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-14,1939-01-25,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,14,1939.01,1938,4,106,16,0.0626476361309858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-15,1939-01-26,764.4,0.9485719271921368,725.0883811456692,0.446,1939,1,15,1939.01,1938,4,107,16,0.0626476361309858,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1917007686433677,586.0883811456692,586.0883811456692,,3,195.3627937152231,195.3627937152231,195.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.0883811456692,966.8003535245826,990.0,0.2906309455916923,0.1044353524582677,989.60493370195,0.2702042363889829,0.2702042363889829,0.2702042363889829,,22.53437594097839,22.53437594097839,22.53437594097839,,,0.7814511748608923,0.7814511748608923,0.7814511748608923,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.95929440128228,38.95929440128228,38.95929440128228,,116.87788320384684,2805.0691968923243,0.1611912233639366,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-01-16,1939-01-27,778.1,0.945215061756404,735.4718395526579,0.44,1939,1,16,1939.01,1938,4,108,16,0.0635447669373496,10.383458406988666,0.0141180910655998,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1889943197343152,596.4718395526578,596.4718395526578,,3,198.82394651755263,198.82394651755263,198.82394651755263,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.4718395526578,966.8418873582106,990.0,0.2966503417696567,0.1085887358210631,989.5947609224093,0.2798589522453594,0.2798589522453594,0.2798589522453594,,22.47301461195333,22.47301461195333,22.47301461195333,,,0.7952957860702106,0.7952957860702106,0.7952957860702106,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.54155227815375,39.54155227815375,39.54155227815375,,118.62465683446126,2846.9917640270705,0.1612905490801841,54.12268742405357,107.55615614440424,159.51179828871514,207.9051969315147,0.44
1939-01-17,1939-01-28,806.1,0.9476968806403272,763.9384554841678,0.428,1939,1,17,1939.01,1938,4,109,16,0.066004282553832,28.466615931509757,0.0372629702394916,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1939-01-18,1939-01-29,806.1,0.9476968806403272,763.9384554841678,0.428,1939,1,18,1939.01,1938,4,110,16,0.066004282553832,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1939-01-19,1939-01-30,806.1,0.9476968806403272,763.9384554841678,0.428,1939,1,19,1939.01,1938,4,111,16,0.066004282553832,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1939-01-20,1939-01-31,806.1,0.9476968806403272,763.9384554841678,0.428,1939,1,20,1939.01,1938,4,112,16,0.066004282553832,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1819518300226224,624.9384554841678,624.9384554841678,,3,208.31281849472256,208.31281849472256,208.31281849472256,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.9384554841678,966.9557538219368,990.0,0.3131527278169088,0.1174815366452503,989.5693657355378,0.3071903203911834,0.3071903203911834,0.3071903203911834,,22.30642159321,22.30642159321,22.30642159321,,,0.8332512739788902,0.8332512739788902,0.8332512739788902,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.12156090191856,41.12156090191856,41.12156090191856,,123.3646827057557,2960.7523849381364,0.1614851063199454,53.91930703364446,107.13928126455342,158.86129297907746,206.97840120388,0.43
1939-01-21,1939-02-01,849.3,0.9394403434210324,797.8666836674828,0.408,1939,1,21,1939.01,1938,4,113,17,0.0689356814688705,33.92822818331513,0.0425236808076259,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1742145684803769,658.8666836674828,658.8666836674828,,3,219.6222278891609,219.6222278891609,219.6222278891609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,717.8666836674828,967.09146673467,990.0,0.3328212658941929,0.1276600051002448,989.5395187290056,0.3414167101334625,0.3414167101334625,0.3414167101334625,,22.10663528420228,22.10663528420228,22.10663528420228,,,0.8784889115566438,0.8784889115566438,0.8784889115566438,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.87547950142221,43.87547950142221,43.87547950142221,,131.62643850426662,3159.0345241023992,0.1649729725512927,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1939-01-22,1939-02-02,849.3,0.9394403434210324,797.8666836674828,0.408,1939,1,22,1939.01,1938,4,114,17,0.0689356814688705,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1742145684803769,658.8666836674828,658.8666836674828,,3,219.6222278891609,219.6222278891609,219.6222278891609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,717.8666836674828,967.09146673467,990.0,0.3328212658941929,0.1276600051002448,989.5395187290056,0.3414167101334625,0.3414167101334625,0.3414167101334625,,22.10663528420228,22.10663528420228,22.10663528420228,,,0.8784889115566438,0.8784889115566438,0.8784889115566438,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.87547950142221,43.87547950142221,43.87547950142221,,131.62643850426662,3159.0345241023992,0.1649729725512927,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1939-01-23,1939-02-03,864.0,0.9458289602839208,817.1962216853075,0.402,1939,1,23,1939.01,1938,4,115,17,0.0706057535536105,19.32953801782469,0.0236534843222369,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1700937869161211,678.1962216853075,678.1962216853075,,3,226.06540722843587,226.06540722843587,226.06540722843587,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.1962216853075,967.1687848867412,990.0,0.3440267951798884,0.1334588665055922,989.5225143383144,0.3617190857493217,0.3617190857493217,0.3617190857493217,,21.99201036582405,21.99201036582405,21.99201036582405,,,0.9042616289137432,0.9042616289137432,0.9042616289137432,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.92850621920765,44.92850621920765,44.92850621920765,,134.78551865762296,3234.852447782951,0.1649365416541625,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1939-01-24,1939-02-04,901.5,0.9382341165532342,845.8180560727408,0.392,1939,1,24,1939.01,1938,4,116,17,0.0730786800446847,28.621834387433186,0.0338392331328662,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1643379436062144,706.8180560727408,706.8180560727408,,3,235.6060186909136,235.6060186909136,235.6060186909136,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,765.8180560727408,967.283272224291,990.0,0.3606191629407192,0.1434090280363703,989.495971809023,0.3928519462006091,0.3928519462006091,0.3928519462006091,,21.819847638531428,21.819847638531428,21.819847638531428,,,0.9424240747636542,0.9424240747636542,0.9424240747636542,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45805576509304,46.45805576509304,46.45805576509304,,139.3741672952791,3344.9800150866986,0.1647803168714725,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1939-01-25,1939-02-05,901.5,0.9382341165532342,845.8180560727408,0.392,1939,1,25,1939.01,1938,4,117,17,0.0730786800446847,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1643379436062144,706.8180560727408,706.8180560727408,,3,235.6060186909136,235.6060186909136,235.6060186909136,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,765.8180560727408,967.283272224291,990.0,0.3606191629407192,0.1434090280363703,989.495971809023,0.3928519462006091,0.3928519462006091,0.3928519462006091,,21.819847638531428,21.819847638531428,21.819847638531428,,,0.9424240747636542,0.9424240747636542,0.9424240747636542,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45805576509304,46.45805576509304,46.45805576509304,,139.3741672952791,3344.9800150866986,0.1647803168714725,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1939-01-26,1939-02-06,901.5,0.9382341165532342,845.8180560727408,0.392,1939,1,26,1939.01,1938,4,118,17,0.0730786800446847,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1643379436062144,706.8180560727408,706.8180560727408,,3,235.6060186909136,235.6060186909136,235.6060186909136,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,765.8180560727408,967.283272224291,990.0,0.3606191629407192,0.1434090280363703,989.495971809023,0.3928519462006091,0.3928519462006091,0.3928519462006091,,21.819847638531428,21.819847638531428,21.819847638531428,,,0.9424240747636542,0.9424240747636542,0.9424240747636542,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.45805576509304,46.45805576509304,46.45805576509304,,139.3741672952791,3344.9800150866986,0.1647803168714725,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1939-01-27,1939-02-07,909.1,0.936489828984384,851.3629035297033,0.386,1939,1,27,1939.01,1938,4,119,17,0.0735577548649663,5.544847456962772,0.0065129070505352,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1632676258546311,712.3629035297033,712.3629035297033,,3,237.4543011765678,237.4543011765678,237.4543011765678,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,771.3629035297033,967.3054516141189,990.0,0.3638335672635961,0.1461814517648517,989.4899849809716,0.3990310196779006,0.3990310196779006,0.3990310196779006,,21.78550234717496,21.78550234717496,21.78550234717496,,,0.9498172047062712,0.9498172047062712,0.9498172047062712,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.74880954066385,46.74880954066385,46.74880954066385,,140.24642862199156,3365.914286927797,0.1647316650050614,53.276112136061386,105.82256696036968,156.8107372666097,204.06641655500945,0.385
1939-01-28,1939-02-08,932.1,0.9353334430954644,871.8243023092824,0.375,1939,1,28,1939.01,1938,4,120,18,0.075325619719522,20.461398779578985,0.0234696357114397,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1594357941523512,732.8243023092824,732.8243023092824,,3,244.27476743642745,244.27476743642745,244.27476743642745,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,791.8243023092824,967.3872972092372,990.0,0.3790023487296213,0.1564121511546412,989.4645855001156,0.4222478736061023,0.4222478736061023,0.4222478736061023,,21.65504041727253,21.65504041727253,21.65504041727253,,,0.97709906974571,0.97709906974571,0.97709906974571,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.80359340054721,47.80359340054721,47.80359340054721,,143.4107802016416,3441.8587248393987,0.1644950477083239,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1939-01-29,1939-02-09,932.1,0.9353334430954644,871.8243023092824,0.375,1939,1,29,1939.01,1938,4,121,18,0.075325619719522,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1594357941523512,732.8243023092824,732.8243023092824,,3,244.27476743642745,244.27476743642745,244.27476743642745,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,791.8243023092824,967.3872972092372,990.0,0.3790023487296213,0.1564121511546412,989.4645855001156,0.4222478736061023,0.4222478736061023,0.4222478736061023,,21.65504041727253,21.65504041727253,21.65504041727253,,,0.97709906974571,0.97709906974571,0.97709906974571,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.80359340054721,47.80359340054721,47.80359340054721,,143.4107802016416,3441.8587248393987,0.1644950477083239,53.121529078287104,105.5064670056324,156.31933896319143,203.3706185446295,0.375
1939-01-30,1939-02-10,939.9,0.9347614620468058,878.5822981777928,0.372,1939,1,30,1939.01,1938,4,122,18,0.0759095105625612,6.7579958685103065,0.0076919326539205,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.158209424761107,739.5822981777928,739.5822981777928,,3,246.5274327259309,246.5274327259309,246.5274327259309,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,798.5822981777928,967.4143291927112,990.0,0.3851949345852284,0.1597911490888963,989.455013916326,0.4300594217592767,0.4300594217592767,0.4300594217592767,,21.610625301855453,21.610625301855453,21.610625301855453,,,0.9861097309037236,0.9861097309037236,0.9861097309037236,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.14548024736585,48.14548024736585,48.14548024736585,,144.43644074209757,3466.474577810341,0.1643971669377624,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792028,0.37
1939-01-31,1939-02-11,963.5,0.9366869328938734,902.497859843247,0.364,1939,1,31,1939.01,1938,4,123,18,0.0779758150904565,23.91556166545433,0.0264993001419506,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.1540169857290771,763.497859843247,763.497859843247,,3,254.4992866144157,254.4992866144157,254.4992866144157,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,822.497859843247,967.5099914393728,990.0,0.4071095926850471,0.1717489299216235,989.4211414773932,0.4582755400685073,0.4582755400685073,0.4582755400685073,,21.45287449795192,21.45287449795192,21.45287449795192,,,1.0179971464576627,1.0179971464576627,1.0179971464576627,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33952885371666,49.33952885371666,49.33952885371666,,148.01858656114996,3552.446077467599,0.1640099031224949,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1939-02-01,1939-02-12,963.5,0.9366869328938734,902.497859843247,0.364,1939,2,1,1939.02,1938,5,124,18,0.0779758150904565,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1795018107058308,740.497859843247,740.497859843247,,3,246.83261994774895,246.83261994774895,246.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,804.497859843247,967.5099914393728,990.0,0.3906155687806646,0.1602489299216235,989.4491355012976,0.4311231968573316,0.4311231968573316,0.4311231968573316,,21.508020865067486,21.508020865067486,21.508020865067486,,,0.987330479790996,0.987330479790996,0.987330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.97621021364778,47.97621021364778,47.97621021364778,,143.92863064094334,3454.2871353826404,0.1594780852620991,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1939-02-02,1939-02-13,963.5,0.9366869328938734,902.497859843247,0.364,1939,2,2,1939.02,1938,5,125,18,0.0779758150904565,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1795018107058308,740.497859843247,740.497859843247,,3,246.83261994774895,246.83261994774895,246.83261994774895,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,804.497859843247,967.5099914393728,990.0,0.3906155687806646,0.1602489299216235,989.4491355012976,0.4311231968573316,0.4311231968573316,0.4311231968573316,,21.508020865067486,21.508020865067486,21.508020865067486,,,0.987330479790996,0.987330479790996,0.987330479790996,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.97621021364778,47.97621021364778,47.97621021364778,,143.92863064094334,3454.2871353826404,0.1594780852620991,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1939-02-03,1939-02-14,979.4,0.9384762085525074,919.1435986563256,0.358,1939,2,3,1939.02,1938,5,126,18,0.0794140069239065,16.645738813078538,0.0181100524851748,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1762510234927643,757.1435986563257,757.1435986563257,,3,252.38119955210848,252.38119955210848,252.38119955210848,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,821.1435986563257,967.5765743946253,990.0,0.4058686362189437,0.1685717993281628,989.4255595644528,0.4506916001113057,0.4506916001113057,0.4506916001113057,,21.398293569716337,21.398293569716337,21.398293569716337,,,1.009524798208434,1.009524798208434,1.009524798208434,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.80441127966387,48.80441127966387,48.80441127966387,,146.41323383899163,3513.917612135799,0.1592931007222698,52.75852436815794,104.7646501104853,155.1673078421898,201.74213199628707,0.36
1939-02-04,1939-02-15,1061.5,0.9305477185239216,987.7764032131428,0.3329999999999999,1939,2,4,1939.02,1938,5,127,19,0.0853438812376155,68.63280455681718,0.0694821260495403,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1640047276620796,825.7764032131427,825.7764032131427,,4,206.4441008032857,206.4441008032857,206.4441008032857,206.4441008032857,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,889.7764032131427,967.8511056128524,990.0,0.46875925394033,0.2106211225705142,989.3206196234892,0.301707776314351,0.301707776314351,0.301707776314351,0.301707776314351,21.167806234322303,21.167806234322303,21.167806234322303,21.167806234322303,,0.8257764032131427,0.8257764032131427,0.8257764032131427,0.8257764032131427,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.672479590081366,38.672479590081366,38.672479590081366,38.672479590081366,154.68991836032552,3712.558040647812,0.1566041847700895,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1939-02-05,1939-02-16,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,2,5,1939.02,1938,5,128,19,0.0859653038329823,7.192391150078379,0.0072287605308079,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-02-06,1939-02-17,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,2,6,1939.02,1938,5,129,19,0.0859653038329823,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-02-07,1939-02-18,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,2,7,1939.02,1938,5,130,19,0.0859653038329823,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-02-08,1939-02-19,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,2,8,1939.02,1938,5,131,19,0.0859653038329823,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-02-09,1939-02-20,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,2,9,1939.02,1938,5,132,19,0.0859653038329823,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-02-10,1939-02-21,1078.4,0.9281778283406515,1000.9469700825588,0.3289999999999999,1939,2,10,1939.02,1938,5,133,19,0.0864818182151329,5.978175719337628,0.0059725199216543,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.1618467359830642,838.9469700825588,838.9469700825588,,4,209.7367425206397,209.7367425206397,209.7367425206397,209.7367425206397,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,902.9469700825588,967.902976191688,990.0,0.4808279008724642,0.221157576066047,989.2980145230616,0.3114008180539566,0.3114008180539566,0.3114008180539566,0.3114008180539566,21.083637513319527,21.083637513319527,21.083637513319527,21.083637513319527,,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.13305467151938,39.13305467151938,39.13305467151938,39.13305467151938,156.53221868607753,3756.773248465861,0.1563841275958572,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
