Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-02-11,1939-02-22,1112.7,0.930407891597866,1035.2648609809455,0.319,1939,2,11,1939.02,1938,5,134,20,0.0894468839887537,34.317890898386736,0.0331488995636048,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1564816947872643,873.2648609809454,873.2648609809454,,4,218.3162152452364,218.3162152452364,218.3162152452364,218.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.2648609809456,968.0108324202256,990.0,0.5122745738072411,0.2486118887847564,989.239113537408,0.3373725272211696,0.3373725272211696,0.3373725272211696,0.3373725272211696,20.890908589961008,20.890908589961008,20.890908589961008,20.890908589961008,,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.216039656042256,41.216039656042256,41.216039656042256,41.216039656042256,164.86415862416902,3956.739806980057,0.159248289822138,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1939-02-12,1939-02-23,1112.7,0.930407891597866,1035.2648609809455,0.319,1939,2,12,1939.02,1938,5,135,20,0.0894468839887537,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1564816947872643,873.2648609809454,873.2648609809454,,4,218.3162152452364,218.3162152452364,218.3162152452364,218.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.2648609809456,968.0108324202256,990.0,0.5122745738072411,0.2486118887847564,989.239113537408,0.3373725272211696,0.3373725272211696,0.3373725272211696,0.3373725272211696,20.890908589961008,20.890908589961008,20.890908589961008,20.890908589961008,,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.216039656042256,41.216039656042256,41.216039656042256,41.216039656042256,164.86415862416902,3956.739806980057,0.159248289822138,51.896414615718,103.00540389249626,152.4414337099969,197.90341860119136,0.32
1939-02-13,1939-02-24,1130.1,0.9267553955504912,1047.32627251161,0.315,1939,2,13,1939.02,1938,5,136,20,0.0904889899450031,12.061411530664373,0.0115163840029905,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1546795915006555,885.3262725116098,885.3262725116098,,4,221.33156812790244,221.33156812790244,221.33156812790244,221.33156812790244,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,949.32627251161,968.048739713608,990.0,0.5233268632576504,0.2582610180092879,989.2184121187332,0.3467460153172205,0.3467460153172205,0.3467460153172205,0.3467460153172205,20.822926389807865,20.822926389807865,20.822926389807865,20.822926389807865,,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.8853262725116099,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.64933403740801,41.64933403740801,41.64933403740801,41.64933403740801,166.59733614963204,3998.336067591169,0.1590691845723609,51.81927691130544,102.84815269181728,152.198171330816,197.5617620235978,0.315
1939-02-14,1939-02-25,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,2,14,1939.02,1938,5,137,20,0.0926907521135596,25.48335843236805,0.0237538494224226,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.151005355775427,910.809630943978,910.809630943978,,4,227.70240773599448,227.70240773599448,227.70240773599448,227.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,974.809630943978,968.1288302686812,990.0,0.5466781478769519,0.2786477047551823,989.174674147368,0.3669701087473621,0.3669701087473621,0.3669701087473621,0.3669701087473621,20.67887376993945,20.67887376993945,20.67887376993945,20.67887376993945,,0.910809630943978,0.910809630943978,0.910809630943978,0.910809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.55175156436081,42.55175156436081,42.55175156436081,42.55175156436081,170.20700625744325,4084.9681501786376,0.1586553675023182,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1939-02-15,1939-02-26,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,2,15,1939.02,1938,5,138,20,0.0926907521135596,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.151005355775427,910.809630943978,910.809630943978,,4,227.70240773599448,227.70240773599448,227.70240773599448,227.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,974.809630943978,968.1288302686812,990.0,0.5466781478769519,0.2786477047551823,989.174674147368,0.3669701087473621,0.3669701087473621,0.3669701087473621,0.3669701087473621,20.67887376993945,20.67887376993945,20.67887376993945,20.67887376993945,,0.910809630943978,0.910809630943978,0.910809630943978,0.910809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.55175156436081,42.55175156436081,42.55175156436081,42.55175156436081,170.20700625744325,4084.9681501786376,0.1586553675023182,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1939-02-16,1939-02-27,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,2,16,1939.02,1938,5,139,20,0.0926907521135596,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.151005355775427,910.809630943978,910.809630943978,,4,227.70240773599448,227.70240773599448,227.70240773599448,227.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,974.809630943978,968.1288302686812,990.0,0.5466781478769519,0.2786477047551823,989.174674147368,0.3669701087473621,0.3669701087473621,0.3669701087473621,0.3669701087473621,20.67887376993945,20.67887376993945,20.67887376993945,20.67887376993945,,0.910809630943978,0.910809630943978,0.910809630943978,0.910809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.55175156436081,42.55175156436081,42.55175156436081,42.55175156436081,170.20700625744325,4084.9681501786376,0.1586553675023182,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1939-02-17,1939-02-28,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,2,17,1939.02,1938,5,140,20,0.0926907521135596,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.151005355775427,910.809630943978,910.809630943978,,4,227.70240773599448,227.70240773599448,227.70240773599448,227.70240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,974.809630943978,968.1288302686812,990.0,0.5466781478769519,0.2786477047551823,989.174674147368,0.3669701087473621,0.3669701087473621,0.3669701087473621,0.3669701087473621,20.67887376993945,20.67887376993945,20.67887376993945,20.67887376993945,,0.910809630943978,0.910809630943978,0.910809630943978,0.910809630943978,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.55175156436081,42.55175156436081,42.55175156436081,42.55175156436081,170.20700625744325,4084.9681501786376,0.1586553675023182,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1939-02-18,1939-03-01,1201.6,0.9377823966270896,1126.839327787111,0.297,1939,2,18,1939.02,1938,5,141,21,0.0973589179208063,54.02969684313302,0.047948004219232,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1437649503395802,964.8393277871112,964.8393277871112,,4,241.20983194677768,241.20983194677768,241.20983194677768,241.20983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.839327787111,968.2986378873308,990.0,0.5961874318367949,0.3218714622296887,989.0819411059337,0.4117340357142404,0.4117340357142404,0.4117340357142404,0.4117340357142404,20.37156918288843,20.37156918288843,20.37156918288843,20.37156918288843,,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.40607886765883,44.40607886765883,44.40607886765883,44.40607886765883,177.6243154706353,4262.983571295246,0.1576305610662828,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1939-02-19,1939-03-02,1201.6,0.9377823966270896,1126.839327787111,0.297,1939,2,19,1939.02,1938,5,142,21,0.0973589179208063,0.0,0.0,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1437649503395802,964.8393277871112,964.8393277871112,,4,241.20983194677768,241.20983194677768,241.20983194677768,241.20983194677768,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.839327787111,968.2986378873308,990.0,0.5961874318367949,0.3218714622296887,989.0819411059337,0.4117340357142404,0.4117340357142404,0.4117340357142404,0.4117340357142404,20.37156918288843,20.37156918288843,20.37156918288843,20.37156918288843,,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.9648393277871108,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.40607886765883,44.40607886765883,44.40607886765883,44.40607886765883,177.6243154706353,4262.983571295246,0.1576305610662828,51.30339813195997,101.797106312944,150.5737545247774,195.2838692719262,0.295
1939-02-20,1939-03-03,1247.6,0.942088475173866,1175.3495816269149,0.286,1939,2,20,1939.02,1938,5,143,21,0.1015502038525654,48.51025383980414,0.0412730430147058,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1378313333602077,1013.3495816269152,1013.3495816269152,,4,253.33739540672883,253.33739540672883,253.33739540672883,253.33739540672883,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1077.3495816269149,968.4510986851132,990.0,0.6640097054409084,0.3673544561149896,988.968635838444,0.4541075185202397,0.4541075185202397,0.4541075185202397,0.4541075185202397,20.06342963481074,20.06342963481074,20.06342963481074,20.06342963481074,,1.0133495816269151,1.0133495816269151,1.0133495816269151,1.0133495816269151,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.9332749698505,45.9332749698505,45.9332749698505,45.9332749698505,183.733099879402,4409.594397105649,0.1563220872764333,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1939-02-21,1939-03-04,1453.0,0.9217703401052296,1339.3323041728986,0.25,1939,2,21,1939.02,1938,5,144,21,0.1157183110805384,163.9827225459835,0.1224361736329884,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.120955792296851,1177.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,77.3323041728986,23.39063521279032,3.8188792184147458,3.3415193161129024,2.386799511509216,44.39447091407143,72.39063521279031,11.818879218414748,10.341519316112905,7.386799511509216,137.3944709140714,1194.551033747318,968.966472955972,990.0,0.8331664404600465,0.48,988.68683355954,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.185425823568,19.185425823568,19.185425823568,19.185425823568,,1.1,1.1,1.1,1.1,0.9318557129841472,0.9318557129841472,0.9318557129841472,0.9318557129841472,0.98,0.98,0.98,0.98,47.26589565633878,47.26589565633878,47.26589565633878,47.26589565633878,189.0635826253551,4537.5259830085215,0.1411625643884628,49.86433505989584,98.87023373805856,146.0627472659269,188.98767406196416,0.25
1939-02-22,1939-03-05,1463.3,0.9321219683645094,1363.9740763077866,0.247,1939,2,22,1939.02,1938,5,145,21,0.1178473601929927,24.64177213488801,0.018066158707057,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1187705857566782,1201.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,101.97407630778662,30.84401073507126,5.035756854705512,4.406287247867323,3.1473480341909448,58.540673435951575,79.84401073507127,13.035756854705513,11.406287247867322,8.147348034190943,151.5406734359516,1204.286054837644,969.0451470157636,990.0,0.8472169863636101,0.48,988.6727830136364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.092701217872747,19.092701217872747,19.092701217872747,19.092701217872747,,1.1,1.1,1.1,1.1,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.98,0.98,0.98,0.98,47.04174891802637,47.04174891802637,47.04174891802637,47.04174891802637,188.16699567210543,4516.007896130531,0.137954964790434,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1939-02-23,1939-03-06,1463.3,0.9321219683645094,1363.9740763077866,0.247,1939,2,23,1939.02,1938,5,146,21,0.1178473601929927,0.0,0.0,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1187705857566782,1201.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,101.97407630778662,30.84401073507126,5.035756854705512,4.406287247867323,3.1473480341909448,58.540673435951575,79.84401073507127,13.035756854705513,11.406287247867322,8.147348034190943,151.5406734359516,1204.286054837644,969.0451470157636,990.0,0.8472169863636101,0.48,988.6727830136364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.092701217872747,19.092701217872747,19.092701217872747,19.092701217872747,,1.1,1.1,1.1,1.1,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.98,0.98,0.98,0.98,47.04174891802637,47.04174891802637,47.04174891802637,47.04174891802637,188.16699567210543,4516.007896130531,0.137954964790434,49.68926818844854,98.5146249988342,145.5158000798624,188.2269471650208,0.245
1939-02-24,1939-03-07,1526.0,0.9471205498912516,1445.30595913405,0.238,1939,2,24,1939.02,1938,5,147,21,0.1248744348691819,81.33188282626337,0.0562731249478782,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.11208699374426,1283.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,183.30595913405,51.00000000000001,9.052146130076544,7.920627863816974,5.657591331297839,109.67559380885864,100.0,17.052146130076544,14.920627863816977,10.65759133129784,202.67559380885865,1231.9727739938935,969.3079115602792,990.0,0.8930433416233272,0.48,988.6269566583768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.78411031809749,18.78411031809749,18.78411031809749,18.78411031809749,,1.1,1.1,1.1,1.1,0.9320380323088232,0.9320380323088232,0.9320380323088232,0.9320380323088232,0.98,0.98,0.98,0.98,46.28625476192402,46.28625476192402,46.28625476192402,46.28625476192402,185.14501904769608,4443.480457144706,0.1281009172332099,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1939-02-25,1939-03-08,1746.9,0.9667755494877092,1688.8602074000794,0.206,1939,2,25,1939.02,1938,5,148,22,0.1459175219193668,243.5542482660292,0.1442122013407903,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0959226816347288,1526.8602074000794,1100.0,,4,275.0,275.0,275.0,275.0,426.8602074000792,51.0,10.0,18.0,13.174697759261706,334.68550964081743,100.0,18.0,25.0,18.174697759261704,427.68550964081743,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.89161410534993,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1939-02-26,1939-03-09,1770.0,0.9720527628740284,1720.533390287031,0.204,1939,2,26,1939.02,1938,5,149,22,0.1486540849207994,31.67318288695128,0.0184089324076804,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0941568474721517,1558.533390287031,1100.0,,4,275.0,275.0,275.0,275.0,458.5333902870304,51.0,10.0,18.0,14.152265132315751,365.38112515471465,100.0,18.0,25.0,19.152265132315755,458.38112515471465,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.865990130573284,17.865990130573284,17.865990130573284,17.865990130573284,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.957771367266616,43.957771367266616,43.957771367266616,43.957771367266616,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.6702856224503,0.205
1939-02-27,1939-03-10,1805.1,0.975593795944933,1761.0443610601983,0.2,1939,2,27,1939.02,1938,5,150,22,0.1521542327956011,40.510970773167855,0.0230039467880179,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0919908683631748,1599.0443610601983,1100.0,,4,275.0,275.0,275.0,275.0,499.0443610601983,51.0,10.000000000000004,18.0,15.402603736425874,404.6417573237724,100.0,18.0,25.0,20.40260373642588,497.6417573237724,1243.0,970.3279894741944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.735108532690745,17.735108532690745,17.735108532690745,17.735108532690745,,1.1,1.1,1.1,1.1,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.9302325200975472,0.98,0.98,0.98,0.98,43.61673427506447,43.61673427506447,43.61673427506447,43.61673427506447,174.46693710025792,4187.20649040619,0.0990701545957785,46.68334951908472,92.4215031395734,136.17588098061643,175.31144785405309,0.2
1939-02-28,1939-03-11,1925.1,0.9879730990479076,1901.9470129771269,0.186,1939,2,28,1939.02,1938,5,151,22,0.1643282219212237,140.90265191692856,0.0740833740138601,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0851758744563659,1739.9470129771269,1100.0,,4,275.0,275.0,275.0,275.0,639.9470129771269,51.0,9.999999999999996,18.000000000000004,19.75145101781256,541.1955619593143,100.0,18.0,25.0,24.75145101781256,634.1955619593143,1243.0,970.7832134265416,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27988458034379,17.27988458034379,17.27988458034379,17.27988458034379,,1.1,1.1,1.1,1.1,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.9284218621244196,0.98,0.98,0.98,0.98,42.41446298599801,42.41446298599801,42.41446298599801,42.41446298599801,169.65785194399203,4071.788446655809,0.0892021968994949,45.55396330981591,90.13749906794528,132.68806551586238,170.51994368162204,0.185
1939-03-01,1939-03-12,1937.3,0.9963795486601648,1930.286099619337,0.183,1939,3,1,1939.03,1938,6,152,22,0.1667767190071107,28.3390866422103,0.0146812882545229,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.1238158426603869,1691.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,591.2860996193368,41.0,7.000000000000004,13.000000000000004,32.162005418625014,498.1240942007117,100.0,18.0,25.0,45.16200541862501,642.1240942007116,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1939-03-02,1939-03-13,1937.3,0.9963795486601648,1930.286099619337,0.183,1939,3,2,1939.03,1938,6,153,22,0.1667767190071107,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.1238158426603869,1691.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,591.2860996193368,41.0,7.000000000000004,13.000000000000004,32.162005418625014,498.1240942007117,100.0,18.0,25.0,45.16200541862501,642.1240942007116,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1939-03-03,1939-03-14,2050.0,1.0111613710140115,2072.880810578724,0.171,1939,3,3,1939.03,1938,6,154,22,0.1790969020340017,142.5947109593867,0.0687905982011459,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.115298476777,1833.880810578724,1100.0,,4,275.0,275.0,275.0,275.0,733.8808105787239,41.0,7.0,13.0,39.91820308587201,632.9626074928518,100.0,18.0,25.0,52.91820308587201,776.9626074928518,1243.0,971.2759191979486,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.787178808936645,16.787178808936645,16.787178808936645,16.787178808936645,,1.1,1.1,1.1,1.1,0.9257615441601031,0.9257615441601031,0.9257615441601031,0.9257615441601031,0.98,0.98,0.98,0.98,41.087018690074665,41.087018690074665,41.087018690074665,41.087018690074665,164.34807476029866,3944.353794247168,0.0792848647744559,44.29864849611918,87.60169573010481,128.82292710379338,165.2272958368209,0.17
1939-03-04,1939-03-15,2469.3,1.0109946101670468,2496.448990885489,0.126,1939,3,4,1939.03,1938,6,155,23,0.2156931928125063,423.5681803067655,0.1696682695513542,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0957359837403394,2257.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1157.4489908854896,41.0,6.999999999999992,13.0,62.957476491679344,1033.49151439381,100.0,18.0,25.0,75.95747649167934,1177.49151439381,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
1939-03-05,1939-03-16,2498.1,1.012504383587428,2529.337200639754,0.123,1939,3,5,1939.03,1938,6,156,23,0.2185347341352747,32.88820975426461,0.0130026987884201,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0944911575805507,2290.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1190.337200639754,41.0,7.000000000000008,13.0,64.74637493019583,1064.5908257095582,100.0,18.0,25.0,77.74637493019583,1208.5908257095582,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-03-06,1939-03-17,2556.2,1.0113338445768485,2585.17157350734,0.118,1939,3,6,1939.03,1938,6,157,23,0.2233588239510341,55.8343728675859,0.0215979370343433,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0924503435088237,2346.17157350734,1100.0,,4,275.0,275.0,275.0,275.0,1246.17157350734,41.0,7.000000000000008,12.999999999999991,67.0,1118.1715735073396,100.0,18.0,25.0,80.0,1262.1715735073394,1243.0,972.512483108466,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.550614898419283,15.550614898419283,15.550614898419283,15.550614898419283,,1.1,1.1,1.1,1.1,0.91587730618228,0.91587730618228,0.91587730618228,0.91587730618228,0.98,0.98,0.98,0.98,37.65413206397325,37.65413206397325,37.65413206397325,37.65413206397325,150.616528255893,3614.796678141432,0.0582617145412709,41.01599869360148,80.98298482849287,118.76567816763742,151.53052390686463,0.12
1939-03-07,1939-03-18,2797.3,1.0203548632913415,2854.2386590848696,0.098,1939,3,7,1939.03,1938,6,158,23,0.2466062201449327,269.06708557752967,0.0942693018052661,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0837351141745899,2615.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1515.2386590848694,41.0,7.0,13.0,67.0,1387.2386590848694,100.0,18.0,25.0,80.0,1531.2386590848694,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.241661891981,0.0501774447357359,39.22775643471567,77.38404103148719,113.3137281891303,144.1460073950721,0.1
1939-03-08,1939-03-19,2812.8,1.0218761579249735,2874.3332570113653,0.0969999999999999,1939,3,8,1939.03,1938,6,159,23,0.2483423934057819,20.094597926496128,0.0069910466635973,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0831497180840137,2635.3332570113653,1100.0,,4,275.0,275.0,275.0,275.0,1535.3332570113653,41.0,7.0,13.0,67.0,1407.3332570113653,100.0,18.0,25.0,80.0,1551.3332570113653,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1939-03-09,1939-03-20,2812.8,1.0218761579249735,2874.3332570113653,0.0969999999999999,1939,3,9,1939.03,1938,6,160,23,0.2483423934057819,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0831497180840137,2635.3332570113653,1100.0,,4,275.0,275.0,275.0,275.0,1535.3332570113653,41.0,7.0,13.0,67.0,1407.3332570113653,100.0,18.0,25.0,80.0,1551.3332570113653,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1939-03-10,1939-03-21,2781.8,1.0227131458388508,2844.9834290945146,0.099,1939,3,10,1939.03,1938,6,161,23,0.2458065682737661,29.3498279168507,0.0103163440660854,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0840075191847664,2605.983429094515,1100.0,,4,275.0,275.0,275.0,275.0,1505.983429094515,41.0,7.0,13.0,67.0,1377.983429094515,100.0,18.0,25.0,80.0,1521.983429094515,1243.0,973.1396151736762,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.923482833208896,14.923482833208896,14.923482833208896,14.923482833208896,,1.1,1.1,1.1,1.1,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.9091112702666816,0.98,0.98,0.98,0.98,35.86864815811807,35.86864815811807,35.86864815811807,35.86864815811807,143.47459263247228,3443.3902231793345,0.0504307305150584,39.28989114120913,77.50901967930493,113.50287558423736,144.40176592820842,0.1
1939-03-11,1939-03-22,2705.3,1.0186747072494504,2755.8206855219387,0.105,1939,3,11,1939.03,1938,6,162,24,0.2381029072290954,89.16274357257679,0.0323543342427919,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0867255265393781,2516.8206855219387,1100.0,,4,275.0,275.0,275.0,275.0,1416.8206855219382,41.0,7.0,13.0,67.0,1288.8206855219385,100.0,18.0,25.0,80.0,1432.8206855219385,1243.0,972.9243947581564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.138703248728875,15.138703248728875,15.138703248728875,15.138703248728875,,1.1,1.1,1.1,1.1,0.91156622947357,0.91156622947357,0.91156622947357,0.91156622947357,0.98,0.98,0.98,0.98,36.48418762522363,36.48418762522363,36.48418762522363,36.48418762522363,145.93675050089453,3502.482012021469,0.0529558222955478,39.88632518030106,78.70894756620541,115.31952806607772,146.8597285873624,0.105
1939-03-12,1939-03-23,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,12,1939.03,1938,6,163,24,0.2373379101895756,8.85413240184971,0.0032232399742155,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-13,1939-03-24,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,13,1939.03,1938,6,164,24,0.2373379101895756,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-14,1939-03-25,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,14,1939.03,1938,6,165,24,0.2373379101895756,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-15,1939-03-26,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,15,1939.03,1938,6,166,24,0.2373379101895756,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-16,1939-03-27,2705.3,1.0186747072494504,2755.8206855219387,0.105,1939,3,16,1939.03,1938,6,167,24,0.2381029072290954,8.85413240184971,0.0032128840778233,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0867255265393781,2516.8206855219387,1100.0,,4,275.0,275.0,275.0,275.0,1416.8206855219382,41.0,7.0,13.0,67.0,1288.8206855219385,100.0,18.0,25.0,80.0,1432.8206855219385,1243.0,972.9243947581564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.138703248728875,15.138703248728875,15.138703248728875,15.138703248728875,,1.1,1.1,1.1,1.1,0.91156622947357,0.91156622947357,0.91156622947357,0.91156622947357,0.98,0.98,0.98,0.98,36.48418762522363,36.48418762522363,36.48418762522363,36.48418762522363,145.93675050089453,3502.482012021469,0.0529558222955478,39.88632518030106,78.70894756620541,115.31952806607772,146.8597285873624,0.105
1939-03-17,1939-03-28,2735.7,1.0180134946442911,2784.979517298387,0.103,1939,3,17,1939.03,1938,6,168,24,0.2406222302945806,29.158831776449013,0.0104700345533366,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0858175072798544,2545.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1445.9795172983872,41.0,7.0,13.0,67.0,1317.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1939-03-18,1939-03-29,2735.7,1.0180134946442911,2784.979517298387,0.103,1939,3,18,1939.03,1938,6,169,25,0.2406222302945806,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0858175072798544,2545.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1445.9795172983872,41.0,7.0,13.0,67.0,1317.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1939-03-19,1939-03-30,2735.7,1.0180134946442911,2784.979517298387,0.103,1939,3,19,1939.03,1938,6,170,25,0.2406222302945806,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0858175072798544,2545.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1445.9795172983872,41.0,7.0,13.0,67.0,1317.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1939-03-20,1939-03-31,2735.7,1.0180134946442911,2784.979517298387,0.103,1939,3,20,1939.03,1938,6,171,25,0.2406222302945806,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0858175072798544,2545.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1445.9795172983872,41.0,7.0,13.0,67.0,1317.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.283189908010826,36.283189908010826,36.283189908010826,36.283189908010826,145.1327596320433,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017886,146.05715857798162,0.105
1939-03-21,1939-04-01,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,21,1939.03,1938,6,172,25,0.2373379101895756,38.01296417829872,0.0138381605466299,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-22,1939-04-02,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,22,1939.03,1938,6,173,25,0.2373379101895756,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-23,1939-04-03,2690.1,1.021139196728779,2746.9665531200885,0.107,1939,3,23,1939.03,1938,6,174,25,0.2373379101895756,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0870050637233047,2507.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1407.9665531200883,41.0,7.0,13.0,67.0,1279.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1939-03-24,1939-04-04,2645.0,1.0183034719609216,2693.4126833366377,0.11,1939,3,24,1939.03,1938,6,175,25,0.2327108558402854,53.553869783450864,0.0198832767495204,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0887350094839248,2454.4126833366377,1100.0,,4,275.0,275.0,275.0,275.0,1354.4126833366377,41.0,7.0,13.0,67.0,1226.412683336638,100.0,18.0,25.0,80.0,1370.412683336638,1243.0,972.7737547528816,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.289343254003668,15.289343254003668,15.289343254003668,15.289343254003668,,1.1,1.1,1.1,1.1,0.913201868143086,0.913201868143086,0.913201868143086,0.913201868143086,0.98,0.98,0.98,0.98,36.91334477534618,36.91334477534618,36.91334477534618,36.91334477534618,147.65337910138473,3543.681098433233,0.0548201840790582,40.30132739350278,79.54414399629853,116.5846954210804,148.57324008053288,0.11
1939-03-25,1939-04-05,2498.1,1.012504383587428,2529.337200639754,0.123,1939,3,25,1939.03,1938,6,176,26,0.2185347341352747,164.07548269688368,0.0648689635590634,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0944911575805507,2290.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1190.337200639754,41.0,7.000000000000008,13.0,64.74637493019583,1064.5908257095582,100.0,18.0,25.0,77.74637493019583,1208.5908257095582,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-03-26,1939-04-06,2498.1,1.012504383587428,2529.337200639754,0.123,1939,3,26,1939.03,1938,6,177,26,0.2185347341352747,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0944911575805507,2290.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1190.337200639754,41.0,7.000000000000008,13.0,64.74637493019583,1064.5908257095582,100.0,18.0,25.0,77.74637493019583,1208.5908257095582,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-03-27,1939-04-07,2498.1,1.012504383587428,2529.337200639754,0.123,1939,3,27,1939.03,1938,6,178,26,0.2185347341352747,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0944911575805507,2290.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1190.337200639754,41.0,7.000000000000008,13.0,64.74637493019583,1064.5908257095582,100.0,18.0,25.0,77.74637493019583,1208.5908257095582,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-03-28,1939-04-08,2541.6,1.0091731736321132,2564.914538103379,0.12,1939,3,28,1939.03,1938,6,179,26,0.2216086160921319,35.5773374636251,0.0138707691562825,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0931804925464409,2325.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1225.914538103379,41.0,6.999999999999992,13.0,66.68154391357292,1098.2329941898065,100.0,18.0,25.0,79.68154391357292,1242.2329941898065,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1939-03-29,1939-04-09,2541.6,1.0091731736321132,2564.914538103379,0.12,1939,3,29,1939.03,1938,6,180,26,0.2216086160921319,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0931804925464409,2325.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1225.914538103379,41.0,6.999999999999992,13.0,66.68154391357292,1098.2329941898065,100.0,18.0,25.0,79.68154391357292,1242.2329941898065,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1939-03-30,1939-04-10,2541.6,1.0091731736321132,2564.914538103379,0.12,1939,3,30,1939.03,1938,6,181,26,0.2216086160921319,0.0,0.0,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0931804925464409,2325.914538103379,1100.0,,4,275.0,275.0,275.0,275.0,1225.914538103379,41.0,6.999999999999992,13.0,66.68154391357292,1098.2329941898065,100.0,18.0,25.0,79.68154391357292,1242.2329941898065,1243.0,972.4635868161116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.59951119077364,15.59951119077364,15.59951119077364,15.59951119077364,,1.1,1.1,1.1,1.1,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.9163552581921028,0.98,0.98,0.98,0.98,37.79224080104288,37.79224080104288,37.79224080104288,37.79224080104288,151.16896320417152,3628.055116900117,0.0589372320046004,41.14901267632696,81.25085862568956,119.1719158338704,152.08183555770168,0.12
1939-03-31,1939-04-11,2527.0,1.0119035094976967,2557.0801685006795,0.121,1939,3,31,1939.03,1938,6,182,26,0.2209317265584587,7.834369602699553,0.0030637950656404,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0934659784797187,2318.0801685006795,1100.0,,4,275.0,275.0,275.0,275.0,1218.0801685006795,41.0,7.0,13.000000000000009,66.25540665484868,1090.8247618458306,100.0,18.0,25.0,79.25540665484868,1234.8247618458306,1243.0,972.4446762687948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.618421738090506,15.618421738090506,15.618421738090506,15.618421738090506,,1.1,1.1,1.1,1.1,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.98,0.98,0.98,0.98,37.84560780663102,37.84560780663102,37.84560780663102,37.84560780663102,151.3824312265241,3633.1783494365777,0.0592012847666351,41.20038745720552,81.35432822787763,119.32884814638322,152.294854379206,0.12
1939-04-01,1939-04-12,2498.1,1.012504383587428,2529.337200639754,0.123,1939,4,1,1939.04,1938,7,183,27,0.2185347341352747,27.742967860925543,0.0109684734221709,0.55,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-04-02,1939-04-13,2498.1,1.012504383587428,2529.337200639754,0.123,1939,4,2,1939.04,1938,7,184,27,0.2185347341352747,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.0857932267572364,2312.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1212.337200639754,46.0,5.0,11.0,61.0,1089.337200639754,100.0,18.0,25.0,80.0,1206.337200639754,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582412,15.685387522582412,15.685387522582412,15.685387522582412,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.034379704168245,38.034379704168245,38.034379704168245,38.034379704168245,152.13751881667298,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.88368529789072,153.04819938671343,0.125
1939-04-03,1939-04-14,2469.3,1.0109946101670468,2496.448990885489,0.126,1939,4,3,1939.04,1938,7,185,27,0.2156931928125063,32.88820975426461,0.0131739962940717,0.55,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.448990885489,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854896,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854896,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625923,120.5400966647238,153.93977400428034,0.125
