Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-04-04,1939-04-15,2398.3,1.0147748455779635,2433.7345121496305,0.133,1939,4,4,1939.04,1938,7,186,27,0.210274661849728,62.71447873585885,0.0257688249982802,0.55,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496303,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.004343841453206,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1939-04-05,1939-04-16,2384.3,1.0167396317966448,2424.2123040927404,0.135,1939,4,5,1939.04,1938,7,187,27,0.2094519430736127,9.522208056890124,0.003927959626644,0.55,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1939-04-06,1939-04-17,2384.3,1.0167396317966448,2424.2123040927404,0.135,1939,4,6,1939.04,1938,7,188,27,0.2094519430736127,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1939-04-07,1939-04-18,2384.3,1.0167396317966448,2424.2123040927404,0.135,1939,4,7,1939.04,1938,7,189,27,0.2094519430736127,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1939-04-08,1939-04-19,2384.3,1.0167396317966448,2424.2123040927404,0.135,1939,4,8,1939.04,1938,7,190,28,0.2094519430736127,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1939-04-09,1939-04-20,2384.3,1.0167396317966448,2424.2123040927404,0.135,1939,4,9,1939.04,1938,7,191,28,0.2094519430736127,0.0,0.0,0.55,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.066012794290565,83.0982883472731,121.97536709468343,155.89074495754969,0.135
1939-04-10,1939-04-21,2370.3,1.0142791967409246,2404.145980035014,0.1369999999999999,1939,4,10,1939.04,1938,7,192,28,0.2077182126750252,20.06632405772644,0.0083465497621047,0.55,3,Normal,54,13,14,19,117,217.0,0.0902607419857423,2187.145980035014,1100.0,,4,275.0,275.0,275.0,275.0,1087.145980035014,46.0,5.0,11.0,61.0,964.145980035014,100.0,18.0,25.0,80.0,1081.145980035014,1243.0,972.0755247793946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.987573227490389,15.987573227490389,15.987573227490389,15.987573227490389,,1.1,1.1,1.1,1.1,0.919894140796656,0.919894140796656,0.919894140796656,0.919894140796656,0.98,0.98,0.98,0.98,38.88196242545625,38.88196242545625,38.88196242545625,38.88196242545625,155.527849701825,3732.6683928438,0.0646915166522292,42.19576862953804,83.35980254653377,122.37246918843842,156.43089107116933,0.135
1939-04-11,1939-04-22,2314.9,1.0166951178265908,2353.5475282567754,0.142,1939,4,11,1939.04,1938,7,193,28,0.2033465064413853,50.59845177823853,0.0214988017750869,0.63,3,Normal,54,13,14,19,117,217.0,0.0922012397857659,2136.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,1036.5475282567754,46.0,5.000000000000006,11.0,61.0,913.5475282567752,100.0,18.0,25.0,80.0,1030.5475282567754,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.355233270867,0.0666609870855215,42.52185734670975,84.01711983305644,123.3708575009654,157.78957149284685,0.14
1939-04-12,1939-04-23,2314.9,1.0166951178265908,2353.5475282567754,0.142,1939,4,12,1939.04,1938,7,194,28,0.2033465064413853,0.0,0.0,0.63,3,Normal,54,13,14,19,117,217.0,0.0922012397857659,2136.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,1036.5475282567754,46.0,5.000000000000006,11.0,61.0,913.5475282567752,100.0,18.0,25.0,80.0,1030.5475282567754,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.355233270867,0.0666609870855215,42.52185734670975,84.01711983305644,123.3708575009654,157.78957149284685,0.14
1939-04-13,1939-04-24,2314.9,1.0166951178265908,2353.5475282567754,0.142,1939,4,13,1939.04,1938,7,195,28,0.2033465064413853,0.0,0.0,0.63,3,Normal,54,13,14,19,117,217.0,0.0922012397857659,2136.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,1036.5475282567754,46.0,5.000000000000006,11.0,61.0,913.5475282567752,100.0,18.0,25.0,80.0,1030.5475282567754,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.355233270867,0.0666609870855215,42.52185734670975,84.01711983305644,123.3708575009654,157.78957149284685,0.14
1939-04-14,1939-04-25,2287.5,1.0182418354492884,2329.228198590248,0.145,1939,4,14,1939.04,1938,7,196,28,0.2012453163581974,24.31932966652766,0.0104409390549396,0.63,3,Normal,54,13,14,19,117,217.0,0.0931639073111591,2112.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,1012.2281985902482,46.0,4.999999999999994,11.0,61.0,889.2281985902481,100.0,18.0,25.0,80.0,1006.228198590248,1243.0,971.894688755218,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.921388936125102,0.921388936125102,0.921388936125102,0.921388936125102,0.98,0.98,0.98,0.98,39.38565418191477,39.38565418191477,39.38565418191477,39.38565418191477,157.5426167276591,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.4407400867189,0.145
1939-04-15,1939-04-26,2206.5,1.0220830948148358,2255.226348708936,0.154,1939,4,15,1939.04,1938,7,197,29,0.194851556528452,74.00184988131195,0.0328134911707094,0.63,3,Normal,54,13,14,19,117,217.0,0.0962209403611426,2038.226348708936,1100.0,,4,275.0,275.0,275.0,275.0,938.2263487089356,46.0,5.000000000000006,11.0,61.0,815.2263487089357,100.0,18.0,25.0,80.0,932.2263487089356,1243.0,971.716063600332,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1939-04-16,1939-04-27,2193.2,1.0248607528420517,2247.724603133187,0.155,1939,4,16,1939.04,1938,7,198,29,0.1942034057107073,7.501745575748828,0.00333748430092,0.63,3,Normal,54,13,14,19,117,217.0,0.0965420762390177,2030.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,930.724603133187,46.0,4.999999999999994,11.0,61.0,807.724603133187,100.0,18.0,25.0,80.0,924.724603133187,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178358,3833.320959162805,0.0710592865376574,43.198219953328845,85.38104386724973,125.44385275280337,160.61392553340704,0.155
1939-04-17,1939-04-28,2179.9,1.022626276279428,2229.223019661525,0.157,1939,4,17,1939.04,1938,7,199,29,0.1926048688987557,18.50158347166189,0.0082995659512214,0.63,3,Normal,54,13,14,19,117,217.0,0.0973433335678313,2012.2230196615249,1100.0,,4,275.0,275.0,275.0,275.0,912.2230196615252,46.0,5.000000000000006,11.0,61.0,789.2230196615251,100.0,18.0,25.0,80.0,906.2230196615252,1243.0,971.6532969440104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.409801062874706,16.409801062874706,16.409801062874706,16.409801062874706,,1.1,1.1,1.1,1.1,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.9232314036677352,0.98,0.98,0.98,0.98,40.05360970237589,40.05360970237589,40.05360970237589,40.05360970237589,160.2144388095036,3845.146531428086,0.0718700809189696,43.315763556312255,85.61814406604633,125.804383567089,161.10553619233102,0.155
1939-04-18,1939-04-29,2101.3,1.0173459748708098,2137.7490969960327,0.165,1939,4,18,1939.04,1938,7,200,29,0.1847015219804572,91.4739226654924,0.0427898310395881,0.63,3,Normal,54,13,14,19,117,217.0,0.101508638364029,1920.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,820.7490969960327,46.00000000000003,5.0,10.999999999999991,61.0,697.7490969960326,100.0,18.0,25.0,80.0,814.7490969960326,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1939-04-19,1939-04-30,2101.3,1.0173459748708098,2137.7490969960327,0.165,1939,4,19,1939.04,1938,7,201,29,0.1847015219804572,0.0,0.0,0.63,3,Normal,54,13,14,19,117,217.0,0.101508638364029,1920.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,820.7490969960327,46.00000000000003,5.0,10.999999999999991,61.0,697.7490969960326,100.0,18.0,25.0,80.0,814.7490969960326,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1939-04-20,1939-05-01,2101.3,1.0173459748708098,2137.7490969960327,0.165,1939,4,20,1939.04,1938,7,202,29,0.1847015219804572,0.0,0.0,0.63,3,Normal,54,13,14,19,117,217.0,0.101508638364029,1920.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,820.7490969960327,46.00000000000003,5.0,10.999999999999991,61.0,697.7490969960326,100.0,18.0,25.0,80.0,814.7490969960326,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1939-04-21,1939-05-02,2088.4,1.016085649016611,2121.9932694062904,0.166,1939,4,21,1939.04,1938,7,203,29,0.1833402184767034,15.75582758974224,0.0074250129898623,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0697457443120961,1973.993269406291,1100.0,,4,275.0,275.0,275.0,275.0,873.9932694062904,55.0,7.0,15.0,59.05359928420882,737.9396701220818,100.0,18.0,25.0,69.05359928420881,809.9396701220818,1243.0,971.39446651236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.668631494525197,16.668631494525197,16.668631494525197,16.668631494525197,,1.1,1.1,1.1,1.1,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.9250127655902578,0.98,0.98,0.98,0.98,40.76387381662023,40.76387381662023,40.76387381662023,40.76387381662023,163.0554952664809,3913.331886395542,0.0768407221725552,43.99180836425048,86.98229004453331,127.87988578143448,163.93853859500896,0.165
1939-04-22,1939-05-03,2037.3,1.007993202318186,2053.58455108284,0.172,1939,4,22,1939.04,1938,7,204,30,0.1774297052135573,68.40871832345057,0.0333118586655607,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0720691046891449,1905.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,805.5845510828398,55.0,6.999999999999992,15.000000000000009,54.43138858667837,674.1531624961616,100.0,18.0,25.0,64.43138858667837,746.1531624961616,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1939-04-23,1939-05-04,2037.3,1.007993202318186,2053.58455108284,0.172,1939,4,23,1939.04,1938,7,205,30,0.1774297052135573,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0720691046891449,1905.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,805.5845510828398,55.0,6.999999999999992,15.000000000000009,54.43138858667837,674.1531624961616,100.0,18.0,25.0,64.43138858667837,746.1531624961616,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.21359714069757,41.21359714069757,41.21359714069757,41.21359714069757,164.85438856279023,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927166,129.19200430080127,165.73196299398467,0.17
1939-04-24,1939-05-05,2012.0,1.0043699030266622,2020.7922448896445,0.175,1939,4,24,1939.04,1938,7,206,30,0.1745964499584652,32.79230619319537,0.0162274505338801,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0732386025205091,1872.7922448896445,1100.0,,4,275.0,275.0,275.0,275.0,772.7922448896445,55.00000000000003,7.0,15.0,52.21569222227328,643.5765526673712,100.0,18.0,25.0,62.21569222227328,715.5765526673712,1243.0,971.1501881773198,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.912909829565436,16.912909829565436,16.912909829565436,16.912909829565436,,1.1,1.1,1.1,1.1,0.9265096270159304,0.9265096270159304,0.9265096270159304,0.9265096270159304,0.98,0.98,0.98,0.98,41.42819832426141,41.42819832426141,41.42819832426141,41.42819832426141,165.71279329704564,3977.107039129095,0.0820038743300379,44.62208956161211,88.25479080126007,129.81770655727314,166.58783141018594,0.175
1939-04-25,1939-05-06,1937.3,0.9963795486601648,1930.286099619337,0.183,1939,4,25,1939.04,1938,7,207,30,0.1667767190071107,90.50614527030736,0.0468874252827887,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0766725720240053,1782.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,682.2860996193368,55.0,7.0,15.0,46.10041213644167,559.1856874828951,100.0,18.0,25.0,56.10041213644167,631.1856874828951,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1939-04-26,1939-05-07,1937.3,0.9963795486601648,1930.286099619337,0.183,1939,4,26,1939.04,1938,7,208,30,0.1667767190071107,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0766725720240053,1782.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,682.2860996193368,55.0,7.0,15.0,46.10041213644167,559.1856874828951,100.0,18.0,25.0,56.10041213644167,631.1856874828951,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1939-04-27,1939-05-08,1937.3,0.9963795486601648,1930.286099619337,0.183,1939,4,27,1939.04,1938,7,209,30,0.1667767190071107,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0766725720240053,1782.286099619337,1100.0,,4,275.0,275.0,275.0,275.0,682.2860996193368,55.0,7.0,15.0,46.10041213644167,559.1856874828951,100.0,18.0,25.0,56.10041213644167,631.1856874828951,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258864,0.185
1939-04-28,1939-05-09,1900.7,0.9887761536694858,1879.366835279592,0.188,1939,4,28,1939.04,1938,7,210,30,0.1623772945681567,50.91926433974528,0.0270938400017951,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0787499264229498,1731.366835279592,1100.0,,4,275.0,275.0,275.0,275.0,631.3668352795919,55.0,7.0,15.0,42.65992130267513,511.7069139769168,100.0,18.0,25.0,52.65992130267513,583.7069139769168,1243.0,970.7102620832112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.352835923674277,17.352835923674277,17.352835923674277,17.352835923674277,,1.1,1.1,1.1,1.1,0.928753857796656,0.928753857796656,0.928753857796656,0.928753857796656,0.98,0.98,0.98,0.98,42.60875730066088,42.60875730066088,42.60875730066088,42.60875730066088,170.43502920264353,4090.440700863445,0.0906874730378479,45.73697471549706,90.5074382494157,133.25255419535296,171.29439676611898,0.19
1939-04-29,1939-05-10,1840.5,0.9775522848623904,1799.1849802892295,0.195,1939,4,29,1939.04,1938,7,211,31,0.1554495822969894,80.18185499036234,0.0445656538203607,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0822594683822939,1651.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,551.1849802892295,55.0,7.0,15.0,37.242228397920925,436.9427518913087,100.0,18.0,25.0,47.242228397920925,508.9427518913087,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.38064196462082,91.80907205021634,135.24002708099957,174.02427058465975,0.195
1939-04-30,1939-05-11,1828.7,0.9733582520706336,1779.9802355615673,0.1969999999999999,1939,4,30,1939.04,1938,7,212,31,0.1537902923525194,19.20474472766205,0.0107893022315515,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0831469906480772,1631.9802355615673,1100.0,,4,275.0,275.0,275.0,275.0,531.9802355615675,55.0,7.0,15.0,35.944610510916725,419.0356250506509,100.0,18.0,25.0,45.94461051091673,491.0356250506509,1243.0,970.3891669148912,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.673931091994017,17.673931091994017,17.673931091994017,17.673931091994017,,1.1,1.1,1.1,1.1,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.9300253463308328,0.98,0.98,0.98,0.98,43.45659744477084,43.45659744477084,43.45659744477084,43.45659744477084,173.8263897790833,4171.833354698,0.0976563594956113,46.53334247926034,92.1179888210517,135.71202306965915,174.67331549056493,0.195
1939-05-01,1939-05-12,1793.3,0.9725184033876716,1744.0172527951113,0.201,1939,5,1,1939.05,1938,8,213,31,0.1506830906414976,35.96298276645597,0.0206207723626693,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1100906540301045,1552.0172527951113,1100.0,,4,275.0,275.0,275.0,275.0,452.01725279511146,53.0,8.0,15.0,23.5425652497454,352.4746875453661,100.0,18.0,25.0,33.542565249745394,467.4746875453661,1243.0,970.2729788167228,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79011919016257,17.79011919016257,17.79011919016257,17.79011919016257,,1.1,1.1,1.1,1.1,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.9304092230438996,0.98,0.98,0.98,0.98,43.76033535548939,43.76033535548939,43.76033535548939,43.76033535548939,175.04134142195755,4200.99219412698,0.1003667487471361,46.81773758983264,92.6934566201342,136.59160870673807,175.88361556117823,0.2
1939-05-02,1939-05-13,1712.5,0.9644689247527752,1651.6530336391274,0.21,1939,5,2,1939.05,1938,8,214,31,0.1427028221064206,92.36421915598407,0.0559222895334595,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1162471754597039,1459.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,359.65303363912744,52.99999999999999,8.0,15.0,18.731928835371217,264.92110480375624,100.0,18.0,25.0,28.731928835371217,379.9211048037562,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.1528009114725,138.8241546284477,178.96030591340167,0.21
1939-05-03,1939-05-14,1701.2,0.960332669804875,1633.7179378720534,0.213,1939,5,3,1939.05,1938,8,215,31,0.1411532298321454,17.935095767074014,0.0109780858441419,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1175233469310396,1441.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,341.71793787205337,53.0,8.0,15.0,17.797809264169448,247.920128607884,100.0,18.0,25.0,27.797809264169448,362.920128607884,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.6769140365392,94.43305899801916,139.253230770162,179.55240528459882,0.215
1939-05-04,1939-05-15,1701.2,0.960332669804875,1633.7179378720534,0.213,1939,5,4,1939.05,1938,8,216,31,0.1411532298321454,0.0,0.0,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1175233469310396,1441.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,341.71793787205337,53.0,8.0,15.0,17.797809264169448,247.920128607884,100.0,18.0,25.0,27.797809264169448,362.920128607884,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.400924081239,0.1093977328400871,47.6769140365392,94.43305899801916,139.253230770162,179.55240528459882,0.215
1939-05-05,1939-05-16,1678.6,0.9534338004721458,1600.4339774725436,0.216,1939,5,5,1939.05,1938,8,217,31,0.1382774956536277,33.283960399509624,0.0207968344011745,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1199674605154362,1408.4339774725436,1100.0,,4,275.0,275.0,275.0,275.0,308.43397747254386,53.0,8.0,15.0,16.064269660028323,216.3697078125155,100.0,18.0,25.0,26.064269660028323,331.36970781251546,1243.0,969.8090943887572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.254003618127808,18.254003618127808,18.254003618127808,18.254003618127808,,1.1,1.1,1.1,1.1,0.9315382322882868,0.9315382322882868,0.9315382322882868,0.9315382322882868,0.98,0.98,0.98,0.98,44.955889300389615,44.955889300389615,44.955889300389615,44.955889300389615,179.82355720155846,4315.7653728374025,0.1123592473871002,47.93210766114268,94.95009109233295,140.0451316499274,180.64595043697773,0.215
1939-05-06,1939-05-17,1612.1,0.9592632614546616,1546.42830379106,0.225,1939,5,6,1939.05,1938,8,218,32,0.1336114054475475,54.00567368148404,0.0349228435285938,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1241570653675396,1354.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,254.42830379105976,53.00000000000001,7.999999999999997,13.251474155784368,13.251474155784368,166.92535547949103,100.0,18.0,23.251474155784365,23.251474155784365,281.9253554794911,1241.2514741557843,969.6346145199404,990.0,0.9173809158184506,0.48,988.6026190841816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43306978424125,18.43306978424125,18.43306978424125,18.43306978424125,,1.1,1.1,1.1,1.1,0.9318013503035693,0.9318013503035693,0.9318013503035693,0.9318013503035693,0.98,0.98,0.98,0.98,45.40971535771839,45.40971535771839,45.40971535771839,45.40971535771839,181.6388614308736,4359.332674340965,0.1174570207914501,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1939-05-07,1939-05-18,1612.1,0.9592632614546616,1546.42830379106,0.225,1939,5,7,1939.05,1938,8,219,32,0.1336114054475475,0.0,0.0,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1241570653675396,1354.4283037910598,1100.0,,4,275.0,275.0,275.0,275.0,254.42830379105976,53.00000000000001,7.999999999999997,13.251474155784368,13.251474155784368,166.92535547949103,100.0,18.0,23.251474155784365,23.251474155784365,281.9253554794911,1241.2514741557843,969.6346145199404,990.0,0.9173809158184506,0.48,988.6026190841816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43306978424125,18.43306978424125,18.43306978424125,18.43306978424125,,1.1,1.1,1.1,1.1,0.9318013503035693,0.9318013503035693,0.9318013503035693,0.9318013503035693,0.98,0.98,0.98,0.98,45.40971535771839,45.40971535771839,45.40971535771839,45.40971535771839,181.6388614308736,4359.332674340965,0.1174570207914501,48.34229401866847,95.78146064809228,141.31926997739697,182.40730257835563,0.225
1939-05-08,1939-05-19,1590.3,0.9514522649612892,1513.0945369679382,0.228,1939,5,8,1939.05,1938,8,220,32,0.1307313679940298,33.33376682312155,0.0220301944185975,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.126892269656029,1321.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,221.09453696793815,52.99999999999999,8.0,11.515340467080115,11.515340467080115,137.063856033778,100.0,18.0,21.51534046708011,21.51534046708011,252.063856033778,1239.51534046708,969.5269208117426,990.0,0.9128271225366034,0.48,988.6071728774634,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.545317285720856,18.545317285720856,18.545317285720856,18.545317285720856,,1.1,1.1,1.1,1.1,0.9319172368011434,0.9319172368011434,0.9319172368011434,0.9319172368011434,0.98,0.98,0.98,0.98,45.69191806863471,45.69191806863471,45.69191806863471,45.69191806863471,182.76767227453885,4386.424134588932,0.1207906497638829,48.592924011639525,96.28964681435758,142.09862099759954,183.48589556573083,0.23
1939-05-09,1939-05-20,1526.0,0.9471205498912516,1445.30595913405,0.238,1939,5,9,1939.05,1938,8,221,32,0.1248744348691819,67.78857783388821,0.0469025796271562,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1328438444376415,1253.30595913405,1100.0,,4,275.0,275.0,275.0,275.0,153.30595913405,37.52802124635599,7.984685371565106,7.984685371565106,7.984685371565106,91.82388177299867,84.52802124635598,17.984685371565106,17.984685371565106,17.984685371565106,206.8238817729987,1220.4973919894862,969.3079115602792,990.0,0.870614792562145,0.48,988.6493852074376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.806538867158643,18.806538867158643,18.806538867158643,18.806538867158643,,1.1,1.1,1.1,1.1,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.9320405897515404,0.98,0.98,0.98,0.98,46.341648499604425,46.341648499604425,46.341648499604425,46.341648499604425,185.3665939984177,4448.798255962024,0.1282542238388606,49.09639269205353,97.31099995878648,143.66621420276653,185.658363589038,0.24
1939-05-10,1939-05-21,1515.4,0.9467776643355372,1434.7468725340734,0.239,1939,5,10,1939.05,1938,8,222,32,0.1239621297869439,10.55908659997658,0.0073595466922516,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.1338215149135585,1242.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,142.74687253407342,34.943244839070054,7.434732944482992,7.434732944482992,7.434732944482992,85.49942886155439,81.94324483907005,17.434732944482988,17.434732944482988,17.434732944482988,200.4994288615544,1216.812710728036,969.273797588187,990.0,0.8652966958961346,0.48,988.6547033041036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.845970935916807,18.845970935916807,18.845970935916807,18.845970935916807,,1.1,1.1,1.1,1.1,0.932041427103168,0.932041427103168,0.932041427103168,0.932041427103168,0.98,0.98,0.98,0.98,46.43885573744532,46.43885573744532,46.43885573744532,46.43885573744532,185.7554229497813,4458.13015079475,0.1294691255341069,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411945,0.24
1939-05-11,1939-05-22,1515.4,0.9467776643355372,1434.7468725340734,0.239,1939,5,11,1939.05,1938,8,223,32,0.1239621297869439,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1338215149135585,1242.7468725340734,1100.0,,4,275.0,275.0,275.0,275.0,142.74687253407342,34.943244839070054,7.434732944482992,7.434732944482992,7.434732944482992,85.49942886155439,81.94324483907005,17.434732944482988,17.434732944482988,17.434732944482988,200.4994288615544,1216.812710728036,969.273797588187,990.0,0.8652966958961346,0.48,988.6547033041036,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.845970935916807,18.845970935916807,18.845970935916807,18.845970935916807,,1.1,1.1,1.1,1.1,0.932041427103168,0.932041427103168,0.932041427103168,0.932041427103168,0.98,0.98,0.98,0.98,46.43885573744532,46.43885573744532,46.43885573744532,46.43885573744532,185.7554229497813,4458.13015079475,0.1294691255341069,49.17406511249085,97.4686294853421,143.908298390926,185.99421795411945,0.24
1939-05-12,1939-05-23,1484.0,0.9349948732745152,1387.5323919393811,0.244,1939,5,12,1939.05,1938,8,224,32,0.1198827986635625,47.21448059469254,0.034027660088497,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1383751479355648,1195.532391939381,1100.0,,4,275.0,275.0,275.0,275.0,95.53239193938089,23.38553344349428,4.9756454135094215,4.9756454135094215,4.9756454135094215,57.21992225535836,70.38553344349428,14.97564541350942,14.97564541350942,14.97564541350942,172.21992225535834,1200.336824270513,969.1212584970348,990.0,0.8415170659574415,0.48,988.6784829340428,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02228965700768,19.02228965700768,19.02228965700768,19.02228965700768,,1.1,1.1,1.1,1.1,0.931988109928282,0.931988109928282,0.931988109928282,0.931988109928282,0.98,0.98,0.98,0.98,46.8706459884493,46.8706459884493,46.8706459884493,46.8706459884493,187.4825839537972,4499.5820148911325,0.1351194285934825,49.51880806237489,98.16846289725184,144.98360396880662,187.48726154484487,0.245
1939-05-13,1939-05-24,1412.4,0.9216787399758842,1301.779052341939,0.257,1939,5,13,1939.05,1938,8,225,33,0.1124737101223435,85.75333959744194,0.0658739587514249,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1474904667228946,1109.779052341939,1100.0,,4,275.0,275.0,275.0,275.0,9.779052341938948,2.3938305212038054,0.5093256428093204,0.5093256428093204,0.5093256428093204,5.857244892307183,49.3938305212038,10.50932564280932,10.50932564280932,10.50932564280932,120.8572448923072,1170.4124818068226,968.8484484502176,990.0,0.7983272933294343,0.48,988.7216727066708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.338289476453,19.338289476453,19.338289476453,19.338289476453,,1.1,1.1,1.1,1.1,0.9316591956069552,0.9316591956069552,0.9316591956069552,0.9316591956069552,0.98,0.98,0.98,0.98,47.63244873399564,47.63244873399564,47.63244873399564,47.63244873399564,190.5297949359825,4572.7150784635805,0.1463610853110701,50.12482947006124,99.39954158765327,146.87728272481502,190.1215937376477,0.255
1939-05-14,1939-05-25,1402.3,0.9246639980161044,1296.6563244179831,0.259,1939,5,14,1939.05,1938,8,226,33,0.1120311064297137,5.122727923955836,0.0039507214267089,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.148073160470012,1104.6563244179831,1100.0,,4,275.0,275.0,275.0,275.0,4.6563244179831145,1.1398294148187829,0.2425168967699539,0.2425168967699539,0.2425168967699539,2.7889443128544698,48.139829414818784,10.242516896769953,10.242516896769953,10.242516896769953,117.78894431285448,1168.6248632083584,968.8323484481708,990.0,0.7957472252491774,0.48,988.7242527747508,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.35696954657995,19.35696954657995,19.35696954657995,19.35696954657995,,1.1,1.1,1.1,1.1,0.9316303743409318,0.9316303743409318,0.9316303743409318,0.9316303743409318,0.98,0.98,0.98,0.98,47.67698495911407,47.67698495911407,47.67698495911407,47.67698495911407,190.7079398364563,4576.990556074952,0.1470767050953593,50.1601912863106,99.47140851504476,146.9879113142629,190.27568277529065,0.26
1939-05-15,1939-05-26,1392.3,0.9224295632816956,1284.2986809571048,0.261,1939,5,15,1939.05,1938,8,227,33,0.1109634060346938,12.357643460878307,0.0096220946452027,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495854,0.1493131392362345,50.24513984229171,99.6440808928758,147.25378660618532,190.64617625088155,0.26
1939-05-16,1939-05-27,1343.0,0.9274857562547472,1245.6133706501255,0.2689999999999999,1939,5,16,1939.05,1938,8,228,33,0.1076209952241708,38.685310306979325,0.0310572375172789,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1541409272925426,1053.6133706501255,1053.6133706501255,,4,263.4033426625314,263.4033426625314,263.4033426625314,263.4033426625314,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1120.6133706501255,968.6719277363288,990.0,0.7264522875362636,0.4196973818451631,988.8538503306186,0.4908460113067482,0.4908460113067482,0.4908460113067482,0.4908460113067482,19.691076582982888,19.691076582982888,19.691076582982888,19.691076582982888,,1.0536133706501254,1.0536133706501254,1.0536133706501254,1.0536133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.87202103528881,46.87202103528881,46.87202103528881,46.87202103528881,187.48808414115524,4499.714019387726,0.1505186830511455,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268736,0.27
1939-05-17,1939-05-28,1333.2,0.93062010988263,1240.7027304955225,0.271,1939,5,17,1939.05,1938,8,229,33,0.1071967159148131,4.9106401546030165,0.0039579506306412,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.9313663250984,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1939-05-18,1939-05-29,1333.2,0.93062010988263,1240.7027304955225,0.271,1939,5,18,1939.05,1938,8,230,33,0.1071967159148131,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1547510094729278,1048.7027304955222,1048.7027304955222,,4,262.17568262388056,262.17568262388056,262.17568262388056,262.17568262388056,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.7027304955222,968.6564942958432,990.0,0.7193647656636407,0.4133135496441792,988.8673216846922,0.4862891523814779,0.4862891523814779,0.4862891523814779,0.4862891523814779,19.72453823646764,19.72453823646764,19.72453823646764,19.72453823646764,,1.0487027304955223,1.0487027304955223,1.0487027304955223,1.0487027304955223,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.73284158127458,46.73284158127458,46.73284158127458,46.73284158127458,186.9313663250984,4486.35279180236,0.1506657168800137,50.54291021566379,100.24950472108353,148.1863834968171,191.94664689054628,0.27
1939-05-19,1939-05-30,1323.5,0.9328392041321604,1234.6126866689142,0.272,1939,5,19,1939.05,1938,8,231,33,0.1066705361281941,6.09004382660828,0.0049327565578802,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.155514358529744,1042.6126866689142,1042.6126866689142,,4,260.65317166722855,260.65317166722855,260.65317166722855,260.65317166722855,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1109.6126866689142,968.6373541581024,990.0,0.7105750116870926,0.4053964926695884,988.8840284956432,0.4806672524206162,0.4806672524206162,0.4806672524206162,0.4806672524206162,19.766007085120364,19.766007085120364,19.766007085120364,19.766007085120364,,1.0426126866689145,1.0426126866689145,1.0426126866689145,1.0426126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55913436357708,46.55913436357708,46.55913436357708,46.55913436357708,186.23653745430832,4469.6768989034,0.1508461232135802,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1939-05-20,1939-05-31,1294.7,0.930160230545765,1204.278450487602,0.2789999999999999,1939,5,20,1939.05,1938,8,232,34,0.1040496581221288,30.33423618131223,0.0251887228979561,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1594315666134031,1012.278450487602,1012.278450487602,,4,253.0696126219005,253.0696126219005,253.0696126219005,253.0696126219005,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1079.278450487602,968.5420179872468,990.0,0.6667936398790131,0.3659619856338825,988.9672443744872,0.4531495959818069,0.4531495959818069,0.4531495959818069,0.4531495959818069,19.9720767912586,19.9720767912586,19.9720767912586,19.9720767912586,,1.012278450487602,1.012278450487602,1.012278450487602,1.012278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.67580016250961,45.67580016250961,45.67580016250961,45.67580016250961,182.70320065003844,4384.876815600923,0.1517117578381175,50.788923470285646,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1939-05-21,1939-06-01,1285.2,0.9335684694459698,1199.8221969319604,0.28,1939,5,21,1939.05,1938,8,233,34,0.1036646378149214,4.456253555641523,0.0037140949442646,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1600237105889181,1007.8221969319604,1007.8221969319604,,4,251.9555492329901,251.9555492329901,251.9555492329901,251.9555492329901,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1074.8221969319604,968.528012618929,990.0,0.6603619337162315,0.3601688560115485,988.9794692102722,0.4491751340267961,0.4491751340267961,0.4491751340267961,0.4491751340267961,20.002281457316435,20.002281457316435,20.002281457316435,20.002281457316435,,1.0078221969319603,1.0078221969319603,1.0078221969319603,1.0078221969319603,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.543499558204616,45.543499558204616,45.543499558204616,45.543499558204616,182.1739982328185,4372.175957587642,0.1518341623439303,50.81885925445066,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1939-05-22,1939-06-02,1247.6,0.942088475173866,1175.3495816269149,0.286,1939,5,22,1939.05,1938,8,234,34,0.1015502038525654,24.472615305045338,0.020821562952505,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1633556543528387,983.3495816269152,983.3495816269152,,4,245.83739540672883,245.83739540672883,245.83739540672883,245.83739540672883,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1050.3495816269149,968.4510986851132,990.0,0.6250406332759599,0.336679665301532,989.0382797014224,0.4276590157839112,0.4276590157839112,0.4276590157839112,0.4276590157839112,20.15952200052548,20.15952200052548,20.15952200052548,20.15952200052548,,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.9833495816269152,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.78691134638818,44.78691134638818,44.78691134638818,44.78691134638818,179.14764538555272,4299.543489253265,0.1524207335298296,50.98247086626295,101.14376523990116,149.56527190732496,193.87268151444263,0.285
1939-05-23,1939-06-03,1165.5,0.9248423596970068,1077.9037702268613,0.305,1939,5,23,1939.05,1938,8,235,34,0.0931308857476008,97.4458114000538,0.0904030713052843,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1781235072214198,885.9037702268613,885.9037702268613,,4,221.47594255671527,221.47594255671527,221.47594255671527,221.47594255671527,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,952.9037702268612,968.1448404207132,990.0,0.5266050484150522,0.2587230161814891,989.2146719354034,0.3471980182636384,0.3471980182636384,0.3471980182636384,0.3471980182636384,20.722633496426823,20.722633496426823,20.722633496426823,20.722633496426823,,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.8859037702268613,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.47576846216993,41.47576846216993,41.47576846216993,41.47576846216993,165.90307384867972,3981.6737723683136,0.1539126946496929,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1939-05-24,1939-06-04,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,5,24,1939.05,1938,8,236,34,0.0926907521135596,5.094139282883361,0.0047484093505023,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439778,880.8096309439778,,4,220.20240773599448,220.20240773599448,220.20240773599448,220.20240773599448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.809630943978,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.751363944330603,20.751363944330603,20.751363944330603,20.751363944330603,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.294446304379846,41.294446304379846,41.294446304379846,41.294446304379846,165.1777852175194,3964.2668452204657,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
