Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-05-25,1939-06-05,1156.6,0.9275545832128465,1072.809630943978,0.307,1939,5,25,1939.05,1938,8,237,34,0.0926907521135596,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1789693105486543,880.8096309439778,880.8096309439778,,4,220.20240773599448,220.20240773599448,220.20240773599448,220.20240773599448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,947.809630943978,968.1288302686812,990.0,0.5219371120203782,0.2546477047551824,989.2234151832243,0.3432209702127619,0.3432209702127619,0.3432209702127619,0.3432209702127619,20.751363944330603,20.751363944330603,20.751363944330603,20.751363944330603,,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.8808096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.294446304379846,41.294446304379846,41.294446304379846,41.294446304379846,165.1777852175194,3964.2668452204657,0.1539674705121518,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713827,0.305
1939-05-26,1939-06-06,1138.9,0.9264025951197036,1055.0799155818304,0.312,1939,5,26,1939.05,1938,8,238,34,0.0911589047062701,17.729715362147545,0.0168041445015758,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1819767367044613,863.0799155818304,863.0799155818304,,4,215.7699788954576,215.7699788954576,215.7699788954576,215.7699788954576,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,930.0799155818304,968.0731083061142,990.0,0.5056907592980916,0.2404639324654643,989.2538453082364,0.3295567399538873,0.3295567399538873,0.3295567399538873,0.3295567399538873,20.851180262168327,20.851180262168327,20.851180262168327,20.851180262168327,,0.8630799155818304,0.8630799155818304,0.8630799155818304,0.8630799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.65786772520587,40.65786772520587,40.65786772520587,40.65786772520587,162.63147090082347,3903.155301619763,0.1541413768748875,51.76952527372407,102.74674369331096,152.04132860507391,197.3415589106612,0.31
1939-05-27,1939-06-07,1078.4,0.9281778283406515,1000.9469700825588,0.3289999999999999,1939,5,27,1939.05,1938,8,239,35,0.0864818182151329,54.13294549927162,0.0540817317173223,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1918183537577057,808.9469700825588,808.9469700825588,,3,269.64899002751963,269.64899002751963,269.64899002751963,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,875.9469700825588,967.902976191688,990.0,0.4560868650158905,0.197157576066047,989.346755558918,0.5143564228344992,0.5143564228344992,0.5143564228344992,,20.929422944395537,20.929422944395537,20.929422944395537,,,1.0785959601100783,1.0785959601100783,1.0785959601100783,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.00103492567438,51.00103492567438,51.00103492567438,,153.00310477702308,3672.074514648554,0.1528583524903455,52.11680620732814,103.4548276465988,153.137019962349,198.8811588600613,0.33
1939-05-28,1939-06-08,1069.9,0.9299642904600628,994.9687943632211,0.331,1939,5,28,1939.05,1938,8,240,35,0.0859653038329823,5.978175719337628,0.0060084052416575,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1929708761598697,802.9687943632211,802.9687943632211,,3,267.6562647877404,267.6562647877404,267.6562647877404,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,869.9687943632211,967.8798751774528,990.0,0.4506088553925931,0.1923750354905769,989.3570161091168,0.5067957385366525,0.5067957385366525,0.5067957385366525,,20.97034519312729,20.97034519312729,20.97034519312729,,,1.0706250591509616,1.0706250591509616,1.0706250591509616,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.7231164695095,50.7231164695095,50.7231164695095,,152.1693494085285,3652.064385804684,0.1529388160418806,52.160612565586455,103.54418069287516,153.2753709069377,199.07576271345832,0.33
1939-05-29,1939-06-09,1061.5,0.9305477185239216,987.7764032131428,0.3329999999999999,1939,5,29,1939.05,1938,8,241,35,0.0853438812376155,7.192391150078379,0.0072813959988133,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1943759735254276,795.7764032131427,795.7764032131427,,3,265.2588010710476,265.2588010710476,265.2588010710476,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,862.7764032131427,967.8511056128524,990.0,0.4440182180837563,0.1878882016065713,989.3680935803096,0.4977733063623015,0.4977733063623015,0.4977733063623015,,21.019214661094807,21.019214661094807,21.019214661094807,,,1.0610352042841902,1.0610352042841902,1.0610352042841902,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.385923681402815,50.385923681402815,50.385923681402815,,151.15777104420843,3627.786505061002,0.1530283276179777,52.21814121008511,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1939-05-30,1939-06-10,1028.1,0.938516124607947,964.8884277094304,0.345,1939,5,30,1939.05,1938,8,242,35,0.0833663601540947,22.887975503712603,0.0237208519103569,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1989867372083558,772.8884277094303,772.8884277094303,,3,257.62947590314343,257.62947590314343,257.62947590314343,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,839.8884277094303,967.7595537108376,990.0,0.4230451728014698,0.1764442138547151,989.4005106133438,0.4695986990495848,0.4695986990495848,0.4695986990495848,,21.17135820345652,21.17135820345652,21.17135820345652,,,1.0305179036125736,1.0305179036125736,1.0305179036125736,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.29095207975249,49.29095207975249,49.29095207975249,,147.87285623925746,3548.948549742179,0.1532538395038026,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1939-05-31,1939-06-11,1028.1,0.938516124607947,964.8884277094304,0.345,1939,5,31,1939.05,1938,8,243,35,0.0833663601540947,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1989867372083558,772.8884277094303,772.8884277094303,,3,257.62947590314343,257.62947590314343,257.62947590314343,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,839.8884277094303,967.7595537108376,990.0,0.4230451728014698,0.1764442138547151,989.4005106133438,0.4695986990495848,0.4695986990495848,0.4695986990495848,,21.17135820345652,21.17135820345652,21.17135820345652,,,1.0305179036125736,1.0305179036125736,1.0305179036125736,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.29095207975249,49.29095207975249,49.29095207975249,,147.87285623925746,3548.948549742179,0.1532538395038026,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1939-06-01,1939-06-12,1028.1,0.938516124607947,964.8884277094304,0.345,1939,6,1,1939.06,1938,9,244,35,0.0833663601540947,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.1668586702632566,803.8884277094303,803.8884277094303,,3,267.96280923647674,267.96280923647674,267.96280923647674,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.8884277094303,967.7595537108376,990.0,0.4487025433193982,0.1931107421675441,989.3581867145132,0.507955183413613,0.507955183413613,0.507955183413613,,21.09067782026172,21.09067782026172,21.09067782026172,,,1.071851236945907,1.071851236945907,1.071851236945907,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.07260339354976,51.07260339354976,51.07260339354976,,153.21781018064928,3677.227444335583,0.1587932923440448,52.40009934424843,104.03283345298864,154.03239081733838,200.1415412644872,0.345
1939-06-02,1939-06-13,995.5,0.9397134833945832,935.4847727193076,0.353,1939,6,2,1939.06,1938,9,245,35,0.0808258843629481,29.403654990122607,0.0314314629672173,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.1721032823783953,774.4847727193076,774.4847727193076,,3,258.16159090643583,258.16159090643583,258.16159090643583,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,838.4847727193076,967.6419390908771,990.0,0.4217589550814372,0.1772423863596537,989.4009986585588,0.4715372542893576,0.4715372542893576,0.4715372542893576,,21.2875223133922,21.2875223133922,21.2875223133922,,,1.0326463636257432,1.0326463636257432,1.0326463636257432,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66376972775132,49.66376972775132,49.66376972775132,,148.9913091832539,3575.791420398094,0.1592664183620643,52.631302884954046,104.50482607609388,154.76419726034013,201.1732211680637,0.355
1939-06-03,1939-06-14,901.5,0.9382341165532342,845.8180560727408,0.392,1939,6,3,1939.06,1938,9,246,36,0.0730786800446847,89.66671664656691,0.1060118260691936,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727408,684.8180560727408,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727408,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.86171003789418,21.86171003789418,21.86171003789418,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.09838753615843,45.09838753615843,45.09838753615843,,135.2951626084753,3247.083902603408,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1939-06-04,1939-06-15,901.5,0.9382341165532342,845.8180560727408,0.392,1939,6,4,1939.06,1938,9,247,36,0.0730786800446847,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727408,684.8180560727408,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727408,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.86171003789418,21.86171003789418,21.86171003789418,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.09838753615843,45.09838753615843,45.09838753615843,,135.2951626084753,3247.083902603408,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.2540654472392,0.39
1939-06-05,1939-06-16,893.9,0.9367077700178248,837.3230756189334,0.3939999999999999,1939,6,5,1939.06,1938,9,248,36,0.0723447137334758,8.494980453807216,0.0101454034901974,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.4410252063112,225.4410252063112,225.4410252063112,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.1328969226856799,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.6419097852557,44.6419097852557,44.6419097852557,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719471,0.395
1939-06-06,1939-06-17,849.3,0.9394403434210324,797.8666836674828,0.408,1939,6,6,1939.06,1938,9,249,36,0.0689356814688705,39.456391951450655,0.0494523618533424,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1939-06-07,1939-06-18,849.3,0.9394403434210324,797.8666836674828,0.408,1939,6,7,1939.06,1938,9,250,36,0.0689356814688705,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1939-06-08,1939-06-19,849.3,0.9394403434210324,797.8666836674828,0.408,1939,6,8,1939.06,1938,9,251,36,0.0689356814688705,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502615,3027.7054988406267,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1939-06-09,1939-06-20,834.7,0.9372509051268212,782.3233305093576,0.414,1939,6,9,1939.06,1938,9,252,36,0.0675927357560084,15.543353158125226,0.0198681958621957,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2057972627445171,621.3233305093576,621.3233305093576,,3,207.10777683645253,207.10777683645253,207.10777683645253,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,685.3233305093576,967.0292933220372,990.0,0.3139555539184681,0.1163969991528072,989.5696474469288,0.3036492903198669,0.3036492903198669,0.3036492903198669,,22.236704834571466,22.236704834571466,22.236704834571466,,,0.8284311073458102,0.8284311073458102,0.8284311073458102,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.75590379433349,40.75590379433349,40.75590379433349,,122.26771138300045,2934.425073192011,0.1562879523270691,53.78637819986046,106.86695347954765,158.43668926405743,206.374258108234,0.415
1939-06-10,1939-06-21,771.2,0.9464335203043928,729.8895308587479,0.4429999999999999,1939,6,10,1939.06,1938,9,253,37,0.0630624554661958,52.43379965060967,0.0718379938795929,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2205813252459947,568.8895308587479,568.8895308587479,,3,189.62984361958263,189.62984361958263,189.62984361958263,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.8895308587479,966.8195581234352,990.0,0.2835591483239118,0.0975558123434991,989.6188850393328,0.2545824730091072,0.2545824730091072,0.2545824730091072,,22.544744442888607,22.544744442888607,22.544744442888607,,,0.7585193744783305,0.7585193744783305,0.7585193744783305,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.83342802647464,37.83342802647464,37.83342802647464,,113.50028407942392,2724.006817906174,0.1555033731555044,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1939-06-11,1939-06-22,764.4,0.9485719271921368,725.0883811456692,0.446,1939,6,11,1939.06,1938,9,254,37,0.0626476361309858,4.801149713078644,0.0066214682760364,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2220418974933972,564.0883811456692,564.0883811456692,,3,188.0294603818897,188.0294603818897,188.0294603818897,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,628.0883811456692,966.8003535245826,990.0,0.2807758731279242,0.0956353524582677,989.6235887744136,0.2503039631480634,0.2503039631480634,0.2503039631480634,,22.57293128668304,22.57293128668304,22.57293128668304,,,0.752117841527559,0.752117841527559,0.752117841527559,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.56103488223197,37.56103488223197,37.56103488223197,,112.68310464669594,2704.3945115207025,0.1554060271503068,54.19608618329298,107.7066735080535,159.74684211069422,208.24047023905484,0.445
1939-06-12,1939-06-23,757.6,0.9384301272574462,710.9546644102412,0.45,1939,6,12,1939.06,1938,9,255,37,0.0614264830050448,14.133716735427926,0.0198799128030931,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2264560710541992,549.9546644102413,549.9546644102413,,2,274.9773322051206,274.9773322051206,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,613.9546644102412,966.7438186576406,990.0,0.2725824141508645,0.0899818657640965,989.637435720085,0.5348467586659359,0.5348467586659359,,,22.35877030377821,22.35877030377821,,,,1.0999093288204826,1.0999093288204826,,,0.94,0.94,,,0.98,0.98,,,55.56070467269205,55.56070467269205,,,111.12140934538412,2666.9138242892186,0.1562988681388886,54.29538586711199,107.91035980351516,160.06504693480397,208.6946777113153,0.45
1939-06-13,1939-06-24,710.9,0.9311866496775344,661.9805892557591,0.472,1939,6,13,1939.06,1938,9,256,37,0.0571951229116975,48.974075154482186,0.0739811347180768,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697408,22.693519445697408,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.7947960858623,0.1552031154756658,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1939-06-14,1939-06-25,710.9,0.9311866496775344,661.9805892557591,0.472,1939,6,14,1939.06,1938,9,257,37,0.0571951229116975,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697408,22.693519445697408,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.7947960858623,0.1552031154756658,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1939-06-15,1939-06-26,710.9,0.9311866496775344,661.9805892557591,0.472,1939,6,15,1939.06,1938,9,258,37,0.0571951229116975,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2432095481545863,500.9805892557591,500.9805892557591,,2,250.4902946278796,250.4902946278796,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,564.9805892557591,966.547922357023,990.0,0.2441916459453676,0.0703922357023036,989.6854161183522,0.4439743156318051,0.4439743156318051,,,22.693519445697408,22.693519445697408,,,,1.0019611785115183,1.0019611785115183,,,0.94,0.94,,,0.98,0.98,,,51.37072491845546,51.37072491845546,,,102.74144983691092,2465.7947960858623,0.1552031154756658,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1939-06-16,1939-06-27,691.4,0.9313799209999172,643.9560773793427,0.479,1939,6,16,1939.06,1938,9,259,37,0.0556378050855752,18.02451187641645,0.027990281495237,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2500170518697626,482.9560773793427,482.9560773793427,,2,241.4780386896713,241.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,546.9560773793427,966.4758243095172,990.0,0.2337426535532421,0.0665912154758685,989.6996661309709,0.4126488161904931,0.4126488161904931,,,22.81119300526307,22.81119300526307,,,,0.9659121547586852,0.9659121547586852,,,0.94,0.94,,,0.98,0.98,,,49.77927596792421,49.77927596792421,,,99.55855193584844,2389.4052464603624,0.1546045692138103,54.7555769815226,108.85525804251448,161.54350935298226,210.8104161619068,0.48
1939-06-17,1939-06-28,641.2,0.9249135320234408,593.0545567334302,0.504,1939,6,17,1939.06,1938,9,260,38,0.0512399137017683,50.90152064591234,0.0858294065326469,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2714758670547864,432.05455673343033,432.05455673343033,,2,216.0272783667152,216.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,496.05455673343033,966.2687455053004,990.0,0.2066970852620248,0.056410911346686,989.7368920033912,0.3303423979061253,0.3303423979061253,,,23.13780410018472,23.13780410018472,,,,0.8641091134668607,0.8641091134668607,,,0.94,0.94,,,0.98,0.98,,,45.17037235253881,45.17037235253881,,,90.3407447050776,2168.1778729218627,0.1523312546533294,55.09926386075457,109.56202235606058,162.65202350866832,212.40289635313644,0.505
1939-06-18,1939-06-29,635.1,0.9262821612419124,588.2818006047386,0.51,1939,6,18,1939.06,1938,9,261,38,0.0508275475722494,4.7727561286917535,0.0081130439931772,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2736783627072878,427.2818006047386,427.2818006047386,,2,213.6409003023693,213.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.2818006047386,966.2472681027213,990.0,0.2051120371012046,0.0554563601209477,989.7394316027776,0.3230913151004191,0.3230913151004191,,,23.169072184956143,23.169072184956143,,,,0.8545636012094772,0.8545636012094772,,,0.94,0.94,,,0.98,0.98,,,44.73175924406947,44.73175924406947,,,89.46351848813894,2147.1244437153346,0.1520759581482424,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1939-06-19,1939-06-30,635.1,0.9262821612419124,588.2818006047386,0.51,1939,6,19,1939.06,1938,9,262,38,0.0508275475722494,0.0,0.0,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2736783627072878,427.2818006047386,427.2818006047386,,2,213.6409003023693,213.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.2818006047386,966.2472681027213,990.0,0.2051120371012046,0.0554563601209477,989.7394316027776,0.3230913151004191,0.3230913151004191,,,23.169072184956143,23.169072184956143,,,,0.8545636012094772,0.8545636012094772,,,0.94,0.94,,,0.98,0.98,,,44.73175924406947,44.73175924406947,,,89.46351848813894,2147.1244437153346,0.1520759581482424,55.13431127539617,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1939-06-20,1939-07-01,599.3,0.914747618352918,548.2082476789036,0.531,1939,6,20,1939.06,1938,9,263,38,0.0473651925994572,40.07355292583486,0.0730991426989743,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2936840163964495,387.20824767890366,387.20824767890366,,2,193.60412383945183,193.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.20824767890366,966.066937114555,990.0,0.1918034770889348,0.0474416495357807,989.7607548733752,0.2653629563055117,0.2653629563055117,,,23.428454802514764,23.428454802514764,,,,0.7744164953578074,0.7744164953578074,,,0.93,0.93,,,0.97,0.97,,,40.14042256249415,40.14042256249415,,,80.2808451249883,1926.7402829997188,0.1464422424596763,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1939-06-21,1939-07-02,599.3,0.914747618352918,548.2082476789036,0.531,1939,6,21,1939.06,1938,9,264,38,0.0473651925994572,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2936840163964495,387.20824767890366,387.20824767890366,,2,193.60412383945183,193.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.20824767890366,966.066937114555,990.0,0.1918034770889348,0.0474416495357807,989.7607548733752,0.2653629563055117,0.2653629563055117,,,23.428454802514764,23.428454802514764,,,,0.7744164953578074,0.7744164953578074,,,0.93,0.93,,,0.97,0.97,,,40.14042256249415,40.14042256249415,,,80.2808451249883,1926.7402829997188,0.1464422424596763,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1939-06-22,1939-07-03,599.3,0.914747618352918,548.2082476789036,0.531,1939,6,22,1939.06,1938,9,265,38,0.0473651925994572,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2936840163964495,387.20824767890366,387.20824767890366,,2,193.60412383945183,193.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.20824767890366,966.066937114555,990.0,0.1918034770889348,0.0474416495357807,989.7607548733752,0.2653629563055117,0.2653629563055117,,,23.428454802514764,23.428454802514764,,,,0.7744164953578074,0.7744164953578074,,,0.93,0.93,,,0.97,0.97,,,40.14042256249415,40.14042256249415,,,80.2808451249883,1926.7402829997188,0.1464422424596763,55.42394417524778,110.23065711285332,163.70307737368032,213.9182458937433,0.53
1939-06-23,1939-07-04,593.4,0.9144727365071093,542.6481218433187,0.5329999999999999,1939,6,23,1939.06,1938,9,266,38,0.0468847977272627,5.560125835585153,0.01024628228086,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2966931857298242,381.64812184331856,381.64812184331856,,2,190.82406092165928,190.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,445.64812184331856,966.0419165482948,990.0,0.1899569408335744,0.0463296243686637,989.763713434798,0.2577985556270807,0.2577985556270807,,,23.46399833087575,23.46399833087575,,,,0.7632962436866372,0.7632962436866372,,,0.93,0.93,,,0.97,0.97,,,39.62404818488386,39.62404818488386,,,79.24809636976772,1901.954312874425,0.1460395663041646,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1939-06-24,1939-07-05,559.1,0.9068376142103768,507.01291010502166,0.556,1939,6,24,1939.06,1938,9,267,39,0.0438059154330738,35.6352117382969,0.0702846239771596,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3175461547254305,346.01291010502166,346.01291010502166,,2,173.00645505251083,173.00645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,410.01291010502166,965.8815580954724,990.0,0.1781223686695643,0.0392025820210043,989.7826750493094,0.2118941627881207,0.2118941627881207,,,23.68922279104877,23.68922279104877,,,,0.6920258202100433,0.6920258202100433,,,0.92,0.92,,,0.97,0.97,,,35.87911224605679,35.87911224605679,,,71.75822449211358,1722.1973878107267,0.141531355635993,55.71305354678754,110.82691046906272,164.64248668860756,215.27755427081485,0.555
1939-06-25,1939-07-06,553.5,0.9084075021595168,502.8035524452925,0.56,1939,6,25,1939.06,1938,9,268,39,0.0434422269312732,4.209357659729164,0.0083717739050524,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3202045793372106,341.8035524452925,341.8035524452925,,2,170.90177622264625,170.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,405.8035524452925,965.8626159860036,990.0,0.1767244270113517,0.0383607104890585,989.7849148624996,0.2067661216934254,0.2067661216934254,,,23.71553275480237,23.71553275480237,,,,0.683607104890585,0.683607104890585,,,0.92,0.92,,,0.97,0.97,,,35.4819950293229,35.4819950293229,,,70.9639900586458,1703.135761407499,0.1411366123280663,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1939-06-26,1939-07-07,553.5,0.9084075021595168,502.8035524452925,0.56,1939,6,26,1939.06,1938,9,269,39,0.0434422269312732,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3202045793372106,341.8035524452925,341.8035524452925,,2,170.90177622264625,170.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,405.8035524452925,965.8626159860036,990.0,0.1767244270113517,0.0383607104890585,989.7849148624996,0.2067661216934254,0.2067661216934254,,,23.71553275480237,23.71553275480237,,,,0.683607104890585,0.683607104890585,,,0.92,0.92,,,0.97,0.97,,,35.4819950293229,35.4819950293229,,,70.9639900586458,1703.135761407499,0.1411366123280663,55.74210023094038,110.88686423657693,164.7370635316761,215.41467771416484,0.56
1939-06-27,1939-07-08,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1939,6,27,1939.06,1938,9,270,39,0.0419289477192565,17.514805694637573,0.0360915142003835,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3317612474593874,324.28874675065487,324.28874675065487,,2,162.14437337532746,162.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,388.2887467506549,965.783799360378,990.0,0.1709077018729112,0.0348577493501309,989.7942345487768,0.1860965144286235,0.1860965144286235,,,23.824338673970388,23.824338673970388,,,,0.6485774935013099,0.6485774935013099,,,0.92,0.92,,,0.97,0.97,,,33.81826366608557,33.81826366608557,,,67.63652733217114,1623.2766559721076,0.1393737806306959,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1939-06-28,1939-07-09,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1939,6,28,1939.06,1938,9,271,39,0.0419289477192565,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3317612474593874,324.28874675065487,324.28874675065487,,2,162.14437337532746,162.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,388.2887467506549,965.783799360378,990.0,0.1709077018729112,0.0348577493501309,989.7942345487768,0.1860965144286235,0.1860965144286235,,,23.824338673970388,23.824338673970388,,,,0.6485774935013099,0.6485774935013099,,,0.92,0.92,,,0.97,0.97,,,33.81826366608557,33.81826366608557,,,67.63652733217114,1623.2766559721076,0.1393737806306959,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1939-06-29,1939-07-10,531.4,0.9132268474795916,485.2887467506549,0.5770000000000001,1939,6,29,1939.06,1938,9,272,39,0.0419289477192565,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3317612474593874,324.28874675065487,324.28874675065487,,2,162.14437337532746,162.14437337532746,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,388.2887467506549,965.783799360378,990.0,0.1709077018729112,0.0348577493501309,989.7942345487768,0.1860965144286235,0.1860965144286235,,,23.824338673970388,23.824338673970388,,,,0.6485774935013099,0.6485774935013099,,,0.92,0.92,,,0.97,0.97,,,33.81826366608557,33.81826366608557,,,67.63652733217114,1623.2766559721076,0.1393737806306959,55.861988398350896,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1939-06-30,1939-07-11,520.6,0.9178171544321816,477.81561059739374,0.581,1939,6,30,1939.06,1938,9,273,39,0.0412832687556148,7.473136153261237,0.0156402092931159,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.3369500628049974,316.8156105973937,316.8156105973937,,2,158.40780529869684,158.40780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,380.81561059739374,965.7501702476884,990.0,0.1684258485378798,0.0333631221194787,989.7982110293426,0.1776050278583889,0.1776050278583889,,,23.870435753795928,23.870435753795928,,,,0.6336312211947873,0.6336312211947873,,,0.92,0.92,,,0.97,0.97,,,33.10285815300041,33.10285815300041,,,66.20571630600082,1588.9371913440198,0.1385591320953839,55.912646906501415,111.23906785814634,165.29312004463438,216.2219321282652,0.58
1939-07-01,1939-07-12,489.0,0.9132865993695144,446.5971470916925,0.608,1939,7,1,1939.07,1938,10,274,40,0.0385859935087222,31.21846350570121,0.0699029622311752,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619128,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.2137047249581,0.61
1939-07-02,1939-07-13,483.8,0.9150446507013824,442.69860200932885,0.612,1939,7,2,1939.07,1938,10,275,40,0.038249159213606,3.8985450823636825,0.0088063189372383,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.69860200932885,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.04506791792744,24.04506791792744,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.5022032336028,0.1463093057912312,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1939-07-03,1939-07-14,483.8,0.9150446507013824,442.69860200932885,0.612,1939,7,3,1939.07,1938,10,276,40,0.038249159213606,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.69860200932885,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.04506791792744,24.04506791792744,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.5022032336028,0.1463093057912312,56.146707119337385,111.72299864707873,166.0585192124692,217.33624958301183,0.61
1939-07-04,1939-07-15,473.6,0.9185589519257016,435.0295196320124,0.621,1939,7,4,1939.07,1938,10,277,40,0.0375865504962058,7.669082377316386,0.0176288781133831,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1939-07-05,1939-07-16,473.6,0.9185589519257016,435.0295196320124,0.621,1939,7,5,1939.07,1938,10,278,40,0.0375865504962058,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1939-07-06,1939-07-17,473.6,0.9185589519257016,435.0295196320124,0.621,1939,7,6,1939.07,1938,10,279,40,0.0375865504962058,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1939-07-07,1939-07-18,468.6,0.9171517748188612,429.7773216801184,0.624,1939,7,7,1939.07,1938,10,280,40,0.0371327605931622,5.252197951894003,0.0122207424332249,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.314116155483141,294.77732168011835,294.77732168011835,,2,147.38866084005917,147.38866084005917,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.7773216801184,965.5339979475604,990.0,0.1594463429933972,0.0289554643360236,989.8115981926704,0.1537050413467662,0.1537050413467662,,,24.12389520376332,24.12389520376332,,,,0.5895546433602368,0.5895546433602368,,,0.92,0.92,,,0.97,0.97,,,31.12720135865069,31.12720135865069,,,62.25440271730138,1494.1056652152329,0.1448526936552438,56.2311618496461,111.89778324106524,166.33537892260895,217.74027087157043,0.625
1939-07-08,1939-07-19,463.6,0.9213465808907868,427.1362749009687,0.629,1939,7,8,1939.07,1938,10,281,41,0.0369045741514437,2.64104677914969,0.0061831479420988,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1939-07-09,1939-07-20,463.6,0.9213465808907868,427.1362749009687,0.629,1939,7,9,1939.07,1938,10,282,41,0.0369045741514437,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.39167765136682,217.8224862810665,0.63
1939-07-10,1939-07-21,458.6,0.92069814088752,422.23216741101686,0.636,1939,7,10,1939.07,1938,10,283,41,0.0364808592643118,4.904107489951913,0.011614717845924,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3197293110749326,287.2321674110168,287.2321674110168,,2,143.6160837055084,143.6160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.23216741101686,965.5000447533496,990.0,0.1569405722029207,0.0274464334822033,989.8156129943152,0.1459142421056159,0.1459142421056159,,,24.16965399885976,24.16965399885976,,,,0.5744643348220336,0.5744643348220336,,,0.91,0.91,,,0.97,0.97,,,30.05769317817745,30.05769317817745,,,60.1153863563549,1442.7692725525174,0.1423751930720055,56.28007448884117,111.9990530536281,166.49589286984482,217.9747421490286,0.635
1939-07-11,1939-07-22,453.7,0.9217880946399624,418.21525853815086,0.64,1939,7,11,1939.07,1938,10,284,41,0.0361337983376962,4.016908872865884,0.0096048835877169,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.21525853815086,283.21525853815086,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.21525853815086,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.193933676533423,24.193933676533423,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275972,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1939-07-12,1939-07-23,453.7,0.9217880946399624,418.21525853815086,0.64,1939,7,12,1939.07,1938,10,285,41,0.0361337983376962,0.0,0.0,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.21525853815086,283.21525853815086,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.21525853815086,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.193933676533423,24.193933676533423,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275972,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1939-07-13,1939-07-24,453.7,0.9217880946399624,418.21525853815086,0.64,1939,7,13,1939.07,1938,10,286,41,0.0361337983376962,0.0,0.0,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.21525853815086,283.21525853815086,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.21525853815086,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.193933676533423,24.193933676533423,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275972,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237258,218.0991009125217,0.64
1939-07-14,1939-07-25,448.8,0.9186071545171632,412.27089094730286,0.645,1939,7,14,1939.07,1938,10,287,41,0.0356202049778469,5.94436759084806,0.0144185964165194,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3274546007597124,277.27089094730286,277.27089094730286,,2,138.63544547365143,138.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.27089094730286,965.4552190092628,990.0,0.1536323992075913,0.0254541781894605,989.820913422603,0.1359347079428214,0.1359347079428214,,,24.22975970539736,24.22975970539736,,,,0.5545417818946057,0.5545417818946057,,,0.91,0.91,,,0.97,0.97,,,29.08744153311612,29.08744153311612,,,58.17488306623223,1396.197193589573,0.1411083933977484,56.34416090162282,112.13179016412528,166.70640745794358,218.2825366924968,0.645
1939-07-15,1939-07-26,434.2,0.912194746936794,396.0749591199559,0.66,1939,7,15,1939.07,1938,10,288,42,0.0342208764679641,16.195931827346953,0.0408910774448677,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.340844572199056,261.0749591199559,261.0749591199559,,1,261.0749591199559,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.07495911995585,965.3803747955998,990.0,0.1482536764605019,0.0222149918239911,989.8295313317155,0.4822214512320065,,,,23.96693508488376,,,,,1.0442998364798235,,,,0.95,,,,0.98,,,,57.14739082344543,,,,57.14739082344543,1371.5373797626903,0.1442842813148853,56.44996041267122,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1939-07-16,1939-07-27,429.5,0.9173739538957784,394.0121131982369,0.665,1939,7,16,1939.07,1938,10,289,42,0.0340426465803276,2.062845921719031,0.0052354885868221,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3426290600666845,259.01211319823693,259.01211319823693,,1,259.01211319823693,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.0121131982369,965.3700605659913,990.0,0.1475685984791192,0.0218024226396473,989.8306289788812,0.474644058619375,,,,23.98592435427072,,,,,1.0360484527929474,,,,0.95,,,,0.98,,,,56.74076975594307,,,,56.74076975594307,1361.7784741426335,0.1440076785847328,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1939-07-17,1939-07-28,429.5,0.9173739538957784,394.0121131982369,0.665,1939,7,17,1939.07,1938,10,290,42,0.0340426465803276,0.0,0.0,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3426290600666845,259.01211319823693,259.01211319823693,,1,259.01211319823693,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.0121131982369,965.3700605659913,990.0,0.1475685984791192,0.0218024226396473,989.8306289788812,0.474644058619375,,,,23.98592435427072,,,,,1.0360484527929474,,,,0.95,,,,0.98,,,,56.74076975594307,,,,56.74076975594307,1361.7784741426335,0.1440076785847328,56.46442994168663,112.38104971682102,167.10210005439168,218.8619467559267,0.665
1939-07-18,1939-07-29,424.7,0.9179361992411328,389.84750381770914,0.669,1939,7,18,1939.07,1938,10,291,42,0.03368282432985,4.164609380527793,0.0106826626815472,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1939-07-19,1939-07-30,424.7,0.9179361992411328,389.84750381770914,0.669,1939,7,19,1939.07,1938,10,292,42,0.03368282432985,0.0,0.0,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1939-07-20,1939-07-31,424.7,0.9179361992411328,389.84750381770914,0.669,1939,7,20,1939.07,1938,10,293,42,0.03368282432985,0.0,0.0,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.84750381770914,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.493559121116846,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1939-07-21,1939-08-01,420.0,0.9170749723724791,385.17148839644136,0.6729999999999999,1939,7,21,1939.07,1938,10,294,42,0.0332788165974525,4.6760154212677785,0.0121400871096018,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3504932324093781,250.1714883964413,250.1714883964413,,1,250.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,309.1714883964413,965.3258574419824,990.0,0.1446325976224343,0.0200342976792882,989.8353331046982,0.4428467280492699,,,,24.066628934666728,,,,,1.0006859535857653,,,,0.95,,,,0.98,,,,54.98848604042482,,,,54.98848604042482,1319.7236649701958,0.1427636460563442,56.52609838874245,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1939-07-22,1939-08-02,415.3,0.9212010008195706,382.5747756403677,0.68,1939,7,22,1939.07,1938,10,295,43,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.143770220692373,0.0195149551280735,989.8367148241796,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.89747149648255,,,,53.89747149648255,1293.539315915581,0.1408808811460896,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1939-07-23,1939-08-03,415.3,0.9212010008195706,382.5747756403677,0.68,1939,7,23,1939.07,1938,10,296,43,0.0330544606153277,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.143770220692373,0.0195149551280735,989.8367148241796,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.89747149648255,,,,53.89747149648255,1293.539315915581,0.1408808811460896,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1939-07-24,1939-08-04,415.3,0.9212010008195706,382.5747756403677,0.68,1939,7,24,1939.07,1938,10,297,43,0.0330544606153277,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.143770220692373,0.0195149551280735,989.8367148241796,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.89747149648255,,,,53.89747149648255,1293.539315915581,0.1408808811460896,56.54411909891461,112.54632120618506,167.36474210592257,219.2471663804076,0.68
1939-07-25,1939-08-05,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1939,7,25,1939.07,1938,10,298,43,0.0324078558916269,7.483850968760008,0.0199520982154183,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3599127334744038,240.0909246716077,240.0909246716077,,1,240.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.0909246716077,965.275454623358,990.0,0.1412848089315302,0.0180181849343215,989.840697006134,0.4079286417930565,,,,24.15731374098303,,,,,0.9603636986864308,,,,0.94,,,,0.98,,,,52.41400196060778,,,,52.41400196060778,1257.9360470545864,0.1397367905035192,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1939-07-26,1939-08-06,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1939,7,26,1939.07,1938,10,299,43,0.0324078558916269,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3599127334744038,240.0909246716077,240.0909246716077,,1,240.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.0909246716077,965.275454623358,990.0,0.1412848089315302,0.0180181849343215,989.840697006134,0.4079286417930565,,,,24.15731374098303,,,,,0.9603636986864308,,,,0.94,,,,0.98,,,,52.41400196060778,,,,52.41400196060778,1257.9360470545864,0.1397367905035192,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
