Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1939-07-27,1939-08-07,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1939,7,27,1939.07,1938,10,300,43,0.0324078558916269,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3599127334744038,240.0909246716077,240.0909246716077,,1,240.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.0909246716077,965.275454623358,990.0,0.1412848089315302,0.0180181849343215,989.840697006134,0.4079286417930565,,,,24.15731374098303,,,,,0.9603636986864308,,,,0.94,,,,0.98,,,,52.41400196060778,,,,52.41400196060778,1257.9360470545864,0.1397367905035192,56.595762253175145,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1939-07-28,1939-08-08,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1939,7,28,1939.07,1938,10,301,43,0.031819070804736,6.814642209384488,0.0185041571610941,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3665726152588931,233.2762824622232,233.2762824622232,,1,233.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,292.2762824622232,965.2413814123112,990.0,0.1390216436221405,0.0166552564924446,989.8443230998854,0.3851316342425616,,,,24.21781005333178,,,,,0.9331051298488928,,,,0.94,,,,0.98,,,,51.05383740906672,,,,51.05383740906672,1225.2920978176014,0.1386291755410659,56.64246333247762,112.7504201537902,167.68942163161518,219.7241394874834,0.695
1939-07-29,1939-08-09,388.0,0.9152363441299042,355.1117015224028,0.708,1939,7,29,1939.07,1938,10,302,44,0.0306816510115356,13.164580939820382,0.0370716619119628,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3801620713179549,220.11170152240285,220.11170152240285,,1,220.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,279.1117015224028,965.175558507612,990.0,0.1346496425720157,0.0140223403044805,989.8513280171236,0.3429385777284418,,,,24.33283093178305,,,,,0.8804468060896113,,,,0.94,,,,0.98,,,,48.40148721723488,,,,48.40148721723488,1161.6356932136368,0.1362993306323965,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1939-07-30,1939-08-10,388.0,0.9152363441299042,355.1117015224028,0.708,1939,7,30,1939.07,1938,10,303,44,0.0306816510115356,0.0,0.0,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3801620713179549,220.11170152240285,220.11170152240285,,1,220.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,279.1117015224028,965.175558507612,990.0,0.1346496425720157,0.0140223403044805,989.8513280171236,0.3429385777284418,,,,24.33283093178305,,,,,0.8804468060896113,,,,0.94,,,,0.98,,,,48.40148721723488,,,,48.40148721723488,1161.6356932136368,0.1362993306323965,56.73178063230896,112.93591864845268,167.98483606018505,220.1588589127396,0.71
1939-07-31,1939-08-11,383.5,0.9169548354437834,351.65217939269087,0.7120000000000001,1939,7,31,1939.07,1938,10,304,44,0.0303827482995284,3.4595221297119,0.0098379089692734,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3839020711691513,216.6521793926909,216.6521793926909,,1,216.6521793926909,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,275.65217939269087,965.1582608969634,990.0,0.1335007237835505,0.0133304358785381,989.853168840338,0.3322543886992124,,,,24.36265355467536,,,,,0.8666087175707637,,,,0.94,,,,0.98,,,,47.69914431904103,,,,47.69914431904103,1144.7794636569847,0.1356429651635267,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1939-08-01,1939-08-12,370.4,0.9221297088191446,341.5568441466111,0.728,1939,8,1,1939.08,1938,11,305,44,0.0295105113342672,10.0953352460798,0.0295568231733235,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3366935898688564,226.5568441466112,226.5568441466112,,1,226.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0153113688293222,989.8505553618968,0.3632915208309998,,,,24.37947962033288,,,,,0.9062273765864444,,,,0.94,,,,0.98,,,,49.91425053370473,,,,49.91425053370473,1197.9420128089137,0.1461374625896219,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1939-08-02,1939-08-13,370.4,0.9221297088191446,341.5568441466111,0.728,1939,8,2,1939.08,1938,11,306,44,0.0295105113342672,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3366935898688564,226.5568441466112,226.5568441466112,,1,226.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0153113688293222,989.8505553618968,0.3632915208309998,,,,24.37947962033288,,,,,0.9062273765864444,,,,0.94,,,,0.98,,,,49.91425053370473,,,,49.91425053370473,1197.9420128089137,0.1461374625896219,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1939-08-03,1939-08-14,370.4,0.9221297088191446,341.5568441466111,0.728,1939,8,3,1939.08,1938,11,307,44,0.0295105113342672,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3366935898688564,226.5568441466112,226.5568441466112,,1,226.5568441466112,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0153113688293222,989.8505553618968,0.3632915208309998,,,,24.37947962033288,,,,,0.9062273765864444,,,,0.94,,,,0.98,,,,49.91425053370473,,,,49.91425053370473,1197.9420128089137,0.1461374625896219,56.822516391974354,113.1244984457468,168.28548602962675,220.60202948926468,0.73
1939-08-04,1939-08-15,366.1,0.9210529813564018,337.1974964745787,0.732,1939,8,4,1939.08,1938,11,308,44,0.0291338636954036,4.3593476720324125,0.0129281733038046,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3410464229489611,222.1974964745787,222.1974964745787,,1,222.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.1974964745787,965.0859874823728,990.0,0.1326855154343619,0.0144394992949157,989.8528749852708,0.3494614228973084,,,,24.41742608000062,,,,,0.8887899858983148,,,,0.94,,,,0.98,,,,49.030009759193725,,,,49.030009759193725,1176.7202342206497,0.1454044299610928,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1939-08-05,1939-08-16,361.8,0.9274247326812806,335.5422682840873,0.736,1939,8,5,1939.08,1938,11,309,45,0.0289908519797451,1.655228190491414,0.0049329945790615,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1939-08-06,1939-08-17,361.8,0.9274247326812806,335.5422682840873,0.736,1939,8,6,1939.08,1938,11,310,45,0.0289908519797451,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1939-08-07,1939-08-18,361.8,0.9274247326812806,335.5422682840873,0.736,1939,8,7,1939.08,1938,11,311,45,0.0289908519797451,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.4177301082011,220.79721130298924,0.735
1939-08-08,1939-08-19,353.3,0.9302022779600488,328.6404648032853,0.745,1939,8,8,1939.08,1938,11,312,45,0.0283945361590038,6.901803480802016,0.0210010763127822,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1939-08-09,1939-08-20,353.3,0.9302022779600488,328.6404648032853,0.745,1939,8,9,1939.08,1938,11,313,45,0.0283945361590038,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1939-08-10,1939-08-21,353.3,0.9302022779600488,328.6404648032853,0.745,1939,8,10,1939.08,1938,11,314,45,0.0283945361590038,0.0,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1939-08-11,1939-08-22,353.3,0.9302022779600488,328.6404648032853,0.745,1939,8,11,1939.08,1938,11,315,45,0.0283945361590038,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.284127399214704,,,,47.284127399214704,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1939-08-12,1939-08-23,344.9,0.9311641633777772,321.15851994899526,0.757,1939,8,12,1939.08,1938,11,316,46,0.0277480961235931,7.4819448542900195,0.0232967347572727,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3580786211689595,206.1585199489953,206.1585199489953,,1,206.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,257.15851994899526,965.0057925997452,990.0,0.1273589180642419,0.0112317039897989,989.861409377946,0.3008742427939377,,,,24.55474253540708,,,,,0.8246340797959809,,,,0.94,,,,0.97,,,,45.27988004862822,,,,45.27988004862822,1086.7171211670775,0.1409891914305102,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1939-08-13,1939-08-24,344.9,0.9311641633777772,321.15851994899526,0.757,1939,8,13,1939.08,1938,11,317,46,0.0277480961235931,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3580786211689595,206.1585199489953,206.1585199489953,,1,206.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,257.15851994899526,965.0057925997452,990.0,0.1273589180642419,0.0112317039897989,989.861409377946,0.3008742427939377,,,,24.55474253540708,,,,,0.8246340797959809,,,,0.94,,,,0.97,,,,45.27988004862822,,,,45.27988004862822,1086.7171211670775,0.1409891914305102,56.95665034458982,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1939-08-14,1939-08-25,340.8,0.936138774045134,319.03609419458166,0.76,1939,8,14,1939.08,1938,11,318,46,0.0275647185384118,2.1224257544135408,0.0066526195406563,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3604607820012394,204.0360941945817,204.0360941945817,,1,204.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.0360941945817,964.9951804709729,990.0,0.1266540534225548,0.0108072188389163,989.8625387277386,0.2947153321507165,,,,24.572642924615067,,,,,0.8161443767783269,,,,0.94,,,,0.97,,,,44.84638762576562,,,,44.84638762576562,1076.3133030183749,0.1405683822044711,56.970444149510925,113.43225735022423,168.7769043045877,221.3281328972296,0.76
1939-08-15,1939-08-26,336.7,0.9331511800846664,314.19200233450715,0.767,1939,8,15,1939.08,1938,11,319,46,0.0271461890017014,4.84409186007457,0.0154176166932386,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1939-08-16,1939-08-27,336.7,0.9331511800846664,314.19200233450715,0.767,1939,8,16,1939.08,1938,11,320,46,0.0271461890017014,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1939-08-17,1939-08-28,336.7,0.9331511800846664,314.19200233450715,0.767,1939,8,17,1939.08,1938,11,321,46,0.0271461890017014,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1939-08-18,1939-08-29,336.7,0.9331511800846664,314.19200233450715,0.767,1939,8,18,1939.08,1938,11,322,46,0.0271461890017014,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1939-08-19,1939-08-30,336.7,0.9331511800846664,314.19200233450715,0.767,1939,8,19,1939.08,1938,11,323,47,0.0271461890017014,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116728,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.61317995405951,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.38736890329674,,,,43.38736890329674,1041.2968536791218,0.138091894704258,57.00179161351822,113.49752809758728,168.88125550307095,221.48261179948432,0.765
1939-08-20,1939-08-31,332.7,0.9353947797556575,311.2058432247073,0.772,1939,8,20,1939.08,1938,11,324,47,0.0268881848546147,2.9861591097998708,0.0095954467912856,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211346,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358585,0.1374640192989722,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1939-08-21,1939-09-01,332.7,0.9353947797556575,311.2058432247073,0.772,1939,8,21,1939.08,1938,11,325,47,0.0268881848546147,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211346,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358585,0.1374640192989722,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1939-08-22,1939-09-02,332.7,0.9353947797556575,311.2058432247073,0.772,1939,8,22,1939.08,1938,11,326,47,0.0268881848546147,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211346,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358585,0.1374640192989722,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1939-08-23,1939-09-03,332.7,0.9353947797556575,311.2058432247073,0.772,1939,8,23,1939.08,1938,11,327,47,0.0268881848546147,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211346,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358585,0.1374640192989722,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1939-08-24,1939-09-04,332.7,0.9353947797556575,311.2058432247073,0.772,1939,8,24,1939.08,1938,11,328,47,0.0268881848546147,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3695303366041358,196.2058432247073,196.2058432247073,,1,196.2058432247073,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2058432247073,964.9560292161236,990.0,0.1240536010709359,0.0096205843224707,989.8663258146066,0.2725403871371212,,,,24.637756211346,,,,,0.7848233728988291,,,,0.93,,,,0.97,,,,42.779606038994096,,,,42.779606038994096,1026.7105449358585,0.1374640192989722,57.021050488629065,113.537635859565,168.9453957105389,221.57760451232016,0.77
1939-08-25,1939-09-05,328.6,0.9320842651067592,306.2828895140811,0.779,1939,8,25,1939.08,1938,11,329,47,0.0264628416540166,4.9229537106262455,0.0160732247186139,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3754698807447191,191.28288951408103,191.28288951408103,,1,191.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.28288951408103,964.9314144475704,990.0,0.1224186717943442,0.0091282889514081,989.8684530392544,0.2590395267429934,,,,24.677999064940877,,,,,0.7651315580563242,,,,0.93,,,,0.97,,,,41.77435540071551,,,,41.77435540071551,1002.5845296171724,0.1363914107869057,57.052649524496594,113.60346013764728,169.0507037635121,221.7336627341089,0.78
1939-08-26,1939-09-06,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1939,8,26,1939.08,1938,11,330,48,0.0250949504517587,15.832074100206968,0.0545086233538276,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3959362270549396,175.4508154138741,175.4508154138741,,1,175.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.4508154138741,964.8618032616556,990.0,0.1170855052547298,0.0075450815413874,989.875369413204,0.2179278953294538,,,,24.795638256218933,,,,,0.7018032616554962,,,,0.93,,,,0.97,,,,38.49943649867005,,,,38.49943649867005,923.9864759680812,0.1325506228784752,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1939-08-27,1939-09-07,312.8,0.9285512001722316,290.45081541387407,0.7979999999999999,1939,8,27,1939.08,1938,11,331,48,0.0250949504517587,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3959362270549396,175.4508154138741,175.4508154138741,,1,175.4508154138741,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.4508154138741,964.8618032616556,990.0,0.1170855052547298,0.0075450815413874,989.875369413204,0.2179278953294538,,,,24.795638256218933,,,,,0.7018032616554962,,,,0.93,,,,0.97,,,,38.49943649867005,,,,38.49943649867005,923.9864759680812,0.1325506228784752,57.14108790680728,113.78779395923924,169.345866228275,222.17165531067008,0.8
1939-08-28,1939-09-08,308.9,0.9330275077590968,288.212197146785,0.805,1939,8,28,1939.08,1938,11,332,48,0.0249015338334822,2.2386182670890657,0.0077672572127436,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3990115655703186,173.212197146785,173.212197146785,,1,173.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.212197146785,964.8528487885872,990.0,0.1163223399364039,0.0073212197146785,989.8763564403488,0.2123987894962127,,,,24.81110886226553,,,,,0.6928487885871399,,,,0.93,,,,0.97,,,,38.03192737809239,,,,38.03192737809239,912.7662570742174,0.1319580772590374,57.15236104048236,113.81130281638114,169.38353864246614,222.22762336766635,0.805
1939-08-29,1939-09-09,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1939,8,29,1939.08,1938,11,333,48,0.0243167742263962,6.768051007940072,0.0240475813790818,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.4441461388449,166.4441461388449,,1,166.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.4441461388449,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.879340535566,0.1961104762559526,,,,24.857453474754728,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935492,0.1286949512628907,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1939-08-30,1939-09-10,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1939,8,30,1939.08,1938,11,334,48,0.0243167742263962,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.4441461388449,166.4441461388449,,1,166.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.4441461388449,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.879340535566,0.1961104762559526,,,,24.857453474754728,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935492,0.1286949512628907,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1939-08-31,1939-09-11,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1939,8,31,1939.08,1938,11,335,48,0.0243167742263962,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4086068286645657,166.4441461388449,166.4441461388449,,1,166.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.4441461388449,964.8257765845552,990.0,0.1140150498200607,0.0066444146138844,989.879340535566,0.1961104762559526,,,,24.857453474754728,,,,,0.6657765845553797,,,,0.92,,,,0.97,,,,36.22044067056455,,,,36.22044067056455,869.2905760935492,0.1286949512628907,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1939-09-01,1939-09-12,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1939,9,1,1939.09,1938,12,336,48,0.0243167742263962,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3233323600736998,190.4441461388449,190.4441461388449,,1,190.4441461388449,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,234.4441461388449,964.8257765845552,990.0,0.1198105043655153,0.0090444146138844,989.8711450810208,0.2567732557388978,,,,24.78859524072634,,,,,0.7617765845553797,,,,0.93,,,,0.97,,,,41.77757564692486,,,,41.77757564692486,1002.6618155261966,0.1484400234294257,57.18632041213222,113.882135747117,169.49708176654025,222.3963877604969,0.82
1939-09-02,1939-09-13,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1939,9,2,1939.09,1938,12,337,49,0.0236126412969107,8.14968668385967,0.0298201679613706,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1939-09-03,1939-09-14,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1939,9,3,1939.09,1938,12,338,49,0.0236126412969107,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1939-09-04,1939-09-15,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1939,9,4,1939.09,1938,12,339,49,0.0236126412969107,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.7291778378199409,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.22693241310886,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1939-09-05,1939-09-16,286.3,0.9290760380836228,265.99446970334134,0.84,1939,9,5,1939.09,1938,12,340,49,0.0229819221823686,7.299989751643977,0.0274441410747581,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3421123758756737,174.99446970334128,174.99446970334128,,1,174.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0074994469703341,989.8779569838124,0.2167950691714068,,,,24.8971840358278,,,,,0.6999778788133652,,,,0.93,,,,0.97,,,,38.55655683854973,,,,38.55655683854973,925.3573641251934,0.1449524754463923,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1939-09-06,1939-09-17,286.3,0.9290760380836228,265.99446970334134,0.84,1939,9,6,1939.09,1938,12,341,49,0.0229819221823686,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3421123758756737,174.99446970334128,174.99446970334128,,1,174.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0074994469703341,989.8779569838124,0.2167950691714068,,,,24.8971840358278,,,,,0.6999778788133652,,,,0.93,,,,0.97,,,,38.55655683854973,,,,38.55655683854973,925.3573641251934,0.1449524754463923,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1939-09-07,1939-09-18,286.3,0.9290760380836228,265.99446970334134,0.84,1939,9,7,1939.09,1938,12,342,49,0.0229819221823686,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3421123758756737,174.99446970334128,174.99446970334128,,1,174.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,218.99446970334128,964.7639778788132,990.0,0.1145435692170481,0.0074994469703341,989.8779569838124,0.2167950691714068,,,,24.8971840358278,,,,,0.6999778788133652,,,,0.93,,,,0.97,,,,38.55655683854973,,,,38.55655683854973,925.3573641251934,0.1449524754463923,57.26305238099433,114.04227743510448,169.75400903505314,222.77877830074743,0.84
1939-09-08,1939-09-19,282.6,0.9347225320957594,264.15258757026163,0.847,1939,9,8,1939.09,1938,12,343,49,0.0228227835660706,1.8418821330796504,0.0069727961025168,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3444978557168024,173.1525875702616,173.1525875702616,,1,173.1525875702616,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,217.1525875702616,964.7566103502812,990.0,0.1139156548534982,0.0073152587570261,989.8787690863896,0.2122525230468994,,,,24.90990621306152,,,,,0.6926103502810466,,,,0.93,,,,0.97,,,,38.170229272106575,,,,38.170229272106575,916.0855025305576,0.1445006828182355,57.27213132446949,114.06123364790278,169.78444172761698,222.82411667914351,0.845
1939-09-09,1939-09-20,278.9,0.9387864982494516,261.827554361772,0.851,1939,9,9,1939.09,1938,12,344,50,0.0226219006968571,2.325033208489629,0.008880017285259,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3475570026303022,170.827554361772,170.827554361772,,1,170.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0070827554361772,989.879794214668,0.2065864157312467,,,,24.925897581489423,,,,,0.6833102174470881,,,,0.93,,,,0.97,,,,37.681867644423406,,,,37.681867644423406,904.364823466162,0.1439186480440392,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1939-09-10,1939-09-21,278.9,0.9387864982494516,261.827554361772,0.851,1939,9,10,1939.09,1938,12,345,50,0.0226219006968571,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3475570026303022,170.827554361772,170.827554361772,,1,170.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0070827554361772,989.879794214668,0.2065864157312467,,,,24.925897581489423,,,,,0.6833102174470881,,,,0.93,,,,0.97,,,,37.681867644423406,,,,37.681867644423406,904.364823466162,0.1439186480440392,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1939-09-11,1939-09-22,271.7,0.949080371405494,257.8651369108727,0.863,1939,9,11,1939.09,1938,12,346,50,0.0222795478290994,3.962417450899295,0.0153662394938981,0.68,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.86513691087268,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.02157360506961,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.125688112632,169.88795569300584,222.97841537409064,0.865
1939-09-12,1939-09-23,264.7,0.9455100563905162,250.27651192656964,0.875,1939,9,12,1939.09,1938,12,347,50,0.0216238906304556,7.588624984303068,0.0303209635050753,0.68,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1939-09-13,1939-09-24,264.7,0.9455100563905162,250.27651192656964,0.875,1939,9,13,1939.09,1938,12,348,50,0.0216238906304556,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1939-09-14,1939-09-25,264.7,0.9455100563905162,250.27651192656964,0.875,1939,9,14,1939.09,1938,12,349,50,0.0216238906304556,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1939-09-15,1939-09-26,264.7,0.9455100563905162,250.27651192656964,0.875,1939,9,15,1939.09,1938,12,350,50,0.0216238906304556,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.71561826072368,,,,28.71561826072368,689.1748382573683,0.1147355700288357,57.34037529607607,114.20378568999656,170.01345042225918,223.16563631296052,0.875
1939-09-16,1939-09-27,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,16,1939.09,1938,12,351,51,0.0210280426562588,6.896388590240235,0.028335874333953,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-17,1939-09-28,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,17,1939.09,1938,12,352,51,0.0210280426562588,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-18,1939-09-29,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,18,1939.09,1938,12,353,51,0.0210280426562588,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-19,1939-09-30,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,19,1939.09,1938,12,354,51,0.0210280426562588,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-20,1939-10-01,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,20,1939.09,1938,12,355,51,0.0210280426562588,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-21,1939-10-02,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,21,1939.09,1938,12,356,51,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-22,1939-10-03,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,22,1939.09,1938,12,357,51,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-23,1939-10-04,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,23,1939.09,1938,12,358,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-24,1939-10-05,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,24,1939.09,1938,12,359,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-25,1939-10-06,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,25,1939.09,1938,12,360,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-26,1939-10-07,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,26,1939.09,1938,12,361,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-27,1939-10-08,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,27,1939.09,1938,12,362,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-28,1939-10-09,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,28,1939.09,1938,12,363,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-29,1939-10-10,257.7,0.944431988111484,243.38012333632943,0.885,1939,9,29,1939.09,1938,12,364,52,0.0210280426562588,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.38012333632943,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.126433833255053,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.27983132693448,,,,27.27983132693448,654.7159518464274,0.1120873428486031,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
1939-09-30,1939-10-11,250.9,0.9452587983369438,237.1654325027392,0.897,1939,9,30,1939.09,1938,12,365,53,0.0204910933682366,6.214690833590198,0.0262040330583101,0.66,3,Normal,40,6,4,3,65,118.0,0.4975429966955118,119.1654325027392,119.1654325027392,,1,119.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.16543250273918,964.6229925950164,990.0,0.0975563974441156,0.0019165432502739,989.9005270593055,0.1002652126585365,,,,25.17726925163061,,,,,0.4766617300109568,,,,0.9,,,,0.97,,,,25.69461821199036,,,,25.69461821199036,616.6708370877687,0.1083404859672945,57.43403913653975,114.3996156546142,170.32848230956574,223.6364167181044,0.895
