Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1940-10-01,1940-10-12,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,1,1940.1,1940,1,1,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-02,1940-10-13,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,2,1940.1,1940,1,2,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-03,1940-10-14,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,3,1940.1,1940,1,3,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-04,1940-10-15,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,4,1940.1,1940,1,4,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-05,1940-10-16,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,5,1940.1,1940,1,5,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-06,1940-10-17,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,6,1940.1,1940,1,6,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-07,1940-10-18,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,7,1940.1,1940,1,7,1,0.0226219006968571,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-08,1940-10-19,268.2,0.9529275784967148,255.5751765528189,0.867,1940,10,8,1940.1,1940,1,8,2,0.0220816952541635,6.252377808953099,0.02446394792047,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1940-10-09,1940-10-20,268.2,0.9529275784967148,255.5751765528189,0.867,1940,10,9,1940.1,1940,1,9,2,0.0220816952541635,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1940-10-10,1940-10-21,268.2,0.9529275784967148,255.5751765528189,0.867,1940,10,10,1940.1,1940,1,10,2,0.0220816952541635,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4304017373035704,145.5751765528189,145.5751765528189,,1,145.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.5751765528189,964.7223007062112,990.0,0.1069006283702791,0.0045575176552818,989.8885418539744,0.1499350502693242,,,,25.016306097493903,,,,,0.5823007062112756,,,,0.91,,,,0.97,,,,31.53498594143694,,,,31.53498594143694,756.8396625944865,0.1233882975912557,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1940-10-11,1940-10-22,271.7,0.949080371405494,257.8651369108727,0.863,1940,10,11,1940.1,1940,1,11,2,0.0222795478290994,2.289960358053804,0.0088804573797244,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4265795730192867,147.8651369108727,147.8651369108727,,1,147.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.8651369108727,964.7314605476436,990.0,0.1076812966741611,0.0047865136910872,989.8875321896348,0.1547032309176073,,,,25.001368411073557,,,,,0.5914605476434909,,,,0.92,,,,0.97,,,,32.363697892708444,,,,32.363697892708444,776.7287494250027,0.1255062948036069,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1940-10-12,1940-10-23,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,12,1940.1,1940,1,12,2,0.0226219006968571,3.962417450899295,0.0151336915648852,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-13,1940-10-24,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,13,1940.1,1940,1,13,2,0.0226219006968571,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-14,1940-10-25,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,14,1940.1,1940,1,14,2,0.0226219006968571,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-15,1940-10-26,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,15,1940.1,1940,1,15,3,0.0226219006968571,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-16,1940-10-27,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,16,1940.1,1940,1,16,3,0.0226219006968571,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-17,1940-10-28,278.9,0.9387864982494516,261.827554361772,0.851,1940,10,17,1940.1,1940,1,17,3,0.0226219006968571,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4201238493333324,151.827554361772,151.827554361772,,1,151.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.827554361772,964.7473102174472,990.0,0.1090321208051495,0.0051827554361772,989.8857851237586,0.1631277373297004,,,,24.97534716898186,,,,,0.607310217447088,,,,0.92,,,,0.97,,,,33.19637785751455,,,,33.19637785751455,796.7130685803492,0.1267871822674801,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1940-10-18,1940-10-29,282.6,0.9347225320957594,264.15258757026163,0.847,1940,10,18,1940.1,1940,1,18,3,0.0228227835660706,2.325033208489629,0.0088018566460992,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.416425979437893,154.15258757026163,154.15258757026163,,1,154.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.15258757026163,964.7566103502812,990.0,0.1098247457625891,0.0054152587570261,989.8847599954804,0.1681736187866564,,,,24.959976026412644,,,,,0.6166103502810465,,,,0.92,,,,0.97,,,,33.68399172281994,,,,33.68399172281994,808.4158013476786,0.1275171749504834,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1940-10-19,1940-10-30,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1940,10,19,1940.1,1940,1,19,3,0.0236126412969107,9.141871884723628,0.0334506301479902,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4024962680157014,163.29445945498526,163.29445945498526,,1,163.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.2944594549853,964.79317783782,990.0,0.1129412929960177,0.0063294459454985,989.8807292610584,0.1887495796981126,,,,24.89880184354044,,,,,0.653177837819941,,,,0.92,,,,0.97,,,,35.594136972938905,,,,35.594136972938905,854.2592873505337,0.1302409754077055,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1940-10-20,1940-10-31,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1940,10,20,1940.1,1940,1,20,3,0.0236126412969107,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4024962680157014,163.29445945498526,163.29445945498526,,1,163.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.2944594549853,964.79317783782,990.0,0.1129412929960177,0.0063294459454985,989.8807292610584,0.1887495796981126,,,,24.89880184354044,,,,,0.653177837819941,,,,0.92,,,,0.97,,,,35.594136972938905,,,,35.594136972938905,854.2592873505337,0.1302409754077055,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1940-10-21,1940-11-01,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1940,10,21,1940.1,1940,1,21,3,0.0238598360695514,2.8610506092677497,0.01036028797181,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3983262907714799,166.155510064253,166.155510064253,,1,166.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.155510064253,964.8046220402572,990.0,0.113916651158268,0.0066155510064253,989.8794677978352,0.195430129397509,,,,24.87941562818064,,,,,0.664622040257012,,,,0.92,,,,0.97,,,,36.189575784018345,,,,36.189575784018345,868.5498188164403,0.1310478135149218,57.21271014644817,113.9371971285818,169.58538535520844,222.5277318565347,0.825
1940-10-22,1940-11-02,308.9,0.9330275077590968,288.212197146785,0.805,1940,10,22,1940.1,1940,1,22,4,0.0249015338334822,12.056687082531994,0.0418326746816741,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3816632366324787,178.212197146785,178.212197146785,,1,178.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.212197146785,964.8528487885872,990.0,0.1180268853909494,0.0078212197146785,989.8741518948945,0.2248450857359171,,,,24.796458020571382,,,,,0.71284878858714,,,,0.93,,,,0.97,,,,39.10666350446595,,,,39.10666350446595,938.5599241071828,0.1356870524273791,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1940-10-23,1940-11-03,312.8,0.9285512001722316,290.45081541387407,0.798,1940,10,23,1940.1,1940,1,23,4,0.0250949504517587,2.238618267089066,0.0077073919172827,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3787216084873335,180.45081541387407,180.45081541387407,,1,180.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.45081541387407,964.8618032616556,990.0,0.1187900507092752,0.0080450815413874,989.8731648677492,0.2305313425715078,,,,24.78083026352232,,,,,0.7218032616554962,,,,0.93,,,,0.97,,,,39.57294687832584,,,,39.57294687832584,949.7507250798204,0.1362466372213033,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1940-10-24,1940-11-04,316.7,0.9336744611105764,295.69470183371953,0.793,1940,10,24,1940.1,1940,1,24,4,0.0255480222384333,5.243886419845467,0.01773412370031,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3720053126344388,185.69470183371956,185.69470183371956,,1,185.69470183371956,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.69470183371956,964.8827788073348,990.0,0.1205628161071393,0.0085694701833719,989.8708677137096,0.2441266505323988,,,,24.74396225584223,,,,,0.7427788073348781,,,,0.93,,,,0.97,,,,40.66234750130376,,,,40.66234750130376,975.8963400312904,0.13751462995157,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1940-10-25,1940-11-05,320.6,0.9320946434979708,298.82954270544946,0.788,1940,10,25,1940.1,1940,1,25,4,0.0258188724897508,3.1348408717299208,0.0104903981157574,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3681028288037267,188.82954270544943,188.82954270544943,,1,188.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.82954270544943,964.8953181708216,990.0,0.1216039071715514,0.0088829542705449,989.869513138558,0.2524384309330343,,,,24.721756536803102,,,,,0.7553181708217979,,,,0.93,,,,0.97,,,,41.31168952722718,,,,41.31168952722718,991.4805486534524,0.1382449979784874,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1940-10-26,1940-11-06,324.6,0.932332416103382,302.63510226715783,0.782,1940,10,26,1940.1,1940,1,26,4,0.0261476728358824,3.805559561708378,0.0125747460661352,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3634740292052938,192.63510226715783,192.63510226715783,,1,192.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.63510226715783,964.9131755113358,990.0,0.1228677461403845,0.0092635102267157,989.8678687436328,0.262713981407325,,,,24.691979250889805,,,,,0.7705404090686313,,,,0.93,,,,0.97,,,,42.09349838109991,,,,42.09349838109991,1010.2439611463976,0.1390899405447717,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1940-10-27,1940-11-07,328.6,0.932084265106759,306.28288951408103,0.779,1940,10,27,1940.1,1940,1,27,4,0.0264628416540166,3.647787246923201,0.0119098629789944,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3591451033210357,196.28288951408103,196.28288951408103,,1,196.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.28288951408103,964.9314144475704,990.0,0.1240791883995103,0.0096282889514081,989.8662925226492,0.2727543855868819,,,,24.662123689491818,,,,,0.7851315580563242,,,,0.93,,,,0.97,,,,42.8387316986382,,,,42.8387316986382,1028.129560767317,0.1398665520186322,57.052649524496594,113.60346013764728,169.05070376351208,221.73366273410883,0.78
1940-10-28,1940-11-08,332.7,0.9353947797556575,311.2058432247073,0.772,1940,10,28,1940.1,1940,1,28,4,0.0268881848546147,4.9229537106262455,0.0158189629719504,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.353463800230043,201.20584322470728,201.20584322470728,,1,201.20584322470728,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.20584322470728,964.9560292161236,990.0,0.125714117676102,0.0102411686449414,989.8640447136788,0.2866008373314957,,,,24.62141466022393,,,,,0.8048233728988291,,,,0.94,,,,0.97,,,,44.31208513411994,,,,44.31208513411994,1063.4900432188786,0.1423883455238475,57.02105048862906,113.537635859565,168.9453957105389,221.5776045123202,0.77
1940-10-29,1940-11-09,336.7,0.9331511800846664,314.19200233450715,0.767,1940,10,29,1940.1,1940,1,29,5,0.0271461890017014,2.986159109799871,0.0095042492730945,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3501043921636413,204.19200233450715,204.19200233450715,,1,204.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,255.19200233450715,964.9709600116726,990.0,0.1267058310336001,0.0108384004669014,989.8624557684994,0.2951655981699412,,,,24.596330158656944,,,,,0.8167680093380286,,,,0.94,,,,0.97,,,,44.92391916732131,,,,44.92391916732131,1078.1740600157111,0.1429823764880325,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-10-30,1940-11-10,336.7,0.9331511800846664,314.19200233450715,0.767,1940,10,30,1940.1,1940,1,30,5,0.0271461890017014,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3501043921636413,204.19200233450715,204.19200233450715,,1,204.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,255.19200233450715,964.9709600116726,990.0,0.1267058310336001,0.0108384004669014,989.8624557684994,0.2951655981699412,,,,24.596330158656944,,,,,0.8167680093380286,,,,0.94,,,,0.97,,,,44.92391916732131,,,,44.92391916732131,1078.1740600157111,0.1429823764880325,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-10-31,1940-11-11,336.7,0.9331511800846664,314.19200233450715,0.767,1940,10,31,1940.1,1940,1,31,5,0.0271461890017014,0.0,0.0,0.26,2,Mod_Wet,41,6,4,3,56,110.0,0.3501043921636413,204.19200233450715,204.19200233450715,,1,204.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,255.19200233450715,964.9709600116726,990.0,0.1267058310336001,0.0108384004669014,989.8624557684994,0.2951655981699412,,,,24.596330158656944,,,,,0.8167680093380286,,,,0.94,,,,0.97,,,,44.92391916732131,,,,44.92391916732131,1078.1740600157111,0.1429823764880325,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-11-01,1940-11-12,336.7,0.9331511800846664,314.19200233450715,0.767,1940,11,1,1940.11,1940,2,32,5,0.0271461890017014,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116726,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.582865065842757,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-11-02,1940-11-13,336.7,0.9331511800846664,314.19200233450715,0.767,1940,11,2,1940.11,1940,2,33,5,0.0271461890017014,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116726,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.582865065842757,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-11-03,1940-11-14,336.7,0.9331511800846664,314.19200233450715,0.767,1940,11,3,1940.11,1940,2,34,5,0.0271461890017014,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3373733233576907,208.19200233450715,208.19200233450715,,1,208.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,258.19200233450715,964.9709600116726,990.0,0.1277021409966998,0.0116384004669014,989.8606594585364,0.3068343810210472,,,,24.582865065842757,,,,,0.8327680093380286,,,,0.94,,,,0.97,,,,45.77887699069847,,,,45.77887699069847,1098.6930477767633,0.1457035082069326,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1940-11-04,1940-11-15,340.8,0.936138774045134,319.0360941945817,0.76,1940,11,4,1940.11,1940,2,35,5,0.0275647185384118,4.84409186007457,0.0151835229562462,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3322508077576641,213.0360941945817,213.0360941945817,,1,213.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.0360941945817,964.9951804709729,990.0,0.1293108799908205,0.0126072188389163,989.8580819011704,0.3212662930131439,,,,24.541635137184297,,,,,0.8521443767783269,,,,0.94,,,,0.98,,,,47.24758586336024,,,,47.24758586336024,1133.9420607206457,0.1480947978085003,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1940-11-05,1940-11-16,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,5,1940.11,1940,2,36,6,0.0283945361590038,9.604370608703562,0.0292245527782236,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-06,1940-11-17,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,6,1940.11,1940,2,37,6,0.0283945361590038,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-07,1940-11-18,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,7,1940.11,1940,2,38,6,0.0283945361590038,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-08,1940-11-19,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,8,1940.11,1940,2,39,6,0.0283945361590038,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-09,1940-11-20,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,9,1940.11,1940,2,40,6,0.0283945361590038,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-10,1940-11-21,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,10,1940.11,1940,2,41,6,0.0283945361590038,0.0,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-11,1940-11-22,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,11,1940.11,1940,2,42,6,0.0283945361590038,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-12,1940-11-23,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,12,1940.11,1940,2,43,7,0.0283945361590038,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-13,1940-11-24,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,13,1940.11,1940,2,44,7,0.0283945361590038,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-14,1940-11-25,353.3,0.9302022779600488,328.6404648032853,0.745,1940,11,14,1940.11,1940,2,45,7,0.0283945361590038,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3225409264907428,222.64046480328528,222.64046480328528,,1,222.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.6404648032853,965.0432023240164,990.0,0.1325005233664047,0.014528092960657,989.852971383673,0.3508545682526379,,,,24.45891449140392,,,,,0.8905618592131411,,,,0.94,,,,0.98,,,,49.2112294746804,,,,49.2112294746804,1181.0695073923296,0.1497418447972827,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1940-11-15,1940-11-26,357.5,0.9286496375460918,331.9922454227278,0.742,1940,11,15,1940.11,1940,2,46,7,0.0286841300045236,3.351780619442536,0.010095960570328,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3192845660145752,225.99224542272785,225.99224542272785,,1,225.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.9922454227278,965.0599612271136,990.0,0.1336136608414963,0.0151984490845455,989.851187890074,0.3614852822213791,,,,24.42974138073892,,,,,0.9039689816909112,,,,0.94,,,,0.98,,,,49.89250888952839,,,,49.89250888952839,1197.4202133486815,0.1502821513978434,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1940-11-16,1940-11-27,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,16,1940.11,1940,2,47,7,0.0289908519797451,3.55002286135948,0.0105799572718923,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-17,1940-11-28,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,17,1940.11,1940,2,48,7,0.0289908519797451,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-18,1940-11-29,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,18,1940.11,1940,2,49,7,0.0289908519797451,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-19,1940-11-30,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,19,1940.11,1940,2,50,8,0.0289908519797451,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-20,1940-12-01,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,20,1940.11,1940,2,51,8,0.0289908519797451,0.0,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-21,1940-12-02,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,21,1940.11,1940,2,52,8,0.0289908519797451,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-22,1940-12-03,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,22,1940.11,1940,2,53,8,0.0289908519797451,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-23,1940-12-04,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,23,1940.11,1940,2,54,8,0.0289908519797451,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-24,1940-12-05,361.8,0.9274247326812806,335.5422682840873,0.736,1940,11,24,1940.11,1940,2,55,8,0.0289908519797451,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3159065489485663,229.5422682840873,229.5422682840873,,1,229.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.5422682840873,965.0777113414204,990.0,0.1347926352234976,0.0159084536568174,989.8492989111196,0.3729167544536112,,,,24.39867081524564,,,,,0.9181690731363492,,,,0.94,,,,0.98,,,,50.61179883465521,,,,50.61179883465521,1214.683172031725,0.1508358368484433,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1940-11-25,1940-12-06,366.1,0.9210529813564018,337.1974964745787,0.732,1940,11,25,1940.11,1940,2,56,8,0.0291338636954036,1.655228190491414,0.004908779595925,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3143558333268685,231.1974964745787,231.1974964745787,,1,231.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.1974964745787,965.0859874823728,990.0,0.1353423420026276,0.0162394992949157,989.8484181587024,0.3783072585518362,,,,24.38412341777775,,,,,0.9247899858983148,,,,0.94,,,,0.98,,,,50.94636602655715,,,,50.94636602655715,1222.7127846373717,0.1510876164835286,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1940-11-26,1940-12-07,370.4,0.9221297088191446,341.5568441466111,0.728,1940,11,26,1940.11,1940,2,57,9,0.0295105113342672,4.359347672032413,0.0127631688450698,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.310343656748685,235.55684414661116,235.55684414661116,,1,235.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353288,0.3926882036573657,,,,24.34562611093828,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303787,,,,51.82503594303787,1243.8008626329088,0.1517318034499472,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-11-27,1940-12-08,370.4,0.9221297088191446,341.5568441466111,0.728,1940,11,27,1940.11,1940,2,58,9,0.0295105113342672,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.310343656748685,235.55684414661116,235.55684414661116,,1,235.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353288,0.3926882036573657,,,,24.34562611093828,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303787,,,,51.82503594303787,1243.8008626329088,0.1517318034499472,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-11-28,1940-12-09,370.4,0.9221297088191446,341.5568441466111,0.728,1940,11,28,1940.11,1940,2,59,9,0.0295105113342672,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.310343656748685,235.55684414661116,235.55684414661116,,1,235.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353288,0.3926882036573657,,,,24.34562611093828,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303787,,,,51.82503594303787,1243.8008626329088,0.1517318034499472,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-11-29,1940-12-10,370.4,0.9221297088191446,341.5568441466111,0.728,1940,11,29,1940.11,1940,2,60,9,0.0295105113342672,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.310343656748685,235.55684414661116,235.55684414661116,,1,235.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353288,0.3926882036573657,,,,24.34562611093828,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303787,,,,51.82503594303787,1243.8008626329088,0.1517318034499472,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-11-30,1940-12-11,370.4,0.9221297088191446,341.5568441466111,0.728,1940,11,30,1940.11,1940,2,61,9,0.0295105113342672,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.310343656748685,235.55684414661116,235.55684414661116,,1,235.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.5568441466111,965.107784220733,990.0,0.1367900958420479,0.0171113688293222,989.8460985353288,0.3926882036573657,,,,24.34562611093828,,,,,0.9422273765864444,,,,0.94,,,,0.98,,,,51.82503594303787,,,,51.82503594303787,1243.8008626329088,0.1517318034499472,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-12-01,1940-12-12,370.4,0.9221297088191446,341.5568441466111,0.728,1940,12,1,1940.12,1940,3,62,9,0.0295105113342672,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3454769009089135,223.55684414661116,223.55684414661116,,1,223.55684414661116,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.5568441466111,965.107784220733,990.0,0.1341332692737822,0.0147113688293222,989.8511553618968,0.3537453465555445,,,,24.38962579460829,,,,,0.8942273765864445,,,,0.94,,,,0.98,,,,49.273798591521775,,,,49.273798591521775,1182.5711661965229,0.1442623663848214,56.82251639197435,113.12449844574682,168.28548602962675,220.6020294892647,0.73
1940-12-02,1940-12-13,374.7,0.9202133541175168,344.8039437878336,0.724,1940,12,2,1940.12,1940,3,63,9,0.0297910607432688,3.247099641222462,0.0094172346335472,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3422234638725835,226.8039437878336,226.8039437878336,,1,226.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,280.8039437878336,965.1240197189392,990.0,0.135211641848358,0.0153607887575667,989.849427569394,0.3640834387910748,,,,24.3613244116638,,,,,0.9072157751513344,,,,0.94,,,,0.98,,,,49.93147941003793,,,,49.93147941003793,1198.3555058409104,0.1448112189829302,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1940-12-03,1940-12-14,388.0,0.9152363441299042,355.1117015224028,0.708,1940,12,3,1940.12,1940,3,64,10,0.0306816510115356,10.307757734569236,0.029026803933463,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.006147935212525,,,,52.006147935212525,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1940-12-04,1940-12-15,388.0,0.9152363441299042,355.1117015224028,0.708,1940,12,4,1940.12,1940,3,65,10,0.0306816510115356,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.006147935212525,,,,52.006147935212525,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1940-12-05,1940-12-16,388.0,0.9152363441299042,355.1117015224028,0.708,1940,12,5,1940.12,1940,3,66,10,0.0306816510115356,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3322898104853235,237.11170152240285,237.11170152240285,,1,237.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0174223403044805,989.8439427772712,0.3978820386478089,,,,24.27050223101129,,,,,0.9484468060896112,,,,0.94,,,,0.98,,,,52.006147935212525,,,,52.006147935212525,1248.1475504451005,0.1464501105208768,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1940-12-06,1940-12-17,392.5,0.9138958790110662,358.70413251184345,0.704,1940,12,6,1940.12,1940,3,67,10,0.0309920370490232,3.592430989440629,0.0100150253756053,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3289619196012578,240.70413251184343,240.70413251184343,,1,240.70413251184343,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,294.70413251184345,965.1935206625592,990.0,0.13982794068659,0.0181408265023686,989.842031232811,0.4100119794358328,,,,24.23849859081597,,,,,0.9628165300473738,,,,0.94,,,,0.98,,,,52.72446698037493,,,,52.72446698037493,1265.3872075289985,0.1469859480323497,56.70751440126708,112.885509548864,167.9045287088177,220.04061682002987,0.705
1940-12-07,1940-12-18,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1940,12,7,1940.12,1940,3,68,10,0.0314996948548937,5.875669049426563,0.0161162769420157,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3236602782015869,246.57980156127,246.57980156127,,1,246.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.019315960312254,989.8389047697964,0.4302418681194808,,,,24.18576389387073,,,,,0.98631920624508,,,,0.94,,,,0.98,,,,53.89397844171889,,,,53.89397844171889,1293.4554826012534,0.1478249157274327,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1940-12-08,1940-12-19,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1940,12,8,1940.12,1940,3,69,10,0.031819070804736,3.696480900953192,0.0100372494156811,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3204116192633288,250.2762824622232,250.2762824622232,,1,250.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.2762824622232,965.2413814123112,990.0,0.143006883474539,0.0200552564924446,989.836937860033,0.443217217340645,,,,24.1523392303813,,,,,1.0011051298488929,,,,0.95,,,,0.98,,,,55.20743677228246,,,,55.20743677228246,1324.9784825347792,0.1499076628100412,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1940-12-09,1940-12-20,410.7,0.9236168999978376,379.32946082911184,0.685,1940,12,9,1940.12,1940,3,70,10,0.0327740654156352,11.05317836688863,0.0291387290160098,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3110752319160337,261.32946082911184,261.32946082911184,,1,261.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,315.32946082911184,965.2966473041456,990.0,0.1466776807181552,0.0222658921658223,989.831056427116,0.4831604452206407,,,,24.051248677749847,,,,,1.0453178433164474,,,,0.95,,,,0.98,,,,57.40433490593941,,,,57.40433490593941,1377.7040377425458,0.1513310745241591,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1940-12-10,1940-12-21,415.3,0.9212010008195706,382.5747756403677,0.68,1940,12,10,1940.12,1940,3,71,11,0.0330544606153277,3.2453148112558665,0.0084828248433884,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.3084364352105735,264.5747756403677,264.5747756403677,,1,264.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,318.5747756403677,965.3128738782018,990.0,0.1477554605447715,0.0229149551280735,989.8293295843272,0.4952138940799139,,,,24.02124181204547,,,,,1.0582991025614708,,,,0.95,,,,0.98,,,,58.0447012130198,,,,58.0447012130198,1393.0728291124751,0.1517211925848024,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1940-12-11,1940-12-22,420.0,0.9170749723724791,385.1714883964413,0.673,1940,12,11,1940.12,1940,3,72,11,0.0332788165974525,2.5967127560736003,0.0067417055371474,0.47,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822065,140.58574419822065,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419822,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.35716473361879,24.35716473361879,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.65173782669122,29.65173782669122,,,59.30347565338244,1423.283415681179,0.1539664212952953,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1940-12-12,1940-12-23,424.7,0.9179361992411328,389.8475038177091,0.669,1940,12,12,1940.12,1940,3,73,11,0.03368282432985,4.676015421267778,0.0119944731605983,0.47,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1940-12-13,1940-12-24,429.5,0.9173739538957784,394.0121131982369,0.665,1940,12,13,1940.12,1940,3,74,11,0.0340426465803276,4.164609380527793,0.0105697496118158,0.47,3,Normal,38,5,4,3,54,104.0,0.2639512759032236,290.0121131982369,290.0121131982369,,2,145.00605659911844,145.00605659911844,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0121131982369,965.3700605659913,990.0,0.1538785615787502,0.0280024226396473,989.8181190157816,0.1487614451018921,0.1487614451018921,,,24.299297004688544,24.299297004688544,,,,0.5800242263964738,0.5800242263964738,,,0.91,0.91,,,0.97,0.97,,,30.511389462766655,30.511389462766655,,,61.02277892553332,1464.5466942127996,0.1548753880437967,56.46442994168663,112.38104971682102,167.1021000543917,218.8619467559267,0.665
