Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1940-12-14,1940-12-25,439.0,0.9168901073485894,402.5147571260308,0.657,1940,12,14,1940.12,1940,3,75,11,0.034777275015689,8.50264392779394,0.0211238067108473,0.47,3,Normal,38,5,4,3,54,104.0,0.2583756201699624,298.5147571260308,298.5147571260308,,2,149.2573785630154,149.2573785630154,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.5147571260308,965.4113164070671,990.0,0.1567023178647335,0.0297029514252061,989.81359473071,0.1576381599364458,0.1576381599364458,,,24.24464016370647,24.24464016370647,,,,0.5970295142520616,0.5970295142520616,,,0.92,0.92,,,0.97,0.97,,,31.67963152132353,31.67963152132353,,,63.35926304264706,1520.6223130235294,0.1574085469438049,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1940-12-15,1940-12-26,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,15,1940.12,1940,3,76,11,0.0351405371551773,4.204422910744484,0.0103374099799383,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-16,1940-12-27,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,16,1940.12,1940,3,77,11,0.0351405371551773,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-17,1940-12-28,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,17,1940.12,1940,3,78,12,0.0351405371551773,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-18,1940-12-29,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,18,1940.12,1940,3,79,12,0.0351405371551773,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-19,1940-12-30,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,19,1940.12,1940,3,80,12,0.0351405371551773,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-20,1940-12-31,443.9,0.9162405497561958,406.7191800367753,0.649,1940,12,20,1940.12,1940,3,81,12,0.0351405371551773,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1940-12-21,1941-01-01,453.7,0.9217880946399624,418.2152585381509,0.64,1940,12,21,1940.12,1940,3,82,12,0.0361337983376962,11.49607850137562,0.0274884243620367,0.6,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1940-12-22,1941-01-02,509.9,0.9199426161588228,469.07873997938367,0.593,1940,12,22,1940.12,1940,3,83,12,0.0405284031342187,50.86348144123275,0.1084327152483359,0.6,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1940-12-23,1941-01-03,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1940,12,23,1940.12,1940,3,84,12,0.0425565906621026,23.47439268384113,0.0476585999096494,0.6,3,Normal,38,5,4,3,54,104.0,0.2111447336405599,388.5531326632248,388.5531326632248,,2,194.2765663316124,194.2765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,435.5531326632248,965.8164890969844,990.0,0.1866043614010709,0.0477106265326449,989.7656850120662,0.2672089336302635,0.2672089336302635,,,23.68198698145149,23.68198698145149,,,,0.7771062653264496,0.7771062653264496,,,0.93,0.93,,,0.97,0.97,,,40.71573202360638,40.71573202360638,,,81.43146404721276,1954.3551371331064,0.1653252383289382,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1940-12-24,1941-01-04,509.9,0.9199426161588228,469.07873997938367,0.593,1940,12,24,1940.12,1940,3,85,13,0.0405284031342187,23.47439268384113,0.0500436082114334,0.6,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1940-12-25,1941-01-05,515.2,0.9212508629448248,474.62844458917374,0.585,1940,12,25,1940.12,1940,3,86,13,0.0410078976125046,5.549704609790069,0.0116927349657556,0.6,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1940-12-26,1941-01-06,520.6,0.9178171544321816,477.8156105973937,0.581,1940,12,26,1940.12,1940,3,87,13,0.0412832687556148,3.187166008219947,0.0066702843890662,0.6,3,Normal,38,5,4,3,54,104.0,0.2176571834268306,373.8156105973937,373.8156105973937,,2,186.90780529869684,186.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.8156105973937,965.7501702476884,990.0,0.1817099813792082,0.0447631221194787,989.7735268965014,0.2473267320706094,0.2473267320706094,,,23.776029916742484,23.776029916742484,,,,0.7476312211947874,0.7476312211947874,,,0.93,0.93,,,0.97,0.97,,,39.32696817221968,39.32696817221968,,,78.65393634443936,1887.6944722665448,0.1646114831746528,55.91264690650142,111.23906785814634,165.29312004463435,216.2219321282652,0.58
1940-12-27,1941-01-07,526.0,0.9149513144007492,481.26439137479406,0.58,1940,12,27,1940.12,1940,3,88,13,0.0415812434147822,3.4487807774003727,0.007166083423601,0.6,3,Normal,38,5,4,3,54,104.0,0.2160974338926479,377.26439137479406,377.26439137479406,,2,188.63219568739703,188.63219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,424.26439137479406,965.7656897611864,990.0,0.1828553329288983,0.0454528782749588,989.771691788796,0.2519111115299375,0.2519111115299375,,,23.754090916079672,23.754090916079672,,,,0.7545287827495881,0.7545287827495881,,,0.93,0.93,,,0.97,0.97,,,39.65317115187063,39.65317115187063,,,79.30634230374126,1903.3522152897904,0.1647874717620234,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1940-12-28,1941-01-08,531.4,0.9132268474795916,485.2887467506549,0.577,1940,12,28,1940.12,1940,3,89,13,0.0419289477192565,4.024355375860864,0.0082927028553757,0.6,3,Normal,38,5,4,3,54,104.0,0.214305402085567,381.2887467506549,381.2887467506549,,2,190.64437337532743,190.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.2887467506549,965.783799360378,990.0,0.1841918347142396,0.0462577493501309,989.7695504159356,0.257313368991027,0.257313368991027,,,23.728437686566643,23.728437686566643,,,,0.7625774935013099,0.7625774935013099,,,0.93,0.93,,,0.97,0.97,,,40.03287928172894,40.03287928172894,,,80.06575856345788,1921.578205522989,0.1649858132906516,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1940-12-29,1941-01-09,536.9,0.9134138433079524,490.4118924720396,0.5690000000000001,1940,12,29,1940.12,1940,3,90,13,0.0423715875095842,5.123145721384674,0.010446618036851,0.6,3,Normal,38,5,4,3,54,104.0,0.2120666354067453,386.4118924720396,386.4118924720396,,2,193.2059462360198,193.2059462360198,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,433.4118924720396,965.8068535161242,990.0,0.1858932484224485,0.0472823784944079,989.7668243730832,0.2642728787431233,0.2642728787431233,,,23.695697978215865,23.695697978215865,,,,0.7728237849440792,0.7728237849440792,,,0.93,0.93,,,0.97,0.97,,,40.51479860224653,40.51479860224653,,,81.02959720449306,1944.7103329078332,0.165227635072314,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1940-12-30,1941-01-10,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1940,12,30,1940.12,1940,3,91,13,0.0425565906621026,2.1412401911852044,0.0043472268252717,0.6,3,Normal,38,5,4,3,54,104.0,0.2111447336405599,388.5531326632248,388.5531326632248,,2,194.2765663316124,194.2765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,435.5531326632248,965.8164890969844,990.0,0.1866043614010709,0.0477106265326449,989.7656850120662,0.2672089336302635,0.2672089336302635,,,23.68198698145149,23.68198698145149,,,,0.7771062653264496,0.7771062653264496,,,0.93,0.93,,,0.97,0.97,,,40.71573202360638,40.71573202360638,,,81.43146404721276,1954.3551371331064,0.1653252383289382,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1940-12-31,1941-01-11,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1940,12,31,1940.12,1940,3,92,14,0.0429331942800174,4.358838170310321,0.0087718518090813,0.6,3,Normal,38,5,4,3,54,104.0,0.209292603326797,392.9119708335351,392.9119708335351,,2,196.4559854167676,196.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.9119708335351,965.8361038687508,990.0,0.1880519460332773,0.048582394166707,989.7633656598,0.273235468762011,0.273235468762011,,,23.65402632228708,23.65402632228708,,,,0.7858239416670703,0.7858239416670703,,,0.93,0.93,,,0.97,0.97,,,41.123875051393696,41.123875051393696,,,82.24775010278739,1973.9460024668972,0.1655177474690789,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1941-01-01,1941-01-12,553.5,0.9084075021595168,502.8035524452925,0.56,1941,1,1,1941.01,1940,4,93,14,0.0434422269312732,5.891581611757374,0.0117174621839976,0.5,3,Normal,41,6,4,3,66,120.0,0.2386617982637594,382.8035524452925,382.8035524452925,,2,191.40177622264625,191.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,433.8035524452925,965.8626159860038,990.0,0.1860233200002816,0.0465607104890585,989.7674159695108,0.2593615559258274,0.2593615559258274,,,23.64543842758108,23.64543842758108,,,,0.765607104890585,0.765607104890585,,,0.93,0.93,,,0.97,0.97,,,40.05133760844284,40.05133760844284,,,80.10267521688567,1922.464205205256,0.1593120709416651,55.74210023094038,110.88686423657693,164.73706353167614,215.41467771416484,0.56
1941-01-02,1941-01-13,564.7,0.9070042435332224,512.1852963232108,0.553,1941,1,2,1941.01,1940,4,94,14,0.0442528096023254,9.381743877918268,0.0183170894308492,0.5,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.09264816160535,196.09264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1941-01-03,1941-01-14,564.7,0.9070042435332224,512.1852963232108,0.553,1941,1,3,1941.01,1940,4,95,14,0.0442528096023254,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.09264816160535,196.09264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1941-01-04,1941-01-15,576.1,0.911538398058414,525.1372711214523,0.544,1941,1,4,1941.01,1940,4,96,14,0.0453718602248934,12.951974798241508,0.0246639793259808,0.5,3,Normal,41,6,4,3,66,120.0,0.228511679896068,405.1372711214523,405.1372711214523,,2,202.5686355607261,202.5686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.1372711214523,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.755532123632,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002904,0.1621814958445054,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1941-01-05,1941-01-16,581.8,0.9130898541596396,531.2356771500782,0.54,1941,1,5,1941.01,1940,4,97,14,0.0458987625057667,6.098406028625959,0.0114796620237219,0.5,3,Normal,41,6,4,3,66,120.0,0.2258884430423882,411.23567715007823,411.23567715007823,,2,205.61783857503912,205.61783857503912,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,462.23567715007823,965.9905605471752,990.0,0.1954657230387713,0.0522471354300156,989.7522871415312,0.2992992757793816,0.2992992757793816,,,23.46242731857661,23.46242731857661,,,,0.8224713543001565,0.8224713543001565,,,0.94,0.94,,,0.97,0.97,,,43.15213871006422,43.15213871006422,,,86.30427742012844,2071.302658083083,0.1624594904527596,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1941-01-06,1941-01-17,593.4,0.9144727365071093,542.6481218433186,0.533,1941,1,6,1941.01,1940,4,98,14,0.0468847977272627,11.412444693240332,0.0210310221925646,0.5,3,Normal,41,6,4,3,66,120.0,0.2211377781837199,422.64812184331856,422.64812184331856,,2,211.32406092165928,211.32406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.64812184331856,966.0419165482948,990.0,0.1992558338225043,0.0545296243686637,989.7462145418089,0.3161280218415527,0.3161280218415527,,,23.38816997167238,23.38816997167238,,,,0.8452962436866371,0.8452962436866371,,,0.94,0.94,,,0.97,0.97,,,44.20931485448212,44.20931485448212,,,88.41862970896423,2122.047113015142,0.1629391610324116,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1941-01-07,1941-01-18,617.0,0.9184185612174464,566.6642522711644,0.522,1941,1,7,1941.01,1940,4,99,15,0.0489597913962286,24.01613042784584,0.0423815872125165,0.5,3,Normal,41,6,4,3,66,120.0,0.2117656081516444,446.6642522711644,446.6642522711644,,2,223.3321261355822,223.3321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,497.6642522711644,966.1499891352202,990.0,0.2072316704959586,0.0593328504542328,989.7334354790498,0.35303536784874,0.35303536784874,,,23.230410975980934,23.230410975980934,,,,0.8933285045423288,0.8933285045423288,,,0.94,0.94,,,0.98,0.98,,,46.88468799345257,46.88468799345257,,,93.76937598690516,2250.4650236857237,0.1654760744322264,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1941-01-08,1941-01-19,629.1,0.9159051323325568,576.1959187504115,0.513,1941,1,8,1941.01,1940,4,100,15,0.0497833273800355,9.531666479247065,0.0165424054025204,0.5,3,Normal,41,6,4,3,66,120.0,0.2082624956112886,456.19591875041147,456.19591875041147,,2,228.09795937520573,228.09795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,507.19591875041147,966.1928816343768,990.0,0.2106932862321225,0.0612391837500823,989.7280675300178,0.3682445676550457,0.3682445676550457,,,23.16694132798596,23.16694132798596,,,,0.912391837500823,0.912391837500823,,,0.94,0.94,,,0.98,0.98,,,47.75436070116079,47.75436070116079,,,95.50872140232156,2292.209313655718,0.1657573722657565,55.222516169960045,109.815728857286,163.05055395760974,212.97682689309664,0.515
1941-01-09,1941-01-20,635.1,0.9262821612419124,588.2818006047386,0.51,1941,1,9,1941.01,1940,4,101,15,0.0508275475722494,12.085881854327113,0.0205443748929562,0.5,3,Normal,41,6,4,3,66,120.0,0.2039838728253076,468.2818006047386,468.2818006047386,,2,234.1409003023693,234.1409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2818006047386,966.2472681027213,990.0,0.2176995945534716,0.0636563601209477,989.7186440453256,0.3879879240254471,0.3879879240254471,,,23.083388018578923,23.083388018578923,,,,0.9365636012094772,0.9365636012094772,,,0.94,0.94,,,0.98,0.98,,,48.842712255213726,48.842712255213726,,,97.68542451042744,2344.450188250259,0.1660520934185102,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1941-01-10,1941-01-21,647.4,0.9259818232602344,599.4806323786758,0.502,1941,1,10,1941.01,1940,4,102,15,0.0517951266375175,11.198831773937172,0.0186808900389348,0.5,3,Normal,41,6,4,3,66,120.0,0.200173272527342,479.48063237867575,479.48063237867575,,2,239.74031618933788,239.74031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.4806323786758,966.297662845704,990.0,0.2241916709441598,0.0658961264757351,989.70991220258,0.4067398422684518,0.4067398422684518,,,23.00550951460769,23.00550951460769,,,,0.9589612647573516,0.9589612647573516,,,0.94,0.94,,,0.98,0.98,,,49.84204657704208,49.84204657704208,,,99.68409315408417,2392.41823569802,0.1662840928797786,55.05281930753031,109.46645378583838,162.50198549592457,212.18701837367,0.5
1941-01-11,1941-01-22,666.0,0.9305623409100874,619.7545190461182,0.492,1941,1,11,1941.01,1940,4,103,15,0.0535467904455846,20.27388666744241,0.0327127694020634,0.52,3,Normal,41,6,4,3,66,120.0,0.1936250504226986,499.75451904611816,499.75451904611816,,2,249.87725952305908,249.87725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.7545190461182,966.3790180761844,990.0,0.2359446487223873,0.0699509038092236,989.6941044474684,0.4418073344807979,0.4418073344807979,,,22.8732790368032,22.8732790368032,,,,0.9995090380922363,0.9995090380922363,,,0.94,0.94,,,0.98,0.98,,,51.65092445829452,51.65092445829452,,,103.30184891658904,2479.244373998137,0.1666818808769379,54.91759402169324,109.18830684958354,162.06556559675062,211.55968194462656,0.49
1941-01-12,1941-01-23,685.0,0.929300738500987,636.5710058731761,0.484,1941,1,12,1941.01,1940,4,104,15,0.0549997349074424,16.81648682705793,0.0264172993615865,0.52,3,Normal,41,6,4,3,66,120.0,0.1885099995017799,516.5710058731761,516.5710058731761,,2,258.28550293658805,258.28550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,567.5710058731761,966.4462840234928,990.0,0.2456933367380731,0.0766284023492704,989.6776782609128,0.4719892505063561,0.4719892505063561,,,22.75940498691362,22.75940498691362,,,,1.033142011746352,1.033142011746352,,,0.94,0.94,,,0.98,0.98,,,53.12315637781264,53.12315637781264,,,106.24631275562528,2549.9115061350067,0.1669041030385739,54.80529300955867,108.95743059242574,161.70360238785193,211.04003894658769,0.485
1941-01-13,1941-01-24,691.4,0.9313799209999172,643.9560773793427,0.479,1941,1,13,1941.01,1940,4,105,15,0.0556378050855752,7.385071506166582,0.0114682845081935,0.52,3,Normal,41,6,4,3,66,120.0,0.1863481131948541,523.9560773793427,523.9560773793427,,2,261.97803868967134,261.97803868967134,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,574.9560773793427,966.4758243095172,990.0,0.2499745376112131,0.079582430951737,989.670443031437,0.4855575102861543,0.4855575102861543,,,22.70906121163356,22.70906121163356,,,,1.0479121547586854,1.0479121547586854,,,0.95,0.95,,,0.98,0.98,,,54.33538588777398,54.33538588777398,,,108.67077177554796,2608.098522613151,0.1687549439983497,54.75557698152259,108.85525804251448,161.54350935298226,210.81041616190677,0.48
1941-01-14,1941-01-25,697.9,0.9291923360502586,648.4833313294755,0.477,1941,1,14,1941.01,1940,4,106,16,0.0560289598268666,4.527253950132831,0.0069812957888236,0.52,3,Normal,41,6,4,3,66,120.0,0.1850471618969516,528.4833313294755,528.4833313294755,,2,264.2416656647377,264.2416656647377,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.4833313294755,966.4939333253178,990.0,0.2525990326547684,0.0813933325317902,989.6660076348136,0.4939698777480878,0.4939698777480878,,,22.678104431747567,22.678104431747567,,,,1.0569666626589511,1.0569666626589511,,,0.95,0.95,,,0.98,0.98,,,54.73016248934323,54.73016248934323,,,109.46032497868646,2627.047799488475,0.1687943539801994,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1941-01-15,1941-01-26,717.4,0.9306410252283802,667.6418714988399,0.468,1941,1,15,1941.01,1940,4,107,16,0.0576842576974997,19.15854016936441,0.0286958337803977,0.52,3,Normal,41,6,4,3,66,120.0,0.1797370792976223,547.6418714988399,547.6418714988399,,2,273.82093574942,273.82093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.6418714988399,966.5705674859952,990.0,0.2637054327529506,0.0890567485995359,989.6472378186476,0.5303659261096916,0.5303659261096916,,,22.546304406542465,22.546304406542465,,,,1.0952837429976798,1.0952837429976798,,,0.95,0.95,,,0.98,0.98,,,56.38462610678396,56.38462610678396,,,112.76925221356792,2706.4620531256296,0.1689068002286969,54.59489549857691,108.52515183267798,161.02654926915892,210.06958317557616,0.47
1941-01-16,1941-01-27,730.6,0.936916828725322,684.5114350667202,0.462,1941,1,16,1941.01,1940,4,108,16,0.0591417879897646,16.869563567880277,0.0246446775081792,0.52,3,Normal,41,6,4,3,66,120.0,0.1753075169420704,564.5114350667202,564.5114350667202,,3,188.1704783555734,188.1704783555734,188.1704783555734,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.5114350667202,966.6380457402668,990.0,0.2734848898937508,0.095804574026688,989.6307105360796,0.2506795198986435,0.2506795198986435,0.2506795198986435,,22.741985275913983,22.741985275913983,22.741985275913983,,,0.7526819134222936,0.7526819134222936,0.7526819134222936,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.87071922716966,37.87071922716966,37.87071922716966,,113.61215768150898,2726.6917843562155,0.1659755438131359,54.47909990233536,108.28738469982282,160.65450259232807,209.53712914837243,0.46
1941-01-17,1941-01-28,750.8,0.9386248169910292,704.7195125968648,0.452,1941,1,17,1941.01,1940,4,109,16,0.0608877658883691,20.20807753014458,0.0286753483746726,0.52,3,Normal,41,6,4,3,66,120.0,0.1702805128210577,584.7195125968648,584.7195125968648,,3,194.9065041989549,194.9065041989549,194.9065041989549,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,635.7195125968648,966.7188780503874,990.0,0.2851997174474578,0.1038878050387459,989.6109124775138,0.2689439873444505,0.2689439873444505,0.2689439873444505,,22.62309043978197,22.62309043978197,22.62309043978197,,,0.7796260167958198,0.7796260167958198,0.7796260167958198,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.02131977978187,39.02131977978187,39.02131977978187,,117.06395933934562,2809.5350241442948,0.1661142585763935,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1941-01-18,1941-01-29,785.1,0.9438024112442972,740.9792730678978,0.436,1941,1,18,1941.01,1940,4,110,16,0.0640206091930663,36.25976047103302,0.0489349186798514,0.52,3,Normal,41,6,4,3,66,120.0,0.1619478497733958,620.9792730678978,620.9792730678978,,3,206.9930910226326,206.9930910226326,206.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,671.9792730678978,966.8639170922715,990.0,0.3062198684451581,0.1162937819203693,989.5774863496345,0.3033133471185129,0.3033133471185129,0.3033133471185129,,22.41025591024439,22.41025591024439,22.41025591024439,,,0.8279723640905304,0.8279723640905304,0.8279723640905304,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.05124718351847,41.05124718351847,41.05124718351847,,123.1537415505554,2955.6897972133297,0.1662040302971747,54.08356609541706,107.4759478585303,159.386589112761,207.72669228017,0.435
1941-01-19,1941-01-30,827.5,0.9379931498855988,776.1893315303329,0.418,1941,1,19,1941.01,1940,4,111,16,0.0670627582442207,35.210058462435086,0.0453627189039239,0.52,3,Normal,41,6,4,3,66,120.0,0.1546014549870304,656.1893315303329,656.1893315303329,,3,218.7297771767776,218.7297771767776,218.7297771767776,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,707.1893315303329,967.0047573261212,990.0,0.3266314965393234,0.1268567994590998,989.5465117040015,0.3386505671150506,0.3386505671150506,0.3386505671150506,,22.20310381076519,22.20310381076519,22.20310381076519,,,0.8749191087071104,0.8749191087071104,0.8749191087071104,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.88787331913419,43.88787331913419,43.88787331913419,,131.66361995740257,3159.926878977661,0.1696282267856154,53.83084530321125,106.95804181010834,158.57868569251656,206.57623757613123,0.42
1941-01-20,1941-01-31,864.0,0.9458289602839208,817.1962216853075,0.402,1941,1,20,1941.01,1940,4,112,16,0.0706057535536105,41.0068901549746,0.0501799801159211,0.52,3,Normal,41,6,4,3,66,120.0,0.1468435570498887,697.1962216853075,697.1962216853075,,3,232.3987405617692,232.3987405617692,232.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,748.1962216853075,967.1687848867412,990.0,0.3504036067740912,0.1391588665055922,989.5104375267204,0.3822433817600743,0.3822433817600743,0.3822433817600743,,21.95940925821913,21.95940925821913,21.95940925821913,,,0.9295949622470766,0.9295949622470766,0.9295949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.118732147360014,46.118732147360014,46.118732147360014,,138.35619644208003,3320.548714609921,0.1693059668787349,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1941-01-21,1941-02-01,901.5,0.9382341165532342,845.8180560727407,0.392,1941,1,21,1941.01,1940,4,113,17,0.0730786800446847,28.621834387433186,0.0338392331328662,0.42,3,Normal,41,6,4,3,66,120.0,0.1418744836888182,725.8180560727407,725.8180560727407,,3,241.9393520242469,241.9393520242469,241.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,776.8180560727407,967.283272224291,990.0,0.3669959745349221,0.1529090280363703,989.4800949974288,0.4142245933826051,0.4142245933826051,0.4142245933826051,,21.78259817975519,21.78259817975519,21.78259817975519,,,0.9677574080969876,0.9677574080969876,0.9677574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.625454143728845,47.625454143728845,47.625454143728845,,142.87636243118652,3429.0326983484765,0.1689209179271754,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1941-01-22,1941-02-02,924.4,0.9344497345850822,863.8053346504499,0.379,1941,1,22,1941.01,1940,4,114,17,0.0746327809137988,17.987278577709276,0.0208233011028903,0.42,3,Normal,41,6,4,3,66,120.0,0.1389201885961488,743.8053346504499,743.8053346504499,,3,247.93511155015,247.93511155015,247.93511155015,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,794.8053346504499,967.3552213386016,990.0,0.3817339719904521,0.1619026673252249,989.4563633606843,0.4349769887495912,0.4349769887495912,0.4349769887495912,,21.66616503333304,21.66616503333304,21.66616503333304,,,0.9917404462006,0.9917404462006,0.9917404462006,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.54483370178815,48.54483370178815,48.54483370178815,,145.63450110536445,3495.228026528747,0.1685964363305273,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1941-01-23,1941-02-03,955.6,0.934470483797151,892.9799943165575,0.368,1941,1,23,1941.01,1940,4,115,17,0.0771534715089505,29.174659666107573,0.0326711234874152,0.42,3,Normal,41,6,4,3,66,120.0,0.134381509959629,772.9799943165575,772.9799943165575,,3,257.65999810551915,257.65999810551915,257.65999810551915,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,823.9799943165575,967.4719199772662,990.0,0.40846772387573,0.1764899971582787,989.415042278966,0.4697097874164565,0.4697097874164565,0.4697097874164565,,21.473412514283417,21.473412514283417,21.473412514283417,,,1.0306399924220766,1.0306399924220766,1.0306399924220766,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.00011498906641,50.00011498906641,50.00011498906641,,150.00034496719925,3600.0082792127814,0.1679772737596457,52.96025148614832,105.17680234612672,155.80716097271963,202.64611564633512,0.37
1941-01-24,1941-02-04,971.4,0.936753403834816,909.96225648514,0.362,1941,1,24,1941.01,1940,4,116,17,0.078620738960316,16.98226216858245,0.0186626006161825,0.42,3,Normal,41,6,4,3,66,120.0,0.1318736015090529,789.96225648514,789.96225648514,,3,263.3207521617133,263.3207521617133,263.3207521617133,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,840.96225648514,967.5398490259404,990.0,0.4240291593290127,0.18498112824257,989.3909897124284,0.490538785946573,0.490538785946573,0.490538785946573,,21.360601900541266,21.360601900541266,21.360601900541266,,,1.0532830086468532,1.0532830086468532,1.0532830086468532,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.83016386146965,50.83016386146965,50.83016386146965,,152.49049158440894,3659.771798025815,0.1675789193426828,52.82960399251159,104.90984956598857,155.39266463709387,202.0603737884302,0.36
1941-01-25,1941-02-05,987.4,0.9405065346766882,928.656152339762,0.356,1941,1,25,1941.01,1940,4,117,17,0.0802358915621554,18.69389585462204,0.0201300511578182,0.42,3,Normal,41,6,4,3,66,120.0,0.12921897916431,808.656152339762,808.656152339762,,3,269.55205077992065,269.55205077992065,269.55205077992065,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,859.656152339762,967.614624609359,990.0,0.4411590240563556,0.1969249218718096,989.361916054072,0.5139873313695805,0.5139873313695805,0.5139873313695805,,21.233304113343333,21.233304113343333,21.233304113343333,,,1.078208203119683,1.078208203119683,1.078208203119683,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.72293454454771,51.72293454454771,51.72293454454771,,155.16880363364314,3724.051287207435,0.167089620030722,52.68461252789199,104.61368781107392,154.93306296635782,201.41147009267664,0.355
1941-01-26,1941-02-06,1003.6,0.937710008500456,941.0857645310576,0.351,1941,1,26,1941.01,1940,4,118,17,0.0813098100554833,12.429612191295632,0.0132077358512476,0.42,3,Normal,41,6,4,3,66,120.0,0.1275122890205399,821.0857645310576,821.0857645310576,,3,273.69525484368586,273.69525484368586,273.69525484368586,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,872.0857645310576,967.6643430581242,990.0,0.4525487085344353,0.2068686116248461,989.3405826798408,0.5298800658909505,0.5298800658909505,0.5298800658909505,,21.14635955582554,21.14635955582554,21.14635955582554,,,1.0947810193747434,1.0947810193747434,1.0947810193747434,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.302905710302426,52.302905710302426,52.302905710302426,,156.9087171309073,3765.809211141775,0.1667315807386533,52.587548049402095,104.41547832307567,154.62560758182957,200.9777021905142,0.35
1941-01-27,1941-02-07,1019.9,0.935156750196884,953.766369525802,0.347,1941,1,27,1941.01,1940,4,119,17,0.0824054143270293,12.680604994744384,0.0132952947387408,0.42,3,Normal,41,6,4,3,66,120.0,0.1258169755552003,833.766369525802,833.766369525802,,4,208.4415923814505,208.4415923814505,208.4415923814505,208.4415923814505,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,884.766369525802,967.7150654781032,990.0,0.4641683864180655,0.2170130956206416,989.3188185179614,0.3075699298367047,0.3075699298367047,0.3075699298367047,0.3075699298367047,21.29618311002154,21.29618311002154,21.29618311002154,21.29618311002154,,0.833766369525802,0.833766369525802,0.833766369525802,0.833766369525802,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.283470158916266,39.283470158916266,39.283470158916266,39.283470158916266,157.1338806356651,3771.213135255962,0.1647509134902603,52.48795805234739,104.21215938268422,154.31034461692607,200.5331954379578,0.345
1941-01-28,1941-02-08,1036.4,0.9368950722039764,970.9980528322012,0.341,1941,1,28,1941.01,1940,4,120,18,0.0838942317647021,17.23168330639919,0.0177463623702827,0.42,3,Normal,41,6,4,3,66,120.0,0.1235841819146647,850.9980528322012,850.9980528322012,,4,212.7495132080503,212.7495132080503,212.7495132080503,212.7495132080503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,901.9980528322012,967.7839922113288,990.0,0.4799583751052043,0.2307984422657609,989.2892431826292,0.320403318863253,0.320403318863253,0.320403318863253,0.320403318863253,21.184847652437004,21.184847652437004,21.184847652437004,21.184847652437004,,0.8509980528322012,0.8509980528322012,0.8509980528322012,0.8509980528322012,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.73022947407679,40.73022947407679,40.73022947407679,40.73022947407679,162.92091789630717,3910.1020295113713,0.1677870696250115,52.35175448707779,103.93416499433368,153.87947244636229,199.92610955867423,0.34
1941-01-29,1941-02-09,1061.5,0.9305477185239216,987.7764032131428,0.333,1941,1,29,1941.01,1940,4,121,18,0.0853438812376155,16.77835038094156,0.0169859801533658,0.42,3,Normal,41,6,4,3,66,120.0,0.1214849834533922,867.7764032131428,867.7764032131428,,4,216.9441008032857,216.9441008032857,216.9441008032857,216.9441008032857,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,918.7764032131428,967.8511056128524,990.0,0.4953329591196129,0.2442211225705142,989.26044591831,0.3331494506547713,0.3331494506547713,0.3331494506547713,0.3331494506547713,21.07619085480259,21.07619085480259,21.07619085480259,21.07619085480259,,0.8677764032131428,0.8677764032131428,0.8677764032131428,0.8677764032131428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.320246579348655,41.320246579348655,41.320246579348655,41.320246579348655,165.28098631739462,3966.743671617471,0.167326315732742,52.2181412100851,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1941-01-30,1941-02-10,1078.4,0.9281778283406515,1000.9469700825588,0.329,1941,1,30,1941.01,1940,4,122,18,0.086481818215133,13.170566869416009,0.0131581065361831,0.42,3,Normal,41,6,4,3,66,120.0,0.1198864710985661,880.9469700825588,880.9469700825588,,4,220.2367425206397,220.2367425206397,220.2367425206397,220.2367425206397,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,931.9469700825588,967.902976191688,990.0,0.5074016060517471,0.254757576066047,989.2378408178822,0.3433278936363493,0.3433278936363493,0.3433278936363493,0.3433278936363493,20.99153673255784,20.99153673255784,20.99153673255784,20.99153673255784,,0.8809469700825587,0.8809469700825587,0.8809469700825587,0.8809469700825587,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.77889457112104,41.77889457112104,41.77889457112104,41.77889457112104,167.11557828448417,4010.77387882762,0.1669574745510247,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1941-01-31,1941-02-11,1104.1,0.9294648715200602,1026.2221646452983,0.322,1941,1,31,1941.01,1940,4,123,18,0.0886655950253537,25.27519456273956,0.0246293594442833,0.42,3,Normal,41,6,4,3,66,120.0,0.1169337441093728,906.2221646452984,906.2221646452984,,4,226.55554116132456,226.55554116132456,226.55554116132456,226.55554116132456,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,957.2221646452984,967.9824125174566,990.0,0.5305621429020662,0.2749777317162387,989.1944601253816,0.3632873472271735,0.3632873472271735,0.3632873472271735,0.3632873472271735,20.848760260697823,20.848760260697823,20.848760260697823,20.848760260697823,,0.9062221646452984,0.9062221646452984,0.9062221646452984,0.9062221646452984,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.68525309543145,42.68525309543145,42.68525309543145,42.68525309543145,170.7410123817258,4097.784297161419,0.1663782154234998,51.95405958080478,103.12293307946118,152.62328570978937,198.1589155416338,0.32
1941-02-01,1941-02-12,1112.7,0.930407891597866,1035.2648609809455,0.319,1941,2,1,1941.02,1940,5,124,18,0.0894468839887537,9.04269633564718,0.0087346694323991,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1564816947872643,873.2648609809455,873.2648609809455,,4,218.3162152452364,218.3162152452364,218.3162152452364,218.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.2648609809456,968.0108324202258,990.0,0.512274573807241,0.2486118887847564,989.239113537408,0.3373725272211696,0.3373725272211696,0.3373725272211696,0.3373725272211696,20.890908589961008,20.890908589961008,20.890908589961008,20.890908589961008,,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.216039656042256,41.216039656042256,41.216039656042256,41.216039656042256,164.86415862416902,3956.739806980057,0.159248289822138,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1941-02-02,1941-02-13,1104.1,0.9294648715200602,1026.2221646452983,0.322,1941,2,2,1941.02,1940,5,125,18,0.0886655950253537,9.04269633564718,0.0088116361614277,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1578605545476533,864.2221646452983,864.2221646452983,,4,216.05554116132456,216.05554116132456,216.05554116132456,216.05554116132456,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,928.2221646452984,967.9824125174566,990.0,0.5039884377227833,0.2413777317162386,989.2546338305608,0.330428754349171,0.330428754349171,0.330428754349171,0.330428754349171,20.941792558755125,20.941792558755125,20.941792558755125,20.941792558755125,,0.8642221646452983,0.8642221646452983,0.8642221646452983,0.8642221646452983,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.888596070995554,40.888596070995554,40.888596070995554,40.888596070995554,163.55438428398222,3925.305222815573,0.1593752209985767,51.95405958080478,103.12293307946118,152.62328570978937,198.1589155416338,0.32
1941-02-03,1941-02-14,1078.4,0.9281778283406515,1000.9469700825588,0.329,1941,2,3,1941.02,1940,5,126,18,0.086481818215133,25.27519456273956,0.0252512823538042,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1618467359830642,838.9469700825588,838.9469700825588,,4,209.7367425206397,209.7367425206397,209.7367425206397,209.7367425206397,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,902.9469700825588,967.902976191688,990.0,0.4808279008724642,0.221157576066047,989.2980145230616,0.3114008180539566,0.3114008180539566,0.3114008180539566,0.3114008180539566,21.083637513319527,21.083637513319527,21.083637513319527,21.083637513319527,,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.13305467151938,39.13305467151938,39.13305467151938,39.13305467151938,156.53221868607753,3756.773248465861,0.1563841275958572,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1941-02-04,1941-02-15,1069.9,0.9299642904600628,994.9687943632211,0.331,1941,2,4,1941.02,1940,5,127,19,0.0859653038329823,5.978175719337628,0.0060084052416575,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1941-02-05,1941-02-16,1069.9,0.9299642904600628,994.9687943632211,0.331,1941,2,5,1941.02,1940,5,128,19,0.0859653038329823,0.0,0.0,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1941-02-06,1941-02-17,1069.9,0.9299642904600628,994.9687943632211,0.331,1941,2,6,1941.02,1940,5,129,19,0.0859653038329823,0.0,0.0,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.16281917675989,832.9687943632211,832.9687943632211,,4,208.2421985908053,208.2421985908053,208.2421985908053,208.2421985908053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.9687943632211,967.8798751774528,990.0,0.4753498912491667,0.2163750354905769,989.3082750732602,0.3069822405236366,0.3069822405236366,0.3069822405236366,0.3069822405236366,21.12141765528375,21.12141765528375,21.12141765528375,21.12141765528375,,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.8329687943632211,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.9238235317253,38.9238235317253,38.9238235317253,38.9238235317253,155.69529412690122,3736.687059045629,0.156482590216858,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1941-02-07,1941-02-18,1078.4,0.9281778283406515,1000.9469700825588,0.329,1941,2,7,1941.02,1940,5,130,19,0.086481818215133,5.978175719337628,0.0059725199216543,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1618467359830642,838.9469700825588,838.9469700825588,,4,209.7367425206397,209.7367425206397,209.7367425206397,209.7367425206397,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,902.9469700825588,967.902976191688,990.0,0.4808279008724642,0.221157576066047,989.2980145230616,0.3114008180539566,0.3114008180539566,0.3114008180539566,0.3114008180539566,21.083637513319527,21.083637513319527,21.083637513319527,21.083637513319527,,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.8389469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.13305467151938,39.13305467151938,39.13305467151938,39.13305467151938,156.53221868607753,3756.773248465861,0.1563841275958572,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1941-02-08,1941-02-19,1112.7,0.930407891597866,1035.2648609809455,0.319,1941,2,8,1941.02,1940,5,131,19,0.0894468839887537,34.317890898386736,0.0331488995636048,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1564816947872643,873.2648609809455,873.2648609809455,,4,218.3162152452364,218.3162152452364,218.3162152452364,218.3162152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.2648609809456,968.0108324202258,990.0,0.512274573807241,0.2486118887847564,989.239113537408,0.3373725272211696,0.3373725272211696,0.3373725272211696,0.3373725272211696,20.890908589961008,20.890908589961008,20.890908589961008,20.890908589961008,,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.8732648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.216039656042256,41.216039656042256,41.216039656042256,41.216039656042256,164.86415862416902,3956.739806980057,0.159248289822138,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1941-02-09,1941-02-20,1147.7,0.9223243580646068,1058.5516657507494,0.31,1941,2,9,1941.02,1940,5,132,19,0.0914588639208647,23.286804769803894,0.0219987417933808,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1530392943882487,896.5516657507494,896.5516657507494,,4,224.13791643768732,224.13791643768732,224.13791643768732,224.13791643768732,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,960.5516657507494,968.084019520931,990.0,0.5336130801700094,0.2672413326005995,989.1991455872294,0.3555844852267975,0.3555844852267975,0.3555844852267975,0.3555844852267975,20.759541581071648,20.759541581071648,20.759541581071648,20.759541581071648,,0.8965516657507494,0.8965516657507494,0.8965516657507494,0.8965516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.04903429629408,42.04903429629408,42.04903429629408,42.04903429629408,168.1961371851763,4036.707292444231,0.158892704652151,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1941-02-10,1941-02-21,1165.5,0.9248423596970068,1077.9037702268613,0.305,1941,2,10,1941.02,1940,5,133,19,0.0931308857476008,19.35210447611189,0.017953462090627,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.150291709218073,915.9037702268612,915.9037702268612,,4,228.97594255671527,228.97594255671527,228.97594255671527,228.97594255671527,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,979.9037702268612,968.144840420713,990.0,0.5513460842716259,0.282723016181489,989.1659308995468,0.3710812600148606,0.3710812600148606,0.3710812600148606,0.3710812600148606,20.65000921881905,20.65000921881905,20.65000921881905,20.65000921881905,,0.9159037702268612,0.9159037702268612,0.9159037702268612,0.9159037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.73001467521979,42.73001467521979,42.73001467521979,42.73001467521979,170.92005870087917,4102.0814088211,0.1585670849494351,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
