Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-02-11,1941-02-22,1192.5,0.9418525805805597,1123.1592023423173,0.299,1941,2,11,1941.02,1940,5,134,20,0.0970409550823762,45.25543211545596,0.0402929807466982,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1442360082721608,961.1592023423171,961.1592023423171,,4,240.2898005855793,240.2898005855793,240.2898005855793,240.2898005855793,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1025.1592023423173,968.2870717787902,990.0,0.5928152053335974,0.3189273618738538,989.0882574327924,0.4086037325845464,0.4086037325845464,0.4086037325845464,0.4086037325845464,20.39258192141778,20.39258192141778,20.39258192141778,20.39258192141778,,0.9611592023423172,0.9611592023423172,0.9611592023423172,0.9611592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.28233257568164,44.28233257568164,44.28233257568164,44.28233257568164,177.12933030272657,4251.103927265438,0.1577063429060887,51.32753894449701,101.84626876641576,150.64968222194565,195.3902143421921,0.3
1941-02-12,1941-02-23,1210.7,0.9417141400781552,1140.1333093926228,0.295,1941,2,12,1941.02,1940,5,135,20,0.0985075179315226,16.97410705030552,0.0148878266343679,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1420886475865716,978.1333093926228,978.1333093926228,,4,244.5333273481557,244.5333273481557,244.5333273481557,244.5333273481557,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1042.1333093926228,968.3404189723768,990.0,0.6131820960305896,0.3325066475140982,989.0543112564552,0.423140860118171,0.423140860118171,0.423140860118171,0.423140860118171,20.290751423960213,20.290751423960213,20.290751423960213,20.290751423960213,,0.9781333093926228,0.9781333093926228,0.9781333093926228,0.9781333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.83933101496251,44.83933101496251,44.83933101496251,44.83933101496251,179.35732405985004,4304.575777436401,0.1573125901877194,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1941-02-13,1941-02-24,1238.3,0.9400793535300032,1164.1002634762028,0.288,1941,2,13,1941.02,1940,5,136,20,0.1005782627643439,23.96695408358005,0.0205883933158906,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1391632706243363,1002.1002634762028,1002.1002634762028,,4,250.5250658690507,250.5250658690507,250.5250658690507,250.5250658690507,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1066.1002634762028,968.4157436852108,990.0,0.6477735761512206,0.3527303425190636,988.9994960813298,0.4440973845396642,0.4440973845396642,0.4440973845396642,0.4440973845396642,20.13965501157916,20.13965501157916,20.13965501157916,20.13965501157916,,1.0021002634762028,1.0021002634762028,1.0021002634762028,1.0021002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.59593738226645,45.59593738226645,45.59593738226645,45.59593738226645,182.3837495290658,4377.209988697579,0.156673574649349,51.05728826635473,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1941-02-14,1941-02-25,1275.7,0.935959709603673,1194.0038015414057,0.282,1941,2,14,1941.02,1940,5,137,20,0.1031619284531774,29.90353806520284,0.025044759511317,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1356779599787414,1032.0038015414057,1032.0038015414057,,4,258.0009503853514,258.0009503853514,258.0009503853514,258.0009503853514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1096.0038015414057,968.5097262334158,990.0,0.690933321812338,0.3916049420038273,988.9174617361838,0.4709516037617847,0.4709516037617847,0.4709516037617847,0.4709516037617847,19.93678389900621,19.93678389900621,19.93678389900621,19.93678389900621,,1.0320038015414057,1.0320038015414057,1.0320038015414057,1.0320038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.48355595844347,46.48355595844347,46.48355595844347,46.48355595844347,185.93422383377387,4462.421372010573,0.1557233097530687,50.85786664797975,100.8901950036503,149.17410967404965,193.3258939484301,0.28
1941-02-15,1941-02-26,1294.7,0.930160230545765,1204.278450487602,0.279,1941,2,15,1941.02,1940,5,138,20,0.1040496581221288,10.274648946196294,0.0085317884265355,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1345203843300589,1042.278450487602,1042.278450487602,,4,260.5696126219005,260.5696126219005,260.5696126219005,260.5696126219005,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1106.278450487602,968.5420179872468,990.0,0.7057627120439616,0.4049619856338825,988.8892753023222,0.4803596511908929,0.4803596511908929,0.4803596511908929,0.4803596511908929,19.866897663884576,19.866897663884576,19.866897663884576,19.866897663884576,,1.042278450487602,1.042278450487602,1.042278450487602,1.042278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.78178177026716,46.78178177026716,46.78178177026716,46.78178177026716,187.12712708106864,4491.051049945647,0.1553852657625007,50.78892347028565,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1941-02-16,1941-02-27,1333.2,0.93062010988263,1240.7027304955225,0.271,1941,2,16,1941.02,1940,5,139,20,0.1071967159148131,36.42428000792052,0.0293577817736993,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1305711642427828,1078.7027304955225,1078.7027304955225,,4,269.6756826238806,269.6756826238806,269.6756826238806,269.6756826238806,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1142.7027304955225,968.6564942958432,990.0,0.7583338378285891,0.4523135496441792,988.7893526125272,0.5144580767617726,0.5144580767617726,0.5144580767617726,0.5144580767617726,19.618400239922405,19.618400239922405,19.618400239922405,19.618400239922405,,1.0787027304955226,1.0787027304955226,1.0787027304955226,1.0787027304955226,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.81105355589037,47.81105355589037,47.81105355589037,47.81105355589037,191.24421422356147,4589.861141365475,0.1541418500362135,50.54291021566378,100.24950472108353,148.1863834968171,191.94664689054625,0.27
1941-02-17,1941-02-28,1352.7,0.923873321379453,1249.723441829986,0.267,1941,2,17,1941.02,1940,5,140,20,0.1079761053741108,9.020711334463613,0.0072181660618084,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1296286798963947,1087.723441829986,1087.723441829986,,4,271.9308604574965,271.9308604574965,271.9308604574965,271.9308604574965,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1151.723441829986,968.6848451028942,990.0,0.771353421197918,0.4640404743789819,988.7646061044233,0.523082638895248,0.523082638895248,0.523082638895248,0.523082638895248,19.55667836263369,19.55667836263369,19.55667836263369,19.55667836263369,,1.087723441829986,1.087723441829986,1.087723441829986,1.087723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.059198849639984,48.059198849639984,48.059198849639984,48.059198849639984,192.23679539855996,4613.683089565438,0.1538234692285719,50.481622646890585,100.12486898115638,147.99432847093368,191.67867827928532,0.265
1941-02-18,1941-03-01,1392.3,0.9224295632816956,1284.2986809571048,0.261,1941,2,18,1941.02,1940,5,141,21,0.1109634060346938,34.57523912711872,0.0269214939170941,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.126138882179083,1122.2986809571048,1100.0,,4,275.0,275.0,275.0,275.0,22.298680957104807,6.744662758630467,1.1011694299804842,0.9635232512329236,0.6882308937378027,12.801094623523127,55.74466275863047,9.101169429980484,7.963523251232924,5.688230893737803,105.80109462352311,1172.8093554398438,968.7935101401508,990.0,0.8017866985729705,0.48,988.718213301427,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.389768381276056,19.389768381276056,19.389768381276056,19.389768381276056,,1.1,1.1,1.1,1.1,0.9315772367227982,0.9315772367227982,0.9315772367227982,0.9315772367227982,0.98,0.98,0.98,0.98,47.75504582090916,47.75504582090916,47.75504582090916,47.75504582090916,191.02018328363664,4584.484398807279,0.148735014771861,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1941-02-19,1941-03-02,1422.5,0.922600244802966,1312.3988482322193,0.256,1941,2,19,1941.02,1940,5,142,21,0.1133912604872637,28.100167275114472,0.0214113013836951,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1234380845565442,1150.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,50.39884823221928,15.244096070239165,2.488832011467619,2.1777280100341665,1.5555200071672617,28.93267213331107,64.24409607023917,10.488832011467618,9.177728010034166,6.555520007167262,121.93267213331109,1183.910656091741,968.881824951587,990.0,0.8178091943592138,0.48,988.7021908056408,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.28543107405376,19.28543107405376,19.28543107405376,19.28543107405376,,1.1,1.1,1.1,1.1,0.93173507811592,0.93173507811592,0.93173507811592,0.93173507811592,0.98,0.98,0.98,0.98,47.50612136209059,47.50612136209059,47.50612136209059,47.50612136209059,190.0244854483624,4560.587650760696,0.1447917191517825,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1941-02-20,1941-03-03,1432.6,0.9212244995326636,1319.7462180304935,0.253,1941,2,20,1941.02,1940,5,143,21,0.1140260732378346,7.347369798274258,0.0055672595972572,0.32,2,Mod_Wet,49,8,7,5,93,162.0,0.1227508726956298,1157.7462180304935,1100.0,,4,275.0,275.0,275.0,275.0,57.74621803049354,17.46644866354434,2.8516650879256065,2.4952069519349056,1.782290679953504,33.15060664713518,66.46644866354434,10.851665087925609,9.495206951934906,6.782290679953504,126.15060664713518,1186.8133207034048,968.9049166852388,990.0,0.8219986072007904,0.48,988.6980013927993,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.25814992756041,19.25814992756041,19.25814992756041,19.25814992756041,,1.1,1.1,1.1,1.1,0.9317709629585706,0.9317709629585706,0.9317709629585706,0.9317709629585706,0.98,0.98,0.98,0.98,47.44074632510736,47.44074632510736,47.44074632510736,47.44074632510736,189.76298530042945,4554.311647210307,0.1437874817960227,50.00052128762122,99.14692909816942,146.48847985368528,189.5801843921307,0.255
1941-02-21,1941-03-04,1453.0,0.9217703401052296,1339.3323041728986,0.25,1941,2,21,1941.02,1940,5,144,21,0.1157183110805384,19.586086142405065,0.0146237689342529,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.120955792296851,1177.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,77.3323041728986,23.39063521279032,3.8188792184147458,3.3415193161129024,2.386799511509216,44.39447091407142,72.39063521279031,11.818879218414748,10.341519316112905,7.386799511509216,137.3944709140714,1194.551033747318,968.966472955972,990.0,0.8331664404600465,0.48,988.68683355954,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.185425823568,19.185425823568,19.185425823568,19.185425823568,,1.1,1.1,1.1,1.1,0.9318557129841472,0.9318557129841472,0.9318557129841472,0.9318557129841472,0.98,0.98,0.98,0.98,47.26589565633878,47.26589565633878,47.26589565633878,47.26589565633878,189.0635826253551,4537.525983008522,0.1411625643884628,49.86433505989584,98.87023373805856,146.0627472659269,188.9876740619642,0.25
1941-02-22,1941-03-05,1463.3,0.9321219683645094,1363.9740763077866,0.247,1941,2,22,1941.02,1940,5,145,21,0.1178473601929927,24.64177213488801,0.018066158707057,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1187705857566782,1201.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,101.97407630778662,30.84401073507126,5.035756854705512,4.406287247867323,3.1473480341909448,58.540673435951575,79.84401073507127,13.035756854705513,11.406287247867322,8.147348034190944,151.5406734359516,1204.286054837644,969.0451470157636,990.0,0.8472169863636101,0.48,988.6727830136364,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.092701217872744,19.092701217872744,19.092701217872744,19.092701217872744,,1.1,1.1,1.1,1.1,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.9319407591173712,0.98,0.98,0.98,0.98,47.04174891802637,47.04174891802637,47.04174891802637,47.04174891802637,188.16699567210543,4516.007896130531,0.137954964790434,49.68926818844853,98.51462499883422,145.5158000798624,188.22694716502076,0.245
1941-02-23,1941-03-06,1504.9,0.9430361883178922,1419.175159799596,0.241,1941,2,23,1941.02,1940,5,146,21,0.122616733806685,55.20108349180941,0.0388965964564969,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1141508142115989,1257.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,157.17515979959603,47.5406347541988,7.761736286399803,6.791519250599828,4.8510851789998775,90.23018432939772,96.5406347541988,15.761736286399804,13.791519250599828,9.851085178999876,183.23018432939773,1226.0938902911985,969.223488977814,990.0,0.8786922127914205,0.48,988.6413077872086,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.882884029394475,18.882884029394475,18.882884029394475,18.882884029394475,,1.1,1.1,1.1,1.1,0.9320379837594466,0.9320379837594466,0.9320379837594466,0.9320379837594466,0.98,0.98,0.98,0.98,46.52964236774136,46.52964236774136,46.52964236774136,46.52964236774136,186.11856947096544,4466.845667303171,0.1311455941049923,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
1941-02-24,1941-03-07,1536.6,0.9520487726542236,1462.91814406048,0.236,1941,2,24,1941.02,1940,5,147,21,0.1263961276468254,43.74298426088399,0.0299011837664893,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1107375697387635,1300.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,200.91814406048,50.99999999999999,9.921883657307657,8.681648200144197,6.201177285817284,125.11343491721088,100.0,17.921883657307653,15.681648200144195,11.201177285817284,218.1134349172109,1233.6035318574518,969.3648124654262,990.0,0.8973207392982342,0.48,988.6226792607016,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.722932015275504,18.722932015275504,18.722932015275504,18.722932015275504,,1.1,1.1,1.1,1.1,0.9320233839901234,0.9320233839901234,0.9320233839901234,0.9320233839901234,0.98,0.98,0.98,0.98,46.134779150125496,46.134779150125496,46.134779150125496,46.134779150125496,184.539116600502,4428.938798412048,0.1261445265066537,48.96639132186901,97.047209606228,143.26118080245087,185.09665686253732,0.235
1941-02-25,1941-03-08,1568.6,0.9511387960172686,1491.9563154326877,0.232,1941,2,25,1941.02,1940,5,148,22,0.1289050256533842,29.03817137220767,0.0194631512141735,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1085822676738479,1329.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,229.9563154326877,51.0,9.999999999999998,9.936384000177863,7.097417142984187,151.92251428952562,100.0,18.0,16.936384000177863,12.097417142984188,244.9225142895256,1234.936384000178,969.4586280960132,990.0,0.9008167449184994,0.48,988.6191832550816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.625620379068167,18.625620379068167,18.625620379068167,18.625620379068167,,1.1,1.1,1.1,1.1,0.9319769496596124,0.9319769496596124,0.9319769496596124,0.9319769496596124,0.98,0.98,0.98,0.98,45.89270907974891,45.89270907974891,45.89270907974891,45.89270907974891,183.57083631899565,4405.700071655896,0.1230403560882797,48.75081468742562,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1941-02-26,1941-03-09,1590.3,0.9514522649612892,1513.0945369679382,0.228,1941,2,26,1941.02,1940,5,149,22,0.1307313679940298,21.138221535250523,0.0139701922244785,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1070653525222744,1351.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,251.0945369679382,51.0,10.000000000000002,10.849763943059058,7.749831387899327,171.49494163697983,100.0,18.0,17.84976394305906,12.749831387899327,264.49494163697983,1235.849763943059,969.5269208117426,990.0,0.9032124955883516,0.48,988.6167875044116,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.554931912669037,18.554931912669037,18.554931912669037,18.554931912669037,,1.1,1.1,1.1,1.1,0.9319254056401248,0.9319254056401248,0.9319254056401248,0.9319254056401248,0.98,0.98,0.98,0.98,45.716007294500166,45.716007294500166,45.716007294500166,45.716007294500166,182.86402917800064,4388.736700272016,0.120854331775223,48.59292401163953,96.2896468143576,142.09862099759954,183.48589556573077,0.23
1941-02-27,1941-03-10,1623.0,0.95627089824027,1552.0276678439582,0.223,1941,2,27,1941.02,1940,5,150,22,0.1340951905017179,38.93313087601996,0.0250853330018948,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1043795825012879,1390.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,290.02766784395817,51.0,10.0,12.532059721652512,8.951471229751794,207.5441368925539,100.0,18.0,19.532059721652512,13.951471229751794,300.54413689255387,1237.5320597216526,969.6527047730344,990.0,0.9076250746797444,0.48,988.6123749253202,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.424735372285863,18.424735372285863,18.424735372285863,18.424735372285863,,1.1,1.1,1.1,1.1,0.9317912382260084,0.9317912382260084,0.9317912382260084,0.9317912382260084,0.98,0.98,0.98,0.98,45.38869103094986,45.38869103094986,45.38869103094986,45.38869103094986,181.55476412379943,4357.314338971186,0.1169790770392716,48.300043181450775,95.69580362964346,141.18793750316826,182.2256159755866,0.225
1941-02-28,1941-03-11,1656.2,0.9601272066915184,1590.1626797224928,0.218,1941,2,28,1941.02,1940,5,151,22,0.1373900555280233,38.13501187853467,0.023981830516353,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1018763690443743,1428.1626797224928,1100.0,,4,275.0,275.0,275.0,275.0,328.16267972249284,50.99999999999999,10.0,14.17986887689784,10.128477769212742,242.8543330763823,100.0,18.0,21.17986887689784,15.128477769212742,335.8543330763823,1239.179868876898,969.7759101960264,990.0,0.9119471970541584,0.48,988.6080528029458,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.29720782691932,18.29720782691932,18.29720782691932,18.29720782691932,,1.1,1.1,1.1,1.1,0.9316105208287252,0.9316105208287252,0.9316105208287252,0.9316105208287252,0.98,0.98,0.98,0.98,45.065789348872165,45.065789348872165,45.065789348872165,45.065789348872165,180.26315739548863,4326.315777491728,0.1133614564686848,48.0105724735773,95.10908731538704,140.28871338770222,180.98245499211268,0.22
1941-03-01,1941-03-12,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,1,1941.03,1940,6,152,22,0.1411532298321454,43.555258149560586,0.0266602068446968,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-02,1941-03-13,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,2,1941.03,1940,6,153,22,0.1411532298321454,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-03,1941-03-14,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,3,1941.03,1940,6,154,22,0.1411532298321454,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-04,1941-03-15,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,4,1941.03,1940,6,155,23,0.1411532298321454,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-05,1941-03-16,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,5,1941.03,1940,6,156,23,0.1411532298321454,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-06,1941-03-17,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,3,6,1941.03,1940,6,157,23,0.1411532298321454,0.0,0.0,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1462920828985337,1394.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,294.7179378720534,41.000000000000014,7.0,13.0,16.030682813124248,217.6872550589292,100.0,18.0,25.0,29.030682813124248,361.6872550589292,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-03-07,1941-03-18,1712.5,0.9644689247527752,1651.6530336391274,0.21,1941,3,7,1941.03,1940,6,158,23,0.1427028221064206,17.935095767074017,0.0108588761693835,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1447035152857773,1412.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,312.65303363912744,41.000000000000014,6.999999999999998,13.0,17.006231955266347,234.6468016838611,100.0,18.0,25.0,30.006231955266347,378.6468016838611,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.15280091147248,138.8241546284477,178.9603059134017,0.21
1941-03-08,1941-03-19,1770.0,0.9720527628740284,1720.5333902870304,0.204,1941,3,8,1941.03,1940,6,159,23,0.1486540849207994,68.880356647903,0.0400343039180494,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1389104107768164,1481.5333902870304,1100.0,,4,275.0,275.0,275.0,275.0,381.5333902870304,41.0,7.0,13.0,20.75286223318576,299.78052805384465,100.0,18.0,25.0,33.75286223318576,443.7805280538447,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86599013057328,17.86599013057328,17.86599013057328,17.86599013057328,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.95777136726662,43.95777136726662,43.95777136726662,43.95777136726662,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.67028562245028,0.205
1941-03-09,1941-03-20,1816.8,0.9770021444335502,1775.017496006874,0.198,1941,3,9,1941.03,1940,6,160,23,0.1533615116549939,54.484105719843456,0.0306949682706859,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1346465601255541,1536.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,436.0174960068739,41.0,7.0,13.0,23.716432837193977,351.3010631696799,100.0,18.0,25.0,36.71643283719398,495.3010631696799,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1941-03-10,1941-03-21,1840.5,0.9775522848623904,1799.1849802892295,0.195,1941,3,10,1941.03,1940,6,161,23,0.1554495822969894,24.167484282355645,0.0134324622243514,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.1328379252930287,1560.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,460.1849802892296,40.99999999999999,6.9999999999999964,13.0,25.03098219146437,374.1539980977652,100.0,18.0,25.0,38.030982191464375,518.1539980977652,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.380641964620814,91.80907205021636,135.24002708099957,174.02427058465975,0.195
1941-03-11,1941-03-22,1876.5,0.9840576409046106,1846.5841631575013,0.191,1941,3,11,1941.03,1940,6,162,24,0.1595448716968081,47.39918286827197,0.0256685743406481,0.53,3,Normal,49,9,9,9,107,183.0,0.0991019004988571,1663.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,563.5841631575013,51.0,9.000000000000004,16.000000000000004,27.717253925778756,459.8669092317225,100.0,18.0,25.0,36.71725392577875,566.8669092317225,1243.0,970.6043488348164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.88975672715438,42.88975672715438,42.88975672715438,42.88975672715438,171.5590269086175,4117.41664580682,0.0929061508982435,46.001309221562806,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1941-03-12,1941-03-23,1912.8,0.9870866584863304,1888.0993603526529,0.187,1941,3,12,1941.03,1940,6,163,24,0.1631317847344692,41.51519719515136,0.0219878244052777,0.53,3,Normal,49,9,9,9,107,183.0,0.0969228653124589,1705.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,605.0993603526529,51.0,9.0,16.0,29.75898493537637,499.3403754172765,100.0,18.0,25.0,38.75898493537637,606.3403754172765,1243.0,970.738474856524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.5336885924245,42.5336885924245,42.5336885924245,42.5336885924245,170.13475436969802,4083.234104872752,0.0901090048237296,45.666282476540566,90.364533746538,133.03447866463753,170.9951634911006,0.185
1941-03-13,1941-03-24,1937.3,0.9963795486601648,1930.2860996193367,0.183,1941,3,13,1941.03,1940,6,164,24,0.1667767190071107,42.1867392666843,0.0218551743573161,0.53,3,Normal,49,9,9,9,107,183.0,0.0948045991918444,1747.2860996193367,1100.0,,4,275.0,275.0,275.0,275.0,647.2860996193367,51.0,9.000000000000004,16.000000000000004,31.833742604229677,539.452357015107,100.0,18.0,25.0,40.83374260422967,646.452357015107,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258862,0.185
1941-03-14,1941-03-25,1986.9,1.003839146668378,1994.5280005154004,0.178,1941,3,14,1941.03,1940,6,165,24,0.1723272192445306,64.24190089606327,0.0322090744674743,0.53,3,Normal,49,9,9,9,107,183.0,0.0917510307966152,1811.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,711.5280005154004,51.0,9.0,16.0,34.99318035321642,600.534820162184,100.0,18.0,25.0,43.99318035321642,707.534820162184,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1941-03-15,1941-03-26,2037.3,1.007993202318186,2053.58455108284,0.172,1941,3,15,1941.03,1940,6,166,24,0.1774297052135573,59.05655056743944,0.0287577886853012,0.53,3,Normal,49,9,9,9,107,183.0,0.0891124740413076,1870.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,770.5845510828399,51.0,9.0,16.0,37.89760087292655,656.6869502099133,100.0,18.0,25.0,46.89760087292655,763.6869502099133,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.213597140697566,41.213597140697566,41.213597140697566,41.213597140697566,164.85438856279026,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927165,129.19200430080127,165.7319629939847,0.17
1941-03-16,1941-03-27,2101.3,1.0173459748708098,2137.7490969960327,0.165,1941,3,16,1941.03,1940,6,167,24,0.1847015219804572,84.1645459131928,0.0393706380376728,0.53,3,Normal,49,9,9,9,107,183.0,0.0856040590811858,1954.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,854.7490969960327,51.00000000000003,9.0,16.0,42.03684083587046,736.712256160162,100.0,18.0,25.0,51.03684083587046,843.712256160162,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1941-03-17,1941-03-28,2153.5,1.0201081192842985,2196.8028348787366,0.16,1941,3,17,1941.03,1940,6,168,24,0.1898037649335228,59.0537378827039,0.0268816741061624,0.53,3,Normal,49,9,9,9,107,183.0,0.0833028786628007,2013.8028348787368,1100.0,,4,275.0,275.0,275.0,275.0,913.8028348787366,51.0,9.0,16.0,44.94112302682311,792.8617118519135,100.0,18.0,25.0,53.94112302682311,899.8617118519135,1243.0,971.5750413255694,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.488056681315882,16.488056681315882,16.488056681315882,16.488056681315882,,1.1,1.1,1.1,1.1,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.9237911828049192,0.98,0.98,0.98,0.98,40.26902007685009,40.26902007685009,40.26902007685009,40.26902007685009,161.07608030740036,3865.825927377608,0.0733229572312946,43.52102906642162,86.03225588208,126.43424015889144,161.96478967819698,0.16
1941-03-18,1941-03-29,2193.2,1.0248607528420517,2247.724603133187,0.155,1941,3,18,1941.03,1940,6,169,25,0.1942034057107073,50.9217682544504,0.022654807525561,0.53,3,Normal,49,9,9,9,107,183.0,0.0814156679803697,2064.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,964.724603133187,51.0,9.0,16.0,47.4454722852387,841.2791308479482,100.0,18.0,25.0,56.4454722852387,948.2791308479482,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178355,3833.320959162805,0.0710592865376574,43.19821995332884,85.38104386724974,125.44385275280337,160.61392553340704,0.155
1941-03-19,1941-03-30,2193.2,1.0248607528420517,2247.724603133187,0.155,1941,3,19,1941.03,1940,6,170,25,0.1942034057107073,0.0,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.0814156679803697,2064.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,964.724603133187,51.0,9.0,16.0,47.4454722852387,841.2791308479482,100.0,18.0,25.0,56.4454722852387,948.2791308479482,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178355,3833.320959162805,0.0710592865376574,43.19821995332884,85.38104386724974,125.44385275280337,160.61392553340704,0.155
1941-03-20,1941-03-31,2193.2,1.0248607528420517,2247.724603133187,0.155,1941,3,20,1941.03,1940,6,171,25,0.1942034057107073,0.0,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.0814156679803697,2064.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,964.724603133187,51.0,9.0,16.0,47.4454722852387,841.2791308479482,100.0,18.0,25.0,56.4454722852387,948.2791308479482,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178355,3833.320959162805,0.0710592865376574,43.19821995332884,85.38104386724974,125.44385275280337,160.61392553340704,0.155
1941-03-21,1941-04-01,2314.9,1.0166951178265908,2353.5475282567754,0.142,1941,3,21,1941.03,1940,6,172,25,0.2033465064413853,105.82292512358843,0.0449631561942449,0.58,3,Normal,49,9,9,9,107,183.0,0.0777549625843096,2170.5475282567754,1100.0,,4,275.0,275.0,275.0,275.0,1070.5475282567754,51.0,9.0,16.0,52.649878438857804,941.8976498179176,100.0,18.0,25.0,61.649878438857804,1048.8976498179177,1243.0,971.9533905854474,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.109707421437818,16.109707421437818,16.109707421437818,16.109707421437818,,1.1,1.1,1.1,1.1,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.9209144595047436,0.98,0.98,0.98,0.98,39.222450346571534,39.222450346571534,39.222450346571534,39.222450346571534,156.88980138628614,3765.3552332708673,0.0666609870855215,42.52185734670975,84.01711983305643,123.3708575009654,157.78957149284685,0.14
1941-03-22,1941-04-02,2690.1,1.021139196728779,2746.9665531200885,0.107,1941,3,22,1941.03,1940,6,173,25,0.2373379101895756,393.4190248633131,0.1432194448878366,0.58,3,Normal,49,9,9,9,107,183.0,0.0666189400057103,2563.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1463.9665531200883,51.0,9.0,16.0,71.0,1316.9665531200887,100.0,18.0,25.0,80.0,1423.9665531200887,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1941-03-23,1941-04-03,2797.3,1.0203548632913415,2854.2386590848696,0.098,1941,3,23,1941.03,1940,6,174,25,0.2466062201449327,107.27210596478108,0.0375834395008772,0.58,3,Normal,49,9,9,9,107,183.0,0.0641151711043931,2671.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1571.2386590848696,51.0,9.0,16.0,71.0,1424.2386590848696,100.0,18.0,25.0,80.0,1531.2386590848696,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.2416618919806,0.050177444735736,39.22775643471567,77.38404103148719,113.31372818913032,144.14600739507213,0.1
1941-03-24,1941-04-04,2859.7,1.0258232460855696,2933.5467368309032,0.093,1941,3,24,1941.03,1940,6,175,25,0.25345843806219,79.30807774603363,0.0270348778665479,0.58,3,Normal,49,9,9,9,107,183.0,0.062381825284193,2750.5467368309032,1100.0,,4,275.0,275.0,275.0,275.0,1650.5467368309032,51.0,9.0,16.0,71.0,1503.546736830903,100.0,18.0,25.0,80.0,1610.546736830903,1243.0,973.353388675109,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.70970933177621,14.70970933177621,14.70970933177621,14.70970933177621,,1.1,1.1,1.1,1.1,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.9065352543073396,0.98,0.98,0.98,0.98,35.25466286924467,35.25466286924467,35.25466286924467,35.25466286924467,141.01865147697868,3384.447635447488,0.0480710430505431,38.69355951736993,76.30976321792235,111.6884155900427,141.94963043389603,0.095
1941-03-25,1941-04-05,2938.9,1.0233425437507448,3007.501401829064,0.087,1941,3,25,1941.03,1940,6,176,26,0.2598481211180311,73.95466499816075,0.0245900683381839,0.58,3,Normal,49,9,9,9,107,183.0,0.060847851937394,2824.501401829064,1100.0,,4,275.0,275.0,275.0,275.0,1724.501401829064,51.0,9.0,16.0,71.0,1577.501401829064,100.0,18.0,25.0,80.0,1684.501401829064,1243.0,973.5318999354496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.531198071435782,14.531198071435782,14.531198071435782,14.531198071435782,,1.1,1.1,1.1,1.1,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.98,0.98,0.98,0.98,34.74015086098304,34.74015086098304,34.74015086098304,34.74015086098304,138.96060344393217,3335.054482654372,0.0462046678879088,38.19277089146393,75.30300132983271,110.16608819105892,139.8944645824648,0.085
1941-03-26,1941-04-06,3019.5,1.0193544105152836,3077.940642550899,0.08,1941,3,26,1941.03,1940,6,177,26,0.2659340715163977,70.43924072183518,0.0228851849018951,0.58,3,Normal,49,9,9,9,107,183.0,0.0594553375949236,2894.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1794.9406425508992,51.00000000000006,9.0,16.0,71.0,1647.9406425508994,100.0,18.0,25.0,80.0,1754.9406425508994,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1941-03-27,1941-04-07,3085.0,1.0235734721429544,3157.724161561014,0.076,1941,3,27,1941.03,1940,6,178,26,0.2728273675588716,79.78351901011501,0.0252661457835108,0.58,3,Normal,49,9,9,9,107,183.0,0.0579531303676424,2974.724161561014,1100.0,,4,275.0,275.0,275.0,275.0,1874.7241615610144,51.0,9.0,16.0,71.0,1727.724161561014,100.0,18.0,25.0,80.0,1834.724161561014,1243.0,973.8945065968712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.168591410013915,14.168591410013915,14.168591410013915,14.168591410013915,,1.1,1.1,1.1,1.1,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.8994019408499061,0.98,0.98,0.98,0.98,33.69056340548556,33.69056340548556,33.69056340548556,33.69056340548556,134.76225362194225,3234.294086926614,0.0426770188677033,37.17054103576782,73.24892551761992,107.06256190278162,135.71062566430658,0.075
1941-03-28,1941-04-08,3151.4,1.0270462736600223,3236.633626812195,0.071,1941,3,28,1941.03,1940,6,179,26,0.2796451453565736,78.90946525118079,0.0243801042532267,0.58,3,Normal,49,9,9,9,107,183.0,0.0565402270074785,3053.633626812195,1100.0,,4,275.0,275.0,275.0,275.0,1953.633626812195,51.0,9.0,16.0,71.0,1806.6336268121952,100.0,18.0,25.0,80.0,1913.6336268121952,1243.0,974.0623903044352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.00070770244993,14.00070770244993,14.00070770244993,14.00070770244993,,1.1,1.1,1.1,1.1,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.8970102609342598,0.98,0.98,0.98,0.98,33.20283572361025,33.20283572361025,33.20283572361025,33.20283572361025,132.811342894441,3187.472229466584,0.0410337894886325,36.69082279436127,72.28541617480894,105.60789901098389,133.7523288221471,0.07
1941-03-29,1941-04-09,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,3,29,1941.03,1940,6,180,26,0.2880760293923741,97.5796763402841,0.029266176896368,0.58,3,Normal,49,9,9,9,107,183.0,0.0548855107221168,3151.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,2051.213303152479,51.0,9.0,16.0,71.0,1904.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
1941-03-30,1941-04-10,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,3,30,1941.03,1940,6,181,26,0.2880760293923741,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.0548855107221168,3151.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,2051.213303152479,51.0,9.0,16.0,71.0,1904.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
1941-03-31,1941-04-11,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,3,31,1941.03,1940,6,182,26,0.2880760293923741,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.0548855107221168,3151.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,2051.213303152479,51.0,9.0,16.0,71.0,1904.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
1941-04-01,1941-04-12,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,4,1,1941.04,1940,7,183,27,0.2880760293923741,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0884766429673468,3039.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,1939.213303152479,30.000000000000057,4.0,7.0,55.0,1843.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
1941-04-02,1941-04-13,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,4,2,1941.04,1940,7,184,27,0.2880760293923741,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0884766429673468,3039.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,1939.213303152479,30.000000000000057,4.0,7.0,55.0,1843.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
