Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-04-03,1941-04-14,3235.6,1.0304775940018789,3334.213303152479,0.066,1941,4,3,1941.04,1940,7,185,27,0.2880760293923741,0.0,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0884766429673468,3039.213303152479,1100.0,,4,275.0,275.0,275.0,275.0,1939.213303152479,30.000000000000057,4.0,7.0,55.0,1843.213303152479,100.0,18.0,25.0,80.0,2011.213303152479,1243.0,974.2691662852516,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79393172163357,13.79393172163357,13.79393172163357,13.79393172163357,,1.1,1.1,1.1,1.1,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.8939483137606634,0.98,0.98,0.98,0.98,32.60080006738609,32.60080006738609,32.60080006738609,32.60080006738609,130.40320026954436,3129.676806469065,0.039110635227281,36.10040073753985,71.09992934403778,103.81904278759366,131.34643043787557,0.065
1941-04-04,1941-04-15,3184.9,1.0229381533974078,3257.9557247554044,0.07,1941,4,4,1941.04,1940,7,186,27,0.2814873746188669,76.25757839707467,0.0234065729677157,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0905475779669005,2962.9557247554044,1100.0,,4,275.0,275.0,275.0,275.0,1862.9557247554044,29.999999999999943,4.0,7.000000000000014,55.0,1766.9557247554044,100.0,18.0,25.0,80.0,1934.9557247554044,1243.0,974.107572845315,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955525161570293,13.955525161570293,13.955525161570293,13.955525161570293,,1.1,1.1,1.1,1.1,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.98,0.98,0.98,0.98,33.07140337639025,33.07140337639025,33.07140337639025,33.07140337639025,132.285613505561,3174.854724133464,0.040603870856929,36.56204414518089,72.02680948997015,105.21757776652602,133.22714311701142,0.07
1941-04-05,1941-04-16,3019.5,1.0193544105152836,3077.940642550899,0.08,1941,4,5,1941.04,1940,7,187,27,0.2659340715163977,180.01508220450523,0.0584855600253923,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0958433037732376,2782.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1682.9406425508992,30.0,4.0,7.0,55.0,1586.9406425508992,100.0,18.0,25.0,80.0,1754.9406425508992,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1941-04-06,1941-04-17,2954.9,1.0221366031430843,3020.3114486275003,0.085,1941,4,6,1941.04,1940,7,188,27,0.260954909161416,57.629193923398816,0.0190805467924795,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0976720464156287,2725.3114486275003,1100.0,,4,275.0,275.0,275.0,275.0,1625.3114486275003,30.0,4.0,7.0,55.0,1529.3114486275003,100.0,18.0,25.0,80.0,1697.3114486275003,1243.0,973.5628207380664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500277268818948,14.500277268818948,14.500277268818948,14.500277268818948,,1.1,1.1,1.1,1.1,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.98,0.98,0.98,0.98,34.65087373644827,34.65087373644827,34.65087373644827,34.65087373644827,138.60349494579307,3326.483878699034,0.045890464378691,38.10578614033582,75.12816231783033,109.90179218240974,139.5378523438677,0.085
1941-04-07,1941-04-18,2938.9,1.0233425437507448,3007.501401829064,0.087,1941,4,7,1941.04,1940,7,189,27,0.2598481211180311,12.81004679843636,0.0042593651961876,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0980880673307718,2712.501401829064,1100.0,,4,275.0,275.0,275.0,275.0,1612.501401829064,30.0,4.0,7.0,55.0,1516.501401829064,100.0,18.0,25.0,80.0,1684.501401829064,1243.0,973.5318999354496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.531198071435782,14.531198071435782,14.531198071435782,14.531198071435782,,1.1,1.1,1.1,1.1,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.98,0.98,0.98,0.98,34.74015086098304,34.74015086098304,34.74015086098304,34.74015086098304,138.96060344393217,3335.054482654372,0.0462046678879088,38.19277089146393,75.30300132983271,110.16608819105892,139.8944645824648,0.085
1941-04-08,1941-04-19,2923.0,1.020221990249436,2982.1088774991017,0.089,1941,4,8,1941.04,1940,7,190,28,0.2576542070159224,25.39252432996227,0.0085149554805179,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0989232828572634,2687.1088774991017,1100.0,,4,275.0,275.0,275.0,275.0,1587.1088774991017,30.0,4.0,7.0,55.0,1491.1088774991017,100.0,18.0,25.0,80.0,1659.1088774991017,1243.0,973.4706076353426,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.592490371542638,14.592490371542638,14.592490371542638,14.592490371542638,,1.1,1.1,1.1,1.1,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.9050645431268122,0.98,0.98,0.98,0.98,34.91698558404539,34.91698558404539,34.91698558404539,34.91698558404539,139.66794233618157,3352.0306160683576,0.0468352927654713,38.36498562083893,75.6491794800441,110.68945848718565,140.6008114609635,0.09
1941-04-09,1941-04-20,2875.4,1.0256864874470466,2949.2589260052378,0.092,1941,4,9,1941.04,1940,7,191,28,0.2548159712068525,32.849951493863955,0.0111383748657019,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1000251274646735,2654.2589260052378,1100.0,,4,275.0,275.0,275.0,275.0,1554.2589260052378,30.0,4.0,7.0,55.0,1458.2589260052378,100.0,18.0,25.0,80.0,1626.2589260052378,1243.0,973.391314648978,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.67178335790716,14.67178335790716,14.67178335790716,14.67178335790716,,1.1,1.1,1.1,1.1,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.9060639193697124,0.98,0.98,0.98,0.98,35.1454832397582,35.1454832397582,35.1454832397582,35.1454832397582,140.5819329590328,3373.9663910167874,0.0476668669947709,38.58736256089907,76.09624455497129,111.36548942772876,141.5135189950111,0.09
1941-04-10,1941-04-21,2828.4,1.02482375465729,2898.611507672679,0.096,1941,4,10,1941.04,1940,7,192,28,0.2504400342629195,50.64741833255857,0.0174729929135014,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1017728658080358,2603.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1503.6115076726792,30.0,4.0,7.0,55.0,1407.6115076726792,100.0,18.0,25.0,80.0,1575.6115076726792,1243.0,973.2690622598996,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.7940357469857,14.7940357469857,14.7940357469857,14.7940357469857,,1.1,1.1,1.1,1.1,0.907567779180056,0.907567779180056,0.907567779180056,0.907567779180056,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.9181217869888,0.095
1941-04-11,1941-04-22,2812.8,1.0218761579249735,2874.3332570113657,0.097,1941,4,11,1941.04,1940,7,193,28,0.248342393405782,24.27825066131345,0.0084465677743147,0.51,3,Normal,54,13,14,19,117,217.0,0.0754957691390417,2657.3332570113657,1100.0,,4,275.0,275.0,275.0,275.0,1557.3332570113655,46.0,5.0,11.0,61.0,1434.3332570113655,100.0,18.0,25.0,80.0,1551.3332570113655,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1941-04-12,1941-04-23,2797.3,1.0203548632913415,2854.2386590848696,0.098,1941,4,12,1941.04,1940,7,194,28,0.2466062201449327,20.09459792649613,0.007040265488149,0.51,3,Normal,54,13,14,19,117,217.0,0.0760272793970126,2637.2386590848696,1100.0,,4,275.0,275.0,275.0,275.0,1537.2386590848696,46.0,5.0,11.0,61.0,1414.2386590848696,100.0,18.0,25.0,80.0,1531.2386590848696,1243.0,973.161955383998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.901142622887347,14.901142622887347,14.901142622887347,14.901142622887347,,1.1,1.1,1.1,1.1,0.90884848099169,0.90884848099169,0.90884848099169,0.90884848099169,0.98,0.98,0.98,0.98,35.80460064470813,35.80460064470813,35.80460064470813,35.80460064470813,143.21840257883252,3437.2416618919806,0.050177444735736,39.22775643471567,77.38404103148719,113.31372818913032,144.14600739507213,0.1
1941-04-13,1941-04-24,2751.0,1.0228803332605654,2813.943796799816,0.101,1941,4,13,1941.04,1940,7,195,28,0.2431247440435041,40.29486228505357,0.0143197111224748,0.51,3,Normal,54,13,14,19,117,217.0,0.0771159680754055,2596.943796799816,1100.0,,4,275.0,275.0,275.0,275.0,1496.943796799816,46.0,5.0,11.0,61.0,1373.943796799816,100.0,18.0,25.0,80.0,1490.943796799816,1243.0,973.06469192331,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.998406083575404,14.998406083575404,14.998406083575404,14.998406083575404,,1.1,1.1,1.1,1.1,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.9099816661502628,0.98,0.98,0.98,0.98,36.08324003382551,36.08324003382551,36.08324003382551,36.08324003382551,144.33296013530205,3463.991043247249,0.0512920550507959,39.49798781745902,77.9276222356388,114.1364901188904,145.2587258963213,0.1
1941-04-14,1941-04-25,2735.7,1.0180134946442911,2784.9795172983872,0.103,1941,4,14,1941.04,1940,7,196,28,0.2406222302945806,28.96427950142879,0.0104001768492452,0.51,3,Normal,54,13,14,19,117,217.0,0.0779179877812904,2567.9795172983872,1100.0,,4,275.0,275.0,275.0,275.0,1467.9795172983872,46.0,5.0,11.0,61.0,1344.9795172983877,100.0,18.0,25.0,80.0,1461.9795172983877,1243.0,972.994778145203,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.06831986168227,15.06831986168227,15.06831986168227,15.06831986168227,,1.1,1.1,1.1,1.1,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.9107786770040958,0.98,0.98,0.98,0.98,36.28318990801083,36.28318990801083,36.28318990801083,36.28318990801083,145.13275963204333,3483.18623116904,0.0521126847542604,39.6917257163066,78.317392965516,114.72659489017884,146.05715857798162,0.105
1941-04-15,1941-04-26,2705.3,1.0186747072494504,2755.8206855219382,0.105,1941,4,15,1941.04,1940,7,197,29,0.2381029072290954,29.15883177644901,0.01058081606312,0.51,3,Normal,54,13,14,19,117,217.0,0.0787424236780127,2538.8206855219382,1100.0,,4,275.0,275.0,275.0,275.0,1438.8206855219382,46.0,5.0,11.0,61.0,1315.8206855219382,100.0,18.0,25.0,80.0,1432.8206855219382,1243.0,972.9243947581564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.138703248728874,15.138703248728874,15.138703248728874,15.138703248728874,,1.1,1.1,1.1,1.1,0.91156622947357,0.91156622947357,0.91156622947357,0.91156622947357,0.98,0.98,0.98,0.98,36.48418762522363,36.48418762522363,36.48418762522363,36.48418762522363,145.93675050089453,3502.482012021469,0.0529558222955478,39.88632518030106,78.7089475662054,115.31952806607772,146.8597285873624,0.105
1941-04-16,1941-04-27,2690.1,1.021139196728779,2746.9665531200885,0.107,1941,4,16,1941.04,1940,7,198,29,0.2373379101895756,8.85413240184971,0.0032232399742155,0.51,3,Normal,54,13,14,19,117,217.0,0.0789962294056783,2529.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1429.9665531200883,46.0,5.0,11.0,61.0,1306.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1941-04-17,1941-04-28,2690.1,1.021139196728779,2746.9665531200885,0.107,1941,4,17,1941.04,1940,7,199,29,0.2373379101895756,0.0,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.0789962294056783,2529.9665531200885,1100.0,,4,275.0,275.0,275.0,275.0,1429.9665531200883,46.0,5.0,11.0,61.0,1306.9665531200883,100.0,18.0,25.0,80.0,1423.9665531200883,1243.0,972.9030227144278,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.16007529245742,15.16007529245742,15.16007529245742,15.16007529245742,,1.1,1.1,1.1,1.1,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.9118024297143772,0.98,0.98,0.98,0.98,36.54516106415369,36.54516106415369,36.54516106415369,36.54516106415369,146.18064425661476,3508.335462158754,0.0532152981952322,39.94534332350015,78.82770651871554,115.49938617293054,147.10322770491797,0.105
1941-04-18,1941-04-29,2675.0,1.016852545797093,2720.0805600072235,0.108,1941,4,18,1941.04,1940,7,200,29,0.2350149603846241,26.88599311286498,0.0098842635428391,0.51,3,Normal,54,13,14,19,117,217.0,0.0797770489560146,2503.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1403.0805600072235,46.0,5.0,11.0,61.000000000000014,1280.0805600072235,100.0,18.0,25.0,80.0,1397.0805600072235,1243.0,972.8381254896726,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212636,15.224972517212636,15.224972517212636,15.224972517212636,,1.1,1.1,1.1,1.1,0.912511264997694,0.912511264997694,0.912511264997694,0.912511264997694,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316964,147.84172950680716,0.11
1941-04-19,1941-04-30,2615.2,1.0168303750838144,2659.214796919191,0.112,1941,4,19,1941.04,1940,7,201,29,0.229756158453818,60.86576308803251,0.0228886222950278,0.51,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390654,15.371889876390654,15.371889876390654,15.371889876390654,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.14789036104214,37.14789036104214,37.14789036104214,37.14789036104214,148.59156144416855,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.5095353036698,0.11
1941-04-20,1941-05-01,2615.2,1.0168303750838144,2659.214796919191,0.112,1941,4,20,1941.04,1940,7,202,29,0.229756158453818,0.0,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390654,15.371889876390654,15.371889876390654,15.371889876390654,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.14789036104214,37.14789036104214,37.14789036104214,37.14789036104214,148.59156144416855,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.5095353036698,0.11
1941-04-21,1941-05-02,2556.2,1.0113338445768485,2585.17157350734,0.118,1941,4,21,1941.04,1940,7,203,29,0.2233588239510341,74.04322341185116,0.0286415122967624,0.58,3,Normal,54,13,14,19,117,217.0,0.0839402700477604,2368.17157350734,1100.0,,4,275.0,275.0,275.0,275.0,1268.17157350734,46.0,5.0,11.0,61.000000000000014,1145.17157350734,100.0,18.0,25.0,80.0,1262.17157350734,1243.0,972.512483108466,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.550614898419283,15.550614898419283,15.550614898419283,15.550614898419283,,1.1,1.1,1.1,1.1,0.91587730618228,0.91587730618228,0.91587730618228,0.91587730618228,0.98,0.98,0.98,0.98,37.65413206397325,37.65413206397325,37.65413206397325,37.65413206397325,150.616528255893,3614.796678141432,0.0582617145412709,41.01599869360148,80.98298482849287,118.76567816763742,151.53052390686463,0.12
1941-04-22,1941-05-03,2398.3,1.0147748455779635,2433.7345121496305,0.133,1941,4,22,1941.04,1940,7,204,30,0.210274661849728,151.43706135770935,0.0622241500055609,0.58,3,Normal,54,13,14,19,117,217.0,0.0891633820027196,2216.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1116.7345121496303,46.0,5.0,11.0,61.0,993.7345121496304,100.0,18.0,25.0,80.0,1110.7345121496303,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.00434384145321,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1941-04-23,1941-05-04,2384.3,1.0167396317966448,2424.2123040927404,0.135,1941,4,23,1941.04,1940,7,205,30,0.2094519430736127,9.522208056890122,0.003927959626644,0.58,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1941-04-24,1941-05-05,2384.3,1.0167396317966448,2424.2123040927404,0.135,1941,4,24,1941.04,1940,7,206,30,0.2094519430736127,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1941-04-25,1941-05-06,2384.3,1.0167396317966448,2424.2123040927404,0.135,1941,4,25,1941.04,1940,7,207,30,0.2094519430736127,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1941-04-26,1941-05-07,2384.3,1.0167396317966448,2424.2123040927404,0.135,1941,4,26,1941.04,1940,7,208,30,0.2094519430736127,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1941-04-27,1941-05-08,2384.3,1.0167396317966448,2424.2123040927404,0.135,1941,4,27,1941.04,1940,7,209,30,0.2094519430736127,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.0895136121674013,2207.2123040927404,1100.0,,4,275.0,275.0,275.0,275.0,1107.2123040927404,46.0,5.0,11.0,61.0,984.2123040927404,100.0,18.0,25.0,80.0,1101.2123040927404,1243.0,972.1239607340168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939137272868336,15.939137272868336,15.939137272868336,15.939137272868336,,1.1,1.1,1.1,1.1,0.91947711041205,0.91947711041205,0.91947711041205,0.91947711041205,0.98,0.98,0.98,0.98,38.74659204358411,38.74659204358411,38.74659204358411,38.74659204358411,154.98636817433643,3719.672836184074,0.0639326712073346,42.06601279429056,83.0982883472731,121.97536709468343,155.8907449575497,0.135
1941-04-28,1941-05-09,2370.3,1.0142791967409246,2404.145980035014,0.137,1941,4,28,1941.04,1940,7,210,30,0.2077182126750252,20.06632405772644,0.0083465497621047,0.58,3,Normal,54,13,14,19,117,217.0,0.0902607419857423,2187.145980035014,1100.0,,4,275.0,275.0,275.0,275.0,1087.145980035014,46.0,5.0,11.0,61.0,964.145980035014,100.0,18.0,25.0,80.0,1081.145980035014,1243.0,972.0755247793948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.987573227490389,15.987573227490389,15.987573227490389,15.987573227490389,,1.1,1.1,1.1,1.1,0.919894140796656,0.919894140796656,0.919894140796656,0.919894140796656,0.98,0.98,0.98,0.98,38.88196242545625,38.88196242545625,38.88196242545625,38.88196242545625,155.527849701825,3732.6683928438,0.0646915166522292,42.19576862953804,83.35980254653376,122.37246918843842,156.4308910711693,0.135
1941-04-29,1941-05-10,2301.1,1.017080109496938,2340.403039963404,0.144,1941,4,29,1941.04,1940,7,211,31,0.202210822652838,63.742940071610064,0.0272358815909787,0.58,3,Normal,54,13,14,19,117,217.0,0.0927190728667798,2123.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,1023.403039963404,46.0,5.0,11.0,61.0,900.4030399634038,100.0,18.0,25.0,80.0,1017.4030399634038,1243.0,971.9216625102564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.6294510981038,158.14165409682295,0.145
1941-04-30,1941-05-11,2260.3,1.0204682714303548,2306.564433914032,0.148,1941,4,30,1941.04,1940,7,212,31,0.1992871670901723,33.838606049372174,0.0146705661250273,0.58,3,Normal,54,13,14,19,117,217.0,0.0940793141563231,2089.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,989.5644339140322,45.99999999999997,5.0,11.000000000000009,61.0,866.5644339140322,100.0,18.0,25.0,80.0,983.5644339140322,1243.0,971.8399831163442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.5981924931248,0.0685651449237198,42.82311139772944,84.62452433412955,124.29380658095798,159.04648832943224,0.15
1941-05-01,1941-05-12,2219.9,1.0211410520422168,2266.831021428517,0.153,1941,5,1,1941.05,1940,8,213,31,0.1958542002514239,39.73341248551469,0.0175281757263386,0.64,3,Normal,55,13,13,17,178,276.0,0.1217558774301887,1990.831021428517,1100.0,,4,275.0,275.0,275.0,275.0,890.831021428517,45.0,5.0,12.0,54.87002668219127,773.9609947463257,100.0,18.0,25.0,71.87002668219127,951.9609947463256,1243.0,971.7440748793102,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319023127575022,16.319023127575022,16.319023127575022,16.319023127575022,,1.1,1.1,1.1,1.1,0.922559032950496,0.922559032950496,0.922559032950496,0.922559032950496,0.98,0.98,0.98,0.98,39.80302691555018,39.80302691555018,39.80302691555018,39.80302691555018,159.21210766220074,3821.0905838928174,0.0702355429924671,43.07672554827791,85.1359845364497,125.07124487935889,160.10590831137455,0.155
1941-05-02,1941-05-13,2166.7,1.0245692098920736,2219.934107073156,0.159,1941,5,2,1941.05,1940,8,214,31,0.1918023068511207,46.89691435536088,0.0211253632285471,0.64,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731562,45.0,5.0,12.0,51.98144862407121,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.0770749986577,0.0722821205730152,43.37465711746991,85.7369509961352,125.98506772859432,161.35198055795428,0.16
1941-05-03,1941-05-14,2114.3,1.016405445904312,2148.986034275488,0.164,1941,5,3,1941.05,1940,8,215,31,0.1856723933614021,70.94807279766837,0.0330146737419761,0.64,3,Normal,55,13,13,17,178,276.0,0.1284326634039997,1872.986034275488,1100.0,,4,275.0,275.0,275.0,275.0,772.9860342754878,45.0,5.0,12.0,47.61145863291048,663.3745756425773,100.0,18.0,25.0,64.61145863291048,841.3745756425773,1243.0,971.4596214620444,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.603476544840944,16.603476544840944,16.603476544840944,16.603476544840944,,1.1,1.1,1.1,1.1,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.9245832747208884,0.98,0.98,0.98,0.98,40.585681500168135,40.585681500168135,40.585681500168135,40.585681500168135,162.34272600067254,3896.225424016141,0.0755438720454062,43.82240306025204,86.64038750330484,127.35951465568202,163.22781815706293,0.165
1941-05-04,1941-05-15,2075.6,1.0104089292612666,2097.2047735746846,0.168,1941,5,4,1941.05,1940,8,216,31,0.1811984924368527,51.78126070080316,0.0246906078763791,0.64,3,Normal,55,13,13,17,178,276.0,0.1316037439346269,1821.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,721.2047735746846,45.0,5.0,12.0,44.42203315496246,614.7827404197221,100.0,18.0,25.0,61.42203315496246,792.7827404197221,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.72846579480843,16.72846579480843,16.72846579480843,16.72846579480843,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.92714888632251,40.92714888632251,40.92714888632251,40.92714888632251,163.70859554529005,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848735,128.35649629946363,164.58974667241952,0.17
1941-05-05,1941-05-16,2050.0,1.0111613710140115,2072.880810578724,0.171,1941,5,5,1941.05,1940,8,217,31,0.1790969020340017,24.32396299596076,0.0117343760778844,0.64,3,Normal,55,13,13,17,178,276.0,0.1331480317592134,1796.880810578724,1100.0,,4,275.0,275.0,275.0,275.0,696.8808105787239,45.0,5.0,12.0,42.923818042892414,591.9569925358315,100.0,18.0,25.0,59.923818042892414,769.9569925358315,1243.0,971.2759191979486,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.787178808936645,16.787178808936645,16.787178808936645,16.787178808936645,,1.1,1.1,1.1,1.1,0.9257615441601031,0.9257615441601031,0.9257615441601031,0.9257615441601031,0.98,0.98,0.98,0.98,41.087018690074665,41.087018690074665,41.087018690074665,41.087018690074665,164.34807476029866,3944.353794247168,0.0792848647744559,44.29864849611917,87.60169573010481,128.82292710379338,165.22729583682093,0.17
1941-05-06,1941-05-17,2024.6,1.002921502049846,2030.5148730501185,0.174,1941,5,6,1941.05,1940,8,218,32,0.1754364850315302,42.3659375286054,0.0208646280265683,0.64,3,Normal,55,13,13,17,178,276.0,0.1359261159143391,1754.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,654.5148730501185,45.0,4.9999999999999964,11.999999999999996,40.31432189076817,552.2005511593504,100.0,18.0,25.0,57.31432189076817,730.2005511593504,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764228,16.889441416764228,16.889441416764228,16.889441416764228,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.0052662559647,0.0814860087737861,44.56187246696683,88.13318614235574,129.63244657855648,166.334372832625,0.175
1941-05-07,1941-05-18,1986.9,1.003839146668378,1994.5280005154004,0.178,1941,5,7,1941.05,1940,8,219,32,0.1723272192445306,35.98687253471803,0.0180428013672501,0.64,3,Normal,55,13,13,17,178,276.0,0.1383786038244033,1718.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,618.5280005154004,45.0,5.0,12.0,38.09773916218046,518.4302613532199,100.0,18.0,25.0,55.09773916218046,696.4302613532199,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1941-05-08,1941-05-19,1937.3,0.9963795486601648,1930.2860996193367,0.183,1941,5,8,1941.05,1940,8,220,32,0.1667767190071107,64.24190089606327,0.0332810254960298,0.64,3,Normal,55,13,13,17,178,276.0,0.1429839856663884,1654.2860996193367,1100.0,,4,275.0,275.0,275.0,275.0,554.2860996193367,45.000000000000014,5.0,12.0,34.140810483799726,458.145289135537,100.0,18.0,25.0,51.140810483799726,636.145289135537,1243.0,970.8747704756933,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.188327531192,17.188327531192,17.188327531192,17.188327531192,,1.1,1.1,1.1,1.1,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.9279826005330488,0.98,0.98,0.98,0.98,42.16976987579688,42.16976987579688,42.16976987579688,42.16976987579688,168.67907950318752,4048.297908076501,0.0873855329199396,45.32319922216377,89.67112542573234,131.97666035489937,169.54448484258862,0.185
1941-05-09,1941-05-20,1912.8,0.9870866584863304,1888.0993603526529,0.187,1941,5,9,1941.05,1940,8,221,32,0.1631317847344692,42.1867392666843,0.0223434953438069,0.64,3,Normal,55,13,13,17,178,276.0,0.1461787476843642,1612.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,512.0993603526529,44.99999999999999,5.000000000000004,12.000000000000004,31.542351905779345,418.5570084468735,100.0,18.0,25.0,48.54235190577934,596.5570084468735,1243.0,970.738474856524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.5336885924245,42.5336885924245,42.5336885924245,42.5336885924245,170.13475436969802,4083.234104872752,0.0901090048237296,45.666282476540566,90.364533746538,133.03447866463753,170.9951634911006,0.185
1941-05-10,1941-05-21,1876.5,0.9840576409046106,1846.5841631575013,0.191,1941,5,10,1941.05,1940,8,222,32,0.1595448716968081,41.51519719515136,0.0224821581509525,0.64,3,Normal,55,13,13,17,178,276.0,0.1494651614081123,1570.5841631575013,1100.0,,4,275.0,275.0,275.0,275.0,470.5841631575013,45.000000000000014,4.9999999999999964,11.999999999999996,28.985256426367837,379.5989067311334,100.0,18.0,25.0,45.98525642636783,557.5989067311334,1243.0,970.6043488348164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45874917206875,17.45874917206875,17.45874917206875,17.45874917206875,,1.1,1.1,1.1,1.1,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.9292074442420676,0.98,0.98,0.98,0.98,42.88975672715438,42.88975672715438,42.88975672715438,42.88975672715438,171.5590269086175,4117.41664580682,0.0929061508982435,46.001309221562806,91.04188039985328,134.06834907221568,172.41432969094697,0.19
1941-05-11,1941-05-22,1840.5,0.9775522848623904,1799.1849802892295,0.195,1941,5,11,1941.05,1940,8,223,32,0.1554495822969894,47.39918286827197,0.0263448080033728,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1067149860094623,1607.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,507.1849802892296,52.99999999999999,8.000000000000004,15.000000000000004,26.41588439006404,404.7690958991655,100.0,18.0,25.0,36.41588439006404,519.7690958991654,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.380641964620814,91.80907205021636,135.24002708099957,174.02427058465975,0.195
1941-05-12,1941-05-23,1781.6,0.9734610609239788,1734.3182261421605,0.202,1941,5,12,1941.05,1940,8,224,32,0.1498450947386826,64.86675414706906,0.0374018753705653,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1107063266163599,1542.3182261421605,1100.0,,4,275.0,275.0,275.0,275.0,442.3182261421605,53.0,8.000000000000004,15.000000000000004,23.03740761157086,343.28081853058967,100.0,18.0,25.0,33.037407611570856,458.28081853058967,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041338,17.821454507041338,17.821454507041338,17.821454507041338,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.2086994640433,0.2
1941-05-13,1941-05-24,1770.0,0.9720527628740284,1720.5333902870304,0.204,1941,5,13,1941.05,1940,8,225,33,0.1486540849207994,13.78483585513004,0.0080119548582723,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1115933007077353,1528.5333902870304,1100.0,,4,275.0,275.0,275.0,275.0,428.5333902870304,52.99999999999999,8.0,15.0,22.31944741078284,330.21394287624764,100.0,18.0,25.0,32.31944741078284,445.2139428762477,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86599013057328,17.86599013057328,17.86599013057328,17.86599013057328,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.95777136726662,43.95777136726662,43.95777136726662,43.95777136726662,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.67028562245028,0.205
1941-05-14,1941-05-25,1746.9,0.9667755494877092,1688.8602074000792,0.206,1941,5,14,1941.05,1940,8,226,33,0.1459175219193668,31.67318288695128,0.0187541767803924,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1136861411967157,1496.8602074000792,1100.0,,4,275.0,275.0,275.0,275.0,396.8602074000792,52.99999999999999,8.0,15.0,20.669802468754124,300.19040493132513,100.0,18.0,25.0,30.669802468754124,415.19040493132513,1243.0,970.0947791316004,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.968318875284993,17.968318875284993,17.968318875284993,17.968318875284993,,1.1,1.1,1.1,1.1,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.9309192916477176,0.98,0.98,0.98,0.98,44.22290352633748,44.22290352633748,44.22290352633748,44.22290352633748,176.8916141053499,4245.398738528398,0.1047402344671654,47.2498578597282,93.5681798554496,137.92943912860682,177.72646594281034,0.205
1941-05-15,1941-05-26,1712.5,0.9644689247527752,1651.6530336391274,0.21,1941,5,15,1941.05,1940,8,227,33,0.1427028221064206,37.20717376095172,0.0225272336278596,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1162471754597039,1459.6530336391274,1100.0,,4,275.0,275.0,275.0,275.0,359.65303363912744,52.99999999999999,8.0,15.0,18.73192883537122,264.92110480375624,100.0,18.0,25.0,28.73192883537122,379.9211048037562,1243.0,969.9745713394497,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.088526667435715,18.088526667435715,18.088526667435715,18.088526667435715,,1.1,1.1,1.1,1.1,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.9312095612123183,0.98,0.98,0.98,0.98,44.532635482817504,44.532635482817504,44.532635482817504,44.532635482817504,178.13054193127002,4275.13300635048,0.1078498560552942,47.53855131660502,94.15280091147248,138.8241546284477,178.9603059134017,0.21
1941-05-16,1941-05-27,1701.2,0.960332669804875,1633.7179378720534,0.213,1941,5,16,1941.05,1940,8,228,33,0.1411532298321454,17.935095767074017,0.0109780858441419,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1175233469310396,1441.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,341.7179378720534,53.0,8.0,15.0,17.79780926416945,247.920128607884,100.0,18.0,25.0,27.79780926416945,362.920128607884,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1941-05-17,1941-05-28,1689.9,0.9597654862800956,1621.9076952647338,0.214,1941,5,17,1941.05,1940,8,229,33,0.140132824870873,11.810242607319651,0.0072816983616271,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1183791164938403,1429.9076952647338,1100.0,,4,275.0,275.0,275.0,275.0,329.9076952647338,53.0,8.0,15.0,17.182692461704885,236.72500280302887,100.0,18.0,25.0,27.182692461704885,351.7250028030289,1243.0,969.8784710154708,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18462699141453,18.18462699141453,18.18462699141453,18.18462699141453,,1.1,1.1,1.1,1.1,0.931410436789598,0.931410436789598,0.931410436789598,0.931410436789598,0.98,0.98,0.98,0.98,44.77888486241851,44.77888486241851,44.77888486241851,44.77888486241851,179.11553944967403,4298.772946792176,0.1104351005748438,47.76768116612156,94.61693897397927,139.53482227490588,179.94115292866292,0.215
1941-05-18,1941-05-29,1656.2,0.9601272066915184,1590.1626797224928,0.218,1941,5,18,1941.05,1940,8,230,33,0.1373900555280233,31.74501554224093,0.0199633760413625,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1207423633118511,1398.1626797224928,1100.0,,4,275.0,275.0,275.0,275.0,298.16267972249284,53.0,8.0,15.0,15.529306235546503,206.63337348694637,100.0,18.0,25.0,25.529306235546503,321.6333734869463,1243.0,969.7759101960264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.287187810858725,18.287187810858725,18.287187810858725,18.287187810858725,,1.1,1.1,1.1,1.1,0.931594254269088,0.931594254269088,0.931594254269088,0.931594254269088,0.98,0.98,0.98,0.98,45.04032372847784,45.04032372847784,45.04032372847784,45.04032372847784,180.16129491391135,4323.871077933873,0.1132973985689012,48.0105724735773,95.10908731538704,140.28871338770222,180.98245499211268,0.22
1941-05-19,1941-05-30,1623.0,0.95627089824027,1552.0276678439582,0.223,1941,5,19,1941.05,1940,8,231,33,0.1340951905017179,38.13501187853467,0.0245710902380438,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1237091348163413,1360.0276678439582,1100.0,,4,275.0,275.0,275.0,275.0,260.02766784395817,53.0,7.999999999999998,13.543107700206155,13.543107700206155,171.94145244354587,100.0,18.0,23.54310770020616,23.54310770020616,286.94145244354587,1241.543107700206,969.6527047730344,990.0,0.9181458562628356,0.48,988.6018541437372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4142145907028,18.4142145907028,18.4142145907028,18.4142145907028,,1.1,1.1,1.1,1.1,0.9317781758860304,0.9317781758860304,0.9317781758860304,0.9317781758860304,0.98,0.98,0.98,0.98,45.36213753433936,45.36213753433936,45.36213753433936,45.36213753433936,181.44855013735744,4354.765203296578,0.1169106414123542,48.300043181450775,95.69580362964346,141.18793750316826,182.2256159755866,0.225
1941-05-20,1941-05-31,1590.3,0.9514522649612892,1513.0945369679382,0.228,1941,5,20,1941.05,1940,8,232,34,0.1307313679940298,38.93313087601996,0.0257307986545489,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.126892269656029,1321.0945369679382,1100.0,,4,275.0,275.0,275.0,275.0,221.0945369679382,52.99999999999999,8.0,11.515340467080115,11.515340467080115,137.063856033778,100.0,18.0,21.515340467080115,21.515340467080115,252.063856033778,1239.51534046708,969.5269208117426,990.0,0.9128271225366034,0.48,988.6071728774634,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.545317285720856,18.545317285720856,18.545317285720856,18.545317285720856,,1.1,1.1,1.1,1.1,0.9319172368011434,0.9319172368011434,0.9319172368011434,0.9319172368011434,0.98,0.98,0.98,0.98,45.69191806863471,45.69191806863471,45.69191806863471,45.69191806863471,182.76767227453885,4386.424134588932,0.1207906497638829,48.59292401163953,96.2896468143576,142.09862099759954,183.48589556573077,0.23
1941-05-21,1941-06-01,1568.6,0.9511387960172686,1491.9563154326877,0.232,1941,5,21,1941.05,1940,8,233,34,0.1289050256533842,21.138221535250523,0.0141681236351214,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1286900950208568,1299.9563154326877,1100.0,,4,275.0,275.0,275.0,275.0,199.9563154326877,48.94763971529334,7.999999999999998,10.414391428785818,10.414391428785818,122.17989285982271,95.94763971529336,18.0,20.41439142878582,20.41439142878582,237.17989285982276,1234.362031144079,969.4586280960132,990.0,0.899310245623814,0.48,988.620689754376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.62712687836286,18.62712687836286,18.62712687836286,18.62712687836286,,1.1,1.1,1.1,1.1,0.9319778850135596,0.9319778850135596,0.9319778850135596,0.9319778850135596,0.98,0.98,0.98,0.98,45.89646709045018,45.89646709045018,45.89646709045018,45.89646709045018,183.58586836180072,4406.060840683217,0.1230504314789929,48.75081468742562,96.6098761535816,142.5899337572317,184.16635604944844,0.23
1941-05-22,1941-06-02,1536.6,0.9520487726542236,1462.91814406048,0.236,1941,5,22,1941.05,1940,8,234,34,0.1263961276468254,29.03817137220767,0.0198494847371358,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1312445270977938,1270.91814406048,1100.0,,4,275.0,275.0,275.0,275.0,170.91814406048002,41.839337348138336,8.0,8.901986669816669,8.901986669816669,103.27483337270834,88.83933734813834,18.0,18.90198666981667,18.90198666981667,218.27483337270837,1225.741324017955,969.3648124654262,990.0,0.8781833542527187,0.48,988.6418166457472,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.742069400321,18.742069400321,18.742069400321,18.742069400321,,1.1,1.1,1.1,1.1,0.9320291730084632,0.9320291730084632,0.9320291730084632,0.9320291730084632,0.98,0.98,0.98,0.98,46.18222202114044,46.18222202114044,46.18222202114044,46.18222202114044,184.72888808456176,4433.4933140294825,0.1262742476977062,48.96639132186901,97.047209606228,143.26118080245087,185.09665686253732,0.235
1941-05-23,1941-06-03,1504.9,0.9430361883178922,1419.175159799596,0.241,1941,5,23,1941.05,1940,8,235,34,0.122616733806685,43.74298426088399,0.030822822650772,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1352898538804136,1227.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,127.17515979959605,31.131419325942776,6.623706239562294,6.623706239562294,6.623706239562294,76.17262175496637,78.13141932594277,16.623706239562296,16.623706239562296,16.623706239562296,191.1726217549664,1211.3788318050674,969.223488977814,990.0,0.8574539840485509,0.48,988.6625460159514,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90412225813732,18.90412225813732,18.90412225813732,18.90412225813732,,1.1,1.1,1.1,1.1,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.9320341500588544,0.98,0.98,0.98,0.98,46.58178425282924,46.58178425282924,46.58178425282924,46.58178425282924,186.32713701131692,4471.851288271607,0.1312925580219629,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
