Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-05-24,1941-06-04,1463.3,0.9321219683645094,1363.9740763077866,0.247,1941,5,24,1941.05,1940,8,236,34,0.1178473601929927,55.20108349180941,0.0404707717328735,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1407651386745816,1171.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,71.97407630778662,17.618654096176932,3.74864980769722,3.74864980769722,3.74864980769722,43.109472788518026,64.61865409617693,13.74864980769722,13.74864980769722,13.74864980769722,158.10947278851802,1192.1159537115714,969.0451470157636,990.0,0.8296518919548452,0.48,988.6903481080452,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.110266312281468,19.110266312281468,19.110266312281468,19.110266312281468,,1.1,1.1,1.1,1.1,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.9319266288544232,0.98,0.98,0.98,0.98,47.08431294501602,47.08431294501602,47.08431294501602,47.08431294501602,188.3372517800641,4520.094042721538,0.1380797883563037,49.68926818844853,98.51462499883422,145.5158000798624,188.22694716502076,0.245
1941-05-25,1941-06-05,1453.0,0.9217703401052296,1339.3323041728986,0.25,1941,5,25,1941.05,1940,8,237,34,0.1157183110805384,24.64177213488801,0.0183985498282336,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1433550130925641,1147.3323041728986,1100.0,,4,275.0,275.0,275.0,275.0,47.3323041728986,11.58655362565747,2.4652241756718025,2.4652241756718025,2.4652241756718025,28.350078020225727,58.58655362565747,12.465224175671803,12.465224175671803,12.465224175671803,143.35007802022574,1183.5170019770012,968.966472955972,990.0,0.8172410337812388,0.48,988.7027589662188,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.20135123024677,19.20135123024677,19.20135123024677,19.20135123024677,,1.1,1.1,1.1,1.1,0.931838510907994,0.931838510907994,0.931838510907994,0.931838510907994,0.98,0.98,0.98,0.98,47.304256799481365,47.304256799481365,47.304256799481365,47.304256799481365,189.21702719792543,4541.208652750211,0.141277132350493,49.86433505989584,98.87023373805856,146.0627472659269,188.9876740619642,0.25
1941-05-26,1941-06-06,1432.6,0.9212244995326636,1319.7462180304935,0.253,1941,5,26,1941.05,1940,8,238,34,0.1140260732378346,19.586086142405065,0.0148407973251358,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.145482515787413,1127.7462180304935,1100.0,,4,275.0,275.0,275.0,275.0,27.746218030493537,6.792042955381231,1.4451155224215384,1.4451155224215384,1.4451155224215384,16.61882850784769,53.792042955381234,11.445115522421538,11.445115522421538,11.445115522421538,131.6188285078477,1176.6822740002244,968.9049166852388,990.0,0.8073764779384682,0.48,988.7126235220616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.27277205682283,19.27277205682283,19.27277205682283,19.27277205682283,,1.1,1.1,1.1,1.1,0.9317520070791137,0.9317520070791137,0.9317520070791137,0.9317520070791137,0.98,0.98,0.98,0.98,47.47580078139081,47.47580078139081,47.47580078139081,47.47580078139081,189.90320312556324,4557.676875013518,0.1438937278478909,50.00052128762122,99.14692909816942,146.48847985368528,189.5801843921307,0.255
1941-05-27,1941-06-07,1422.5,0.922600244802966,1312.3988482322193,0.256,1941,5,27,1941.05,1940,8,239,35,0.1133912604872637,7.347369798274258,0.0055984274964665,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1462969891040524,1120.3988482322193,1100.0,,4,275.0,275.0,275.0,275.0,20.39884823221928,4.993468056845344,1.062440012094754,1.062440012094754,1.062440012094754,12.218060139089673,51.993468056845344,11.062440012094754,11.062440012094754,11.062440012094754,127.21806013908969,1174.1183480810348,968.881824951587,990.0,0.8036759663025245,0.48,988.7163240336974,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.299564302110483,19.299564302110483,19.299564302110483,19.299564302110483,,1.1,1.1,1.1,1.1,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.9317156096922964,0.98,0.98,0.98,0.98,47.539942617907926,47.539942617907926,47.539942617907926,47.539942617907926,190.1597704716317,4563.834491319161,0.1448948013995699,50.051450193632895,99.25041639620288,146.64774082118456,189.80191044326227,0.255
1941-05-28,1941-06-08,1392.3,0.9224295632816956,1284.2986809571048,0.261,1941,5,28,1941.05,1940,8,240,35,0.1109634060346938,28.100167275114472,0.0218797758588159,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1494979344344688,1092.2986809571048,1092.2986809571048,,4,273.0746702392762,273.0746702392762,273.0746702392762,273.0746702392762,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.2986809571048,968.7935101401508,990.0,0.7822867560205636,0.4699882852442362,988.7477249587351,0.5274842463540781,0.5274842463540781,0.5274842463540781,0.5274842463540781,19.42673057223024,19.42673057223024,19.42673057223024,19.42673057223024,,1.092298680957105,1.092298680957105,1.092298680957105,1.092298680957105,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.94066694266513,47.94066694266513,47.94066694266513,47.94066694266513,191.76266777066053,4602.304026495853,0.1493131392362345,50.245139842291714,99.64408089287582,147.25378660618532,190.64617625088152,0.26
1941-05-29,1941-06-09,1362.6,0.92385003693436,1258.8380603267588,0.265,1941,5,29,1941.05,1940,8,241,35,0.1087636084122319,25.460620630346057,0.0202254932010374,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1525216038909422,1066.8380603267588,1066.8380603267588,,4,266.7095150816897,266.7095150816897,266.7095150816897,266.7095150816897,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1133.8380603267588,968.7134910467412,990.0,0.7455394685128477,0.4368894784247863,988.8175710530624,0.503223171160191,0.503223171160191,0.503223171160191,0.503223171160191,19.60085683516098,19.60085683516098,19.60085683516098,19.60085683516098,,1.0668380603267589,1.0668380603267589,1.0668380603267589,1.0668380603267589,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.24289501444464,47.24289501444464,47.24289501444464,47.24289501444464,188.9715800577785,4535.317921386685,0.1501158775011353,50.41951310714841,99.99857663776326,147.79975792835145,191.4072876696939,0.265
1941-05-30,1941-06-10,1352.7,0.923873321379453,1249.723441829986,0.267,1941,5,30,1941.05,1940,8,242,35,0.1079761053741108,9.114618496772664,0.0072933084166413,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1536339909883197,1057.723441829986,1057.723441829986,,4,264.4308604574965,264.4308604574965,264.4308604574965,264.4308604574965,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1124.723441829986,968.6848451028942,990.0,0.7323843490329696,0.4250404743789819,988.842575176588,0.4946762442890736,0.4946762442890736,0.4946762442890736,0.4946762442890736,19.663053829404795,19.663053829404795,19.663053829404795,19.663053829404795,,1.057723441829986,1.057723441829986,1.057723441829986,1.057723441829986,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.98790077847669,46.98790077847669,46.98790077847669,46.98790077847669,187.9516031139068,4510.838474733762,0.1503945567658448,50.481622646890585,100.12486898115638,147.99432847093368,191.67867827928532,0.265
1941-05-31,1941-06-11,1323.5,0.9328392041321604,1234.6126866689142,0.272,1941,5,31,1941.05,1940,8,243,35,0.1066705361281941,15.110755161071893,0.0122392676863235,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.155514358529744,1042.6126866689142,1042.6126866689142,,4,260.65317166722855,260.65317166722855,260.65317166722855,260.65317166722855,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1109.6126866689142,968.6373541581024,990.0,0.7105750116870926,0.4053964926695884,988.8840284956432,0.4806672524206162,0.4806672524206162,0.4806672524206162,0.4806672524206162,19.766007085120364,19.766007085120364,19.766007085120364,19.766007085120364,,1.0426126866689145,1.0426126866689145,1.0426126866689145,1.0426126866689145,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55913436357708,46.55913436357708,46.55913436357708,46.55913436357708,186.23653745430832,4469.6768989034,0.1508461232135802,50.58423033208664,100.33353878543748,148.31588551441985,192.12736398198467,0.27
1941-06-01,1941-06-12,1294.7,0.930160230545765,1204.278450487602,0.279,1941,6,1,1941.06,1940,9,244,35,0.1040496581221288,30.334236181312235,0.0251887228979561,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1336900115872807,1043.278450487602,1043.278450487602,,4,260.8196126219005,260.8196126219005,260.8196126219005,260.8196126219005,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1107.278450487602,968.5420179872468,990.0,0.7072060110130337,0.4062619856338825,988.8865320033532,0.4812802542811958,0.4812802542811958,0.4812802542811958,0.4812802542811958,19.863233761825164,19.863233761825164,19.863233761825164,19.863233761825164,,1.043278450487602,1.043278450487602,1.043278450487602,1.043278450487602,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.81803003101283,46.81803003101283,46.81803003101283,46.81803003101283,187.27212012405133,4494.530882977232,0.155505664033286,50.78892347028565,100.74992076226276,148.9577832292097,193.02365036384816,0.28
1941-06-02,1941-06-13,1275.7,0.935959709603673,1194.0038015414057,0.282,1941,6,2,1941.06,1940,9,245,35,0.1031619284531774,10.274648946196294,0.0086052062254175,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1348404417072677,1033.0038015414057,1033.0038015414057,,4,258.2509503853514,258.2509503853514,258.2509503853514,258.2509503853514,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1097.0038015414057,968.5097262334158,990.0,0.6923766207814103,0.3929049420038273,988.9147184372148,0.4718631908476373,0.4718631908476373,0.4718631908476373,0.4718631908476373,19.93312901295136,19.93312901295136,19.93312901295136,19.93312901295136,,1.0330038015414056,1.0330038015414056,1.0330038015414056,1.0330038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.52006820068495,46.52006820068495,46.52006820068495,46.52006820068495,186.0802728027398,4465.926547265755,0.1558456284331075,50.85786664797975,100.8901950036503,149.17410967404965,193.3258939484301,0.28
1941-06-03,1941-06-14,1229.0,0.9400356731853782,1155.3038423448295,0.291,1941,6,3,1941.06,1940,9,246,36,0.0998182519785932,38.699959196576174,0.0334976460547641,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1393572790974458,994.3038423448296,994.3038423448296,,4,248.57596058620737,248.57596058620737,248.57596058620737,248.57596058620737,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1058.3038423448295,968.3880977902264,990.0,0.636521009569857,0.3454430738758636,989.0180359165544,0.4372249383157661,0.4372249383157661,0.4372249383157661,0.4372249383157661,20.19271318801195,20.19271318801195,20.19271318801195,20.19271318801195,,0.9943038423448296,0.9943038423448296,0.9943038423448296,0.9943038423448296,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.36038580798988,45.36038580798988,45.36038580798988,45.36038580798988,181.4415432319595,4354.597037567029,0.1570509303108538,51.11561602903967,101.41477773450136,149.98349324353745,194.45765292471617,0.29
1941-06-04,1941-06-15,1192.5,0.9418525805805597,1123.1592023423173,0.299,1941,6,4,1941.06,1940,9,247,36,0.0970409550823762,32.14464000251223,0.0286198429710369,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1433456625420857,962.1592023423171,962.1592023423171,,4,240.5398005855793,240.5398005855793,240.5398005855793,240.5398005855793,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1026.1592023423173,968.2870717787902,990.0,0.5937315399949521,0.3197273618738538,989.0865410981312,0.4094531535346018,0.4094531535346018,0.4094531535346018,0.4094531535346018,20.390016165806426,20.390016165806426,20.390016165806426,20.390016165806426,,0.9621592023423172,0.9621592023423172,0.9621592023423172,0.9621592023423172,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32282705867752,44.32282705867752,44.32282705867752,44.32282705867752,177.29130823471007,4254.991397633042,0.1578505592661966,51.32753894449701,101.84626876641576,150.64968222194565,195.3902143421921,0.3
1941-06-05,1941-06-16,1165.5,0.9248423596970068,1077.9037702268613,0.305,1941,6,5,1941.06,1940,9,248,36,0.0931308857476008,45.25543211545596,0.0419846681730515,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1493639826179614,916.9037702268612,916.9037702268612,,4,229.22594255671527,229.22594255671527,229.22594255671527,229.22594255671527,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,980.9037702268612,968.144840420713,990.0,0.5522624189329804,0.283523016181489,989.1642145648856,0.3718909693232346,0.3718909693232346,0.3718909693232346,0.3718909693232346,20.64748317484938,20.64748317484938,20.64748317484938,20.64748317484938,,0.9169037702268612,0.9169037702268612,0.9169037702268612,0.9169037702268612,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.77143534263336,42.77143534263336,42.77143534263336,42.77143534263336,171.08574137053344,4106.057792892802,0.1587207931692509,51.62239007004491,102.44689401550656,151.57771098174533,196.6909818450959,0.305
1941-06-06,1941-06-17,1147.7,0.9223243580646068,1058.5516657507494,0.31,1941,6,6,1941.06,1940,9,249,36,0.0914588639208647,19.35210447611189,0.0182816815676039,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1520946073858521,897.5516657507494,897.5516657507494,,4,224.38791643768732,224.38791643768732,224.38791643768732,224.38791643768732,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,961.5516657507494,968.084019520931,990.0,0.534529414831364,0.2680413326005995,989.197429252568,0.3563772130634937,0.3563772130634937,0.3563772130634937,0.3563772130634937,20.757032518573656,20.757032518573656,20.757032518573656,20.757032518573656,,0.8975516657507494,0.8975516657507494,0.8975516657507494,0.8975516657507494,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.09084730018086,42.09084730018086,42.09084730018086,42.09084730018086,168.36338920072345,4040.721340817363,0.159050705457363,51.74721664753887,102.70127455803132,151.97101098644137,197.24285018326995,0.31
1941-06-07,1941-06-18,1112.7,0.930407891597866,1035.2648609809455,0.319,1941,6,7,1941.06,1940,9,250,36,0.0894468839887537,23.286804769803894,0.022493572077525,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1555157583996886,874.2648609809455,874.2648609809455,,4,218.5662152452364,218.5662152452364,218.5662152452364,218.5662152452364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,938.2648609809456,968.0108324202258,990.0,0.5131909084685955,0.2494118887847564,989.2373972027468,0.3381448208866805,0.3381448208866805,0.3381448208866805,0.3381448208866805,20.8884199616342,20.8884199616342,20.8884199616342,20.8884199616342,,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.8742648609809455,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.25832181418418,41.25832181418418,41.25832181418418,41.25832181418418,165.0332872567367,3960.798894161681,0.159411657322516,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1941-06-08,1941-06-19,1078.4,0.9281778283406515,1000.9469700825588,0.329,1941,6,8,1941.06,1940,9,251,36,0.086481818215133,34.317890898386736,0.0342854236279432,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1608476820572428,839.9469700825588,839.9469700825588,,4,209.9867425206397,209.9867425206397,209.9867425206397,209.9867425206397,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,903.9469700825588,967.902976191688,990.0,0.4817442355338188,0.221957576066047,989.2962981884,0.312142997770204,0.312142997770204,0.312142997770204,0.312142997770204,21.08117899894187,21.08117899894187,21.08117899894187,21.08117899894187,,0.8399469700825588,0.8399469700825588,0.8399469700825588,0.8399469700825588,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.17513146189408,39.17513146189408,39.17513146189408,39.17513146189408,156.7005258475763,3760.812620341832,0.1565522755262964,52.11680620732814,103.4548276465988,153.137019962349,198.88115886006133,0.33
1941-06-09,1941-06-20,1053.1,0.932532819569452,982.0503122885896,0.336,1941,6,9,1941.06,1940,9,252,36,0.0848491469817341,18.89665779396921,0.0192420465199303,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1639427206380113,821.0503122885896,821.0503122885896,,3,273.6834374295299,273.6834374295299,273.6834374295299,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,885.0503122885896,967.8282012491544,990.0,0.4644285730134486,0.2068402498308716,989.3287311771556,0.5298343932583499,0.5298343932583499,0.5298343932583499,,20.970695534743005,20.970695534743005,20.970695534743005,,,1.0947337497181195,1.0947337497181195,1.0947337497181195,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.86618293728368,51.86618293728368,51.86618293728368,,155.59854881185106,3734.3651714844254,0.1584425429785171,52.2638054918813,103.75470869687857,153.60144989063383,199.5346709455235,0.335
1941-06-10,1941-06-21,1019.9,0.935156750196884,953.766369525802,0.347,1941,6,10,1941.06,1940,9,253,37,0.0824054143270293,28.283942762787547,0.029655001126586,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1688044422032271,792.766369525802,792.766369525802,,3,264.2554565086007,264.2554565086007,264.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,856.766369525802,967.7150654781032,990.0,0.4385110159001373,0.186383184762901,989.3751057993368,0.4940213494497554,0.4940213494497554,0.4940213494497554,,21.16601897178398,21.16601897178398,21.16601897178398,,,1.0570218260344026,1.0570218260344026,1.0570218260344026,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.54591717433489,50.54591717433489,50.54591717433489,,151.63775152300468,3639.306036552112,0.1589883606384618,52.48795805234739,104.21215938268422,154.31034461692607,200.5331954379578,0.345
1941-06-11,1941-06-22,987.4,0.9405065346766882,928.656152339762,0.356,1941,6,11,1941.06,1940,9,254,37,0.0802358915621554,25.110217186040018,0.0270393052614517,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1733687970454492,767.656152339762,767.656152339762,,3,255.885384113254,255.885384113254,255.885384113254,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,831.656152339762,967.614624609359,990.0,0.4155016535384273,0.173828076169881,989.4106702702916,0.4632726438659295,0.4632726438659295,0.4632726438659295,,21.33277301706676,21.33277301706676,21.33277301706676,,,1.023541536453016,1.023541536453016,1.023541536453016,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33052407245589,49.33052407245589,49.33052407245589,,147.9915722173677,3551.797733216825,0.1593609990570793,52.68461252789199,104.61368781107392,154.93306296635782,201.41147009267664,0.355
1941-06-12,1941-06-23,963.5,0.9366869328938734,902.497859843247,0.364,1941,6,12,1941.06,1940,9,255,37,0.0779758150904565,26.158292496514942,0.0289843263462789,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1783937748372763,741.497859843247,741.497859843247,,3,247.16595328108235,247.16595328108235,247.16595328108235,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,805.497859843247,967.5099914393728,990.0,0.3915319034420192,0.1607489299216235,989.4477191666364,0.432286573518687,0.432286573518687,0.432286573518687,,21.50544115374476,21.50544115374476,21.50544115374476,,,0.9886638131243294,0.9886638131243294,0.9886638131243294,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.03523721584904,48.03523721584904,48.03523721584904,,144.10571164754714,3458.537079541132,0.1596742973690558,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1941-06-13,1941-06-24,924.4,0.9344497345850822,863.8053346504499,0.379,1941,6,13,1941.06,1940,9,256,37,0.0746327809137988,38.69252519279712,0.0447931074753718,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1863845863664997,702.8053346504499,702.8053346504499,,3,234.2684448834833,234.2684448834833,234.2684448834833,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,766.8053346504499,967.3552213386016,990.0,0.3611914983480869,0.1414026673252249,989.4974058343269,0.3884101595453484,0.3884101595453484,0.3884101595453484,,21.75377433617967,21.75377433617967,21.75377433617967,,,0.9370737795339332,0.9370737795339332,0.9370737795339332,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.05442350921769,46.05442350921769,46.05442350921769,,138.16327052765308,3315.918492663674,0.1599472299896858,53.18233617397036,105.6307893957674,156.5125587059748,203.6440978005066,0.38
1941-06-14,1941-06-25,901.5,0.9382341165532342,845.8180560727407,0.392,1941,6,14,1941.06,1940,9,257,37,0.0730786800446847,17.987278577709276,0.0212661321764953,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1903482656158311,684.8180560727407,684.8180560727407,,3,228.27268535758023,228.27268535758023,228.27268535758023,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.8180560727407,967.283272224291,990.0,0.3507640904769511,0.1354454168218222,989.5137904927012,0.3688082305161927,0.3688082305161927,0.3688082305161927,,21.861710037894184,21.861710037894184,21.861710037894184,,,0.9130907414303208,0.9130907414303208,0.9130907414303208,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.098387536158434,45.098387536158434,45.098387536158434,,135.2951626084753,3247.0839026034078,0.1599577611722678,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1941-06-15,1941-06-26,893.9,0.9367077700178248,837.3230756189334,0.394,1941,6,15,1941.06,1940,9,258,37,0.0723447137334758,8.494980453807216,0.0101454034901974,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.192279425574163,676.3230756189334,676.3230756189334,,3,225.44102520631117,225.44102520631117,225.44102520631117,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.3230756189334,967.2492923024756,990.0,0.3458394641269179,0.13289692268568,989.5212636131874,0.3597261612605222,0.3597261612605222,0.3597261612605222,,21.912245149451184,21.912245149451184,21.912245149451184,,,0.9017641008252446,0.9017641008252446,0.9017641008252446,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.641909785255706,44.641909785255706,44.641909785255706,,133.92572935576712,3214.217504538411,0.1599451075163212,53.38126923057303,106.03767612494076,157.1453314937812,204.54063719470997,0.395
1941-06-16,1941-06-27,849.3,0.9394403434210324,797.8666836674828,0.408,1941,6,16,1941.06,1940,9,259,37,0.0689356814688705,39.456391951450655,0.0494523618533424,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2017880973046093,636.8666836674828,636.8666836674828,,3,212.2888945558276,212.2888945558276,212.2888945558276,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,700.8666836674828,967.09146673467,990.0,0.3229661934304247,0.1210600051002448,989.5559738014692,0.3190186855499944,0.3190186855499944,0.3190186855499944,,22.14548838124946,22.14548838124946,22.14548838124946,,,0.8491555782233103,0.8491555782233103,0.8491555782233103,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.05146526167538,42.05146526167538,42.05146526167538,,126.15439578502614,3027.705498840627,0.1581146303855469,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1941-06-17,1941-06-28,820.4,0.941590981611786,772.4812413143093,0.42,1941,6,17,1941.06,1940,9,260,38,0.0667423792495563,25.38544235317352,0.0328622120454114,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2084193005464735,611.4812413143093,611.4812413143093,,3,203.82708043810308,203.82708043810308,203.82708043810308,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,675.4812413143093,966.9899249652572,990.0,0.308249994964817,0.1134443723942927,989.5783056326408,0.2941122314243972,0.2941122314243972,0.2941122314243972,,22.29426843595932,22.29426843595932,22.29426843595932,,,0.8153083217524123,0.8153083217524123,0.8153083217524123,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.21414133929107,40.21414133929107,40.21414133929107,,120.6424240178732,2895.418176428957,0.1561752150933926,53.85766851797959,107.01299272428356,158.66436048811818,206.6981328113178,0.42
1941-06-18,1941-06-29,799.1,0.9453775660656584,755.4512130430676,0.43,1941,6,18,1941.06,1940,9,261,38,0.065270984806921,17.03002827124169,0.0225428564773127,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2131176669257946,594.4512130430676,594.4512130430676,,3,198.1504043476892,198.1504043476892,198.1504043476892,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,658.4512130430676,966.9218048521724,990.0,0.2983775148075754,0.107780485217227,989.5938419999752,0.2779669588577117,0.2779669588577117,0.2779669588577117,,22.39407018894523,22.39407018894523,22.39407018894523,,,0.7926016173907569,0.7926016173907569,0.7926016173907569,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.269166936699655,39.269166936699655,39.269166936699655,,117.80750081009896,2827.3800194423748,0.1559432280683661,53.98027561221687,107.26422094426286,159.05618053019288,207.25589530207333,0.43
1941-06-19,1941-06-30,778.1,0.945215061756404,735.4718395526579,0.44,1941,6,19,1941.06,1940,9,262,38,0.0635447669373496,19.97937349040967,0.0271653820254517,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2189070897642068,574.4718395526579,574.4718395526579,,3,191.4906131842193,191.4906131842193,191.4906131842193,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.4718395526579,966.8418873582106,990.0,0.2867952693058886,0.0997887358210631,989.613415994873,0.2596023187119122,0.2596023187119122,0.2596023187119122,,22.51192631795051,22.51192631795051,22.51192631795051,,,0.7659624527368772,0.7659624527368772,0.7659624527368772,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.14905976684618,38.14905976684618,38.14905976684618,,114.44717930053854,2746.7323032129248,0.1556105524993991,54.12268742405357,107.55615614440424,159.51179828871514,207.90519693151467,0.44
1941-06-20,1941-07-01,757.6,0.9384301272574462,710.9546644102413,0.45,1941,6,20,1941.06,1940,9,263,38,0.0614264830050448,24.51717514241659,0.0344848643235983,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2264560710541992,549.9546644102413,549.9546644102413,,2,274.97733220512066,274.97733220512066,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,613.9546644102413,966.7438186576408,990.0,0.2725824141508645,0.0899818657640965,989.637435720085,0.5348467586659359,0.5348467586659359,,,22.35877030377821,22.35877030377821,,,,1.0999093288204826,1.0999093288204826,,,0.94,0.94,,,0.98,0.98,,,55.56070467269205,55.56070467269205,,,111.12140934538412,2666.9138242892186,0.1562988681388886,54.29538586711199,107.91035980351514,160.06504693480397,208.6946777113153,0.45
1941-06-21,1941-07-02,744.0,0.9390353350637144,698.6422892874035,0.456,1941,6,21,1941.06,1940,9,264,38,0.0603626937944316,12.312375122837809,0.0176232892162827,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2304469718891705,537.6422892874035,537.6422892874035,,2,268.82114464370176,268.82114464370176,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,601.6422892874035,966.6945691571495,990.0,0.265444805384002,0.0850569157149614,989.649498278901,0.5112086894887699,0.5112086894887699,,,22.443720432262666,22.443720432262666,,,,1.075284578574807,1.075284578574807,,,0.94,0.94,,,0.98,0.98,,,54.52318444108809,54.52318444108809,,,109.04636888217618,2617.1128531722284,0.1560832640025277,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1941-06-22,1941-07-03,717.4,0.9306410252283802,667.6418714988399,0.468,1941,6,22,1941.06,1940,9,265,38,0.0576842576974997,31.000417788563595,0.0464327045860206,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2411472480576433,506.6418714988399,506.6418714988399,,2,253.32093574942,253.32093574942,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,570.6418714988399,966.5705674859952,990.0,0.2474735486949796,0.0726567485995359,989.6798697027054,0.4540486093822936,0.4540486093822936,,,22.65525360732785,22.65525360732785,,,,1.0132837429976798,1.0132837429976798,,,0.94,0.94,,,0.98,0.98,,,51.863634549244814,51.863634549244814,,,103.72726909848964,2489.454458363751,0.1553636365940087,54.59489549857691,108.52515183267798,161.02654926915892,210.06958317557616,0.47
1941-06-23,1941-07-04,697.9,0.9291923360502586,648.4833313294755,0.477,1941,6,23,1941.06,1940,9,266,38,0.0560289598268666,19.15854016936441,0.0295436123702469,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2482716088784101,487.4833313294755,487.4833313294755,,2,243.74166566473772,243.74166566473772,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,551.4833313294755,966.4939333253178,990.0,0.2363671485967974,0.0674966662658951,989.6961361851372,0.420409666536463,0.420409666536463,,,22.781793193283058,22.781793193283058,,,,0.974966662658951,0.974966662658951,,,0.94,0.94,,,0.98,0.98,,,50.18115076955256,50.18115076955256,,,100.36230153910512,2408.6952369385226,0.1547646588438122,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1941-06-24,1941-07-05,691.4,0.9313799209999172,643.9560773793427,0.479,1941,6,24,1941.06,1940,9,267,39,0.0556378050855752,4.527253950132831,0.0070303769296766,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2500170518697626,482.9560773793427,482.9560773793427,,2,241.4780386896713,241.4780386896713,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,546.9560773793427,966.4758243095172,990.0,0.2337426535532421,0.0665912154758685,989.6996661309709,0.4126488161904931,0.4126488161904931,,,22.811193005263068,22.811193005263068,,,,0.9659121547586852,0.9659121547586852,,,0.94,0.94,,,0.98,0.98,,,49.77927596792421,49.77927596792421,,,99.55855193584844,2389.4052464603624,0.1546045692138103,54.75557698152259,108.85525804251448,161.54350935298226,210.81041616190677,0.48
1941-06-25,1941-07-06,685.0,0.929300738500987,636.5710058731761,0.484,1941,6,25,1941.06,1940,9,268,39,0.0549997349074424,7.385071506166582,0.0116013318829006,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2529175826648881,475.5710058731761,475.5710058731761,,2,237.78550293658805,237.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.5710058731761,966.4462840234928,990.0,0.229461452680102,0.0651142011746352,989.7054243461452,0.4001433420511474,0.4001433420511474,,,22.85899698060142,22.85899698060142,,,,0.9511420117463522,0.9511420117463522,,,0.94,0.94,,,0.98,0.98,,,49.120805557323045,49.120805557323045,,,98.24161111464608,2357.798666751506,0.1543293838522999,54.80529300955867,108.95743059242574,161.70360238785193,211.04003894658769,0.485
1941-06-26,1941-07-07,666.0,0.9305623409100874,619.7545190461182,0.492,1941,6,26,1941.06,1940,9,269,39,0.0535467904455846,16.81648682705793,0.0271341092485144,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2597802759837874,458.75451904611816,458.75451904611816,,2,229.37725952305908,229.37725952305908,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,522.7545190461182,966.3790180761844,990.0,0.2197127646644163,0.0617509038092236,989.7185363315264,0.3723814866448711,0.3723814866448711,,,22.967136768697014,22.967136768697014,,,,0.9175090380922364,0.9175090380922364,,,0.94,0.94,,,0.98,0.98,,,47.60802365093663,47.60802365093663,,,95.21604730187326,2285.1851352449585,0.1536350996656272,54.91759402169324,109.18830684958354,162.06556559675062,211.55968194462656,0.49
1941-06-27,1941-07-08,647.4,0.9259818232602344,599.4806323786758,0.502,1941,6,27,1941.06,1940,9,270,39,0.0517951266375175,20.27388666744241,0.0338190853422533,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2685658073075172,438.48063237867575,438.48063237867575,,2,219.24031618933788,219.24031618933788,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,502.48063237867575,966.297662845704,990.0,0.2088312063250214,0.0576961264757351,989.7334726671992,0.3402316094628365,0.3402316094628365,,,23.095578212032404,23.095578212032404,,,,0.8769612647573515,0.8769612647573515,,,0.94,0.94,,,0.98,0.98,,,45.75854387972366,45.75854387972366,,,91.51708775944732,2196.4101062267355,0.1526606245748377,55.05281930753031,109.46645378583838,162.50198549592457,212.18701837367,0.5
1941-06-28,1941-07-09,635.1,0.9262821612419124,588.2818006047386,0.51,1941,6,28,1941.06,1940,9,271,39,0.0508275475722494,11.198831773937172,0.0190365089697234,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2736783627072878,427.2818006047386,427.2818006047386,,2,213.6409003023693,213.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,491.2818006047386,966.2472681027213,990.0,0.2051120371012046,0.0554563601209477,989.7394316027778,0.3230913151004191,0.3230913151004191,,,23.169072184956143,23.169072184956143,,,,0.8545636012094772,0.8545636012094772,,,0.94,0.94,,,0.98,0.98,,,44.731759244069465,44.731759244069465,,,89.46351848813893,2147.1244437153346,0.1520759581482424,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1941-06-29,1941-07-10,629.1,0.9159051323325568,576.1959187504115,0.513,1941,6,29,1941.06,1940,9,272,39,0.0497833273800355,12.085881854327113,0.0209752993053779,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2794188482784789,415.19591875041147,415.19591875041147,,2,207.59795937520573,207.59795937520573,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,479.19591875041147,966.1928816343768,990.0,0.2010982755997676,0.0530391837500823,989.74586254065,0.305087237987674,0.305087237987674,,,23.247893668285645,23.247893668285645,,,,0.8303918375008229,0.8303918375008229,,,0.94,0.94,,,0.97,0.97,,,43.16932778297982,43.16932778297982,,,86.33865556595964,2072.1277335830314,0.1498425322990852,55.222516169960045,109.815728857286,163.05055395760974,212.97682689309664,0.515
1941-06-30,1941-07-11,623.0,0.9151901352719296,570.1634542744122,0.518,1941,6,30,1941.06,1940,9,273,39,0.0492621224493092,6.032464475999291,0.0105802370018193,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2823751659160406,409.1634542744122,409.1634542744122,,2,204.5817271372061,204.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,473.1634542744122,966.1657355442348,990.0,0.1990948741132734,0.0518326908548824,989.7490724350318,0.2962926244567387,0.2962926244567387,,,23.28704426634026,23.28704426634026,,,,0.8183269085488244,0.8183269085488244,,,0.94,0.94,,,0.97,0.97,,,42.613755004776,42.613755004776,,,85.227510009552,2045.460240229248,0.1494790824817283,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1941-07-01,1941-07-12,617.0,0.9184185612174464,566.6642522711644,0.522,1941,7,1,1941.07,1940,10,274,40,0.0489597913962286,3.499202003247774,0.0061750886688601,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2382363091706,431.6642522711644,431.6642522711644,,2,215.8321261355822,215.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,490.6642522711644,966.1499891352202,990.0,0.2049069472487261,0.0563328504542328,989.738760202297,0.3297464199666632,0.3297464199666632,,,23.259024647110227,23.259024647110227,,,,0.8633285045423288,0.8633285045423288,,,0.94,0.94,,,0.98,0.98,,,45.36600376701137,45.36600376701137,,,90.73200753402274,2177.568180816546,0.1601159896188492,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1941-07-02,1941-07-13,611.1,0.9187889592491506,561.4719329971559,0.525,1941,7,2,1941.07,1940,10,275,40,0.0485111750109542,5.192319274008469,0.0092476915921543,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2404394450838628,426.47193299715593,426.47193299715593,,2,213.235966498578,213.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,485.47193299715593,966.1266236984872,990.0,0.2031825607739632,0.0552943865994311,989.7415230526266,0.3218688460225086,0.3218688460225086,,,23.29303050811692,23.29303050811692,,,,0.8529438659943118,0.8529438659943118,,,0.94,0.94,,,0.98,0.98,,,44.88584352348404,44.88584352348404,,,89.77168704696808,2154.520489127234,0.1598863305023348,55.328975576176106,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1941-07-03,1941-07-14,605.1,0.916570131514196,554.61658657924,0.528,1941,7,3,1941.07,1940,10,276,40,0.0479188730804463,6.855346417915939,0.0123605146037883,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2434114003561487,419.61658657924,419.61658657924,,2,209.80829328962,209.80829328962,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,478.61658657924,966.0957746396066,990.0,0.2009058774617402,0.053923317315848,989.7451708052224,0.3116131425390114,0.3116131425390114,,,23.337783023076813,23.337783023076813,,,,0.83923317315848,0.83923317315848,,,0.94,0.94,,,0.97,0.97,,,43.79765356030609,43.79765356030609,,,87.59530712061218,2102.287370894692,0.1579384916359639,55.37817621228815,110.1363442148973,163.55467619104525,213.7039507141394,0.53
1941-07-04,1941-07-15,599.3,0.914747618352918,548.2082476789037,0.531,1941,7,4,1941.07,1940,10,277,40,0.0473651925994572,6.408338900336275,0.011689606873791,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.246256783934911,413.2082476789037,413.2082476789037,,2,206.60412383945183,206.60412383945183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,472.2082476789037,966.066937114555,990.0,0.1987776468306322,0.0526416495357807,989.7485807036336,0.3021753409886885,0.3021753409886885,,,23.3794682480899,23.3794682480899,,,,0.8264164953578075,0.8264164953578075,,,0.94,0.94,,,0.97,0.97,,,43.20581584735062,43.20581584735062,,,86.41163169470124,2073.87916067283,0.1576255593755937,55.42394417524778,110.23065711285332,163.70307737368032,213.91824589374323,0.53
1941-07-05,1941-07-16,587.6,0.9136493485893028,536.8603572310743,0.537,1941,7,5,1941.07,1940,10,278,40,0.0463847348647648,11.3478904478294,0.0211375086556168,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2514620388368396,401.8603572310743,401.8603572310743,,2,200.9301786155372,200.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,460.8603572310743,966.0158716075398,990.0,0.195008974726187,0.0503720714462148,989.7546189538276,0.2858165012588529,0.2858165012588529,,,23.45293084502897,23.45293084502897,,,,0.8037207144621487,0.8037207144621487,,,0.94,0.94,,,0.97,0.97,,,42.15129176545612,42.15129176545612,,,84.30258353091223,2023.2620047418936,0.1570288854362679,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1941-07-06,1941-07-17,576.1,0.911538398058414,525.1372711214523,0.544,1941,7,6,1941.07,1940,10,279,40,0.0453718602248934,11.723086109622043,0.0223238508372999,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2570756398830766,390.1372711214523,390.1372711214523,,2,195.0686355607261,195.0686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.1372711214523,965.9631177200464,990.0,0.1911156988964232,0.0480274542242904,989.7608568468792,0.269391451335836,0.269391451335836,,,23.52834767549693,23.52834767549693,,,,0.7802745422429045,0.7802745422429045,,,0.93,0.93,,,0.97,0.97,,,40.61650643338093,40.61650643338093,,,81.23301286676187,1949.5923088022848,0.1546891019433555,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1941-07-07,1941-07-18,564.7,0.9070042435332224,512.1852963232108,0.553,1941,7,7,1941.07,1940,10,280,40,0.0442528096023254,12.951974798241508,0.0252876739945854,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2635764848563892,377.1852963232108,377.1852963232108,,2,188.59264816160535,188.59264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.1852963232108,965.9048338334544,990.0,0.1868143050519888,0.0454370592646421,989.7677486356836,0.251805504671139,0.251805504671139,,,23.61110929755792,23.61110929755792,,,,0.7543705926464215,0.7543705926464215,,,0.93,0.93,,,0.97,0.97,,,39.40622571209726,39.40622571209726,,,78.81245142419452,1891.4988341806684,0.1538748808096601,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1941-07-08,1941-07-19,553.5,0.9084075021595168,502.8035524452925,0.56,1941,7,8,1941.07,1940,10,281,41,0.0434422269312732,9.381743877918268,0.0186588655396165,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2684945230467294,367.8035524452925,367.8035524452925,,2,183.90177622264625,183.90177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,426.8035524452925,965.8626159860038,990.0,0.1836985967530491,0.0435607104890585,989.772740692758,0.2394348738895827,0.2394348738895827,,,23.670689832864536,23.670689832864536,,,,0.735607104890585,0.735607104890585,,,0.93,0.93,,,0.97,0.97,,,38.52303797673026,38.52303797673026,,,77.04607595346052,1849.1058228830525,0.153232958635159,55.74210023094038,110.88686423657693,164.73706353167614,215.41467771416484,0.56
1941-07-09,1941-07-20,542.4,0.908099433376152,492.5531326632248,0.5680000000000001,1941,7,9,1941.07,1940,10,282,41,0.0425565906621026,10.250419782067697,0.0208107899479674,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2740821061680346,357.5531326632248,357.5531326632248,,2,178.7765663316124,178.7765663316124,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,416.5531326632248,965.8164890969844,990.0,0.1802943983014399,0.0415106265326449,989.778194975166,0.2262719922651779,0.2262719922651779,,,23.735433885916358,23.735433885916358,,,,0.7151062653264496,0.7151062653264496,,,0.93,0.93,,,0.97,0.97,,,37.55186033665003,37.55186033665003,,,75.10372067330006,1802.489296159201,0.1524784143940284,55.81247067826326,111.03214830319536,164.9663366173501,215.7472943871058,0.57
1941-07-10,1941-07-21,526.0,0.9149513144007492,481.26439137479406,0.58,1941,7,10,1941.07,1940,10,283,41,0.0415812434147822,11.288741288430742,0.0234564233106525,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2805110920721872,346.26439137479406,346.26439137479406,,2,173.13219568739703,173.13219568739703,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,405.26439137479406,965.7656897611864,990.0,0.1765453698292673,0.0392528782749588,989.7842017518958,0.2122024981044462,0.2122024981044462,,,23.806309492604825,23.806309492604825,,,,0.6925287827495881,0.6925287827495881,,,0.93,0.93,,,0.97,0.97,,,36.47485737415048,36.47485737415048,,,72.94971474830095,1750.7931539592228,0.1515792900029662,55.88930824497041,111.19085009674686,165.2169452851148,216.11123326910115,0.58
1941-07-11,1941-07-22,520.6,0.9178171544321816,477.8156105973937,0.581,1941,7,11,1941.07,1940,10,284,41,0.0412832687556148,3.4487807774003727,0.0072178068294765,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.2825357669482898,342.8156105973937,342.8156105973937,,2,171.40780529869684,171.40780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.8156105973937,965.7501702476884,990.0,0.1754000182795772,0.0385631221194787,989.7860368596008,0.2079933804815071,0.2079933804815071,,,23.82787323143113,23.82787323143113,,,,0.6856312211947874,0.6856312211947874,,,0.92,0.92,,,0.97,0.97,,,35.7556307916092,35.7556307916092,,,71.5112615832184,1716.2702779972417,0.1496628824952176,55.91264690650142,111.23906785814634,165.29312004463435,216.2219321282652,0.58
1941-07-12,1941-07-23,509.9,0.9199426161588228,469.07873997938367,0.593,1941,7,12,1941.07,1940,10,285,41,0.0405284031342187,8.736870618010016,0.0186255949659837,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.2877981637068722,334.07873997938367,334.07873997938367,,2,167.03936998969183,167.03936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.07873997938367,965.7108543299072,990.0,0.1724984745318986,0.0368157479958767,989.7906857774722,0.1975171772843737,0.1975171772843737,,,23.882314270280595,23.882314270280595,,,,0.6681574799587673,0.6681574799587673,,,0.92,0.92,,,0.97,0.97,,,34.923987274256966,34.923987274256966,,,69.84797454851393,1676.3513891643345,0.1489045838052345,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1941-07-13,1941-07-24,504.6,0.9137807140222334,461.093748295619,0.595,1941,7,13,1941.07,1940,10,286,41,0.0398384998527414,7.98499168376469,0.0173175015130443,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.2927821088423173,326.093748295619,326.093748295619,,2,163.0468741478095,163.0468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,385.093748295619,965.6749218673302,990.0,0.1698466322752978,0.0352187496591238,989.7949346180656,0.188176871267519,0.188176871267519,,,23.93183587946781,23.93183587946781,,,,0.652187496591238,0.652187496591238,,,0.92,0.92,,,0.97,0.97,,,34.159937073728784,34.159937073728784,,,68.31987414745757,1639.6769795389816,0.1481691616943284,56.0249145746939,111.4711034103134,165.6599113199753,216.75546560585423,0.595
1941-07-14,1941-07-25,494.2,0.914143919554834,451.7699250439989,0.604,1941,7,14,1941.07,1940,10,287,41,0.0390329215238015,9.32382325162007,0.020638432827754,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.2988246727288277,316.7699250439989,316.7699250439989,,2,158.38496252199946,158.38496252199946,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.7699250439989,965.632964662698,990.0,0.1667501596087081,0.0333539850087997,989.7998958553824,0.1775537196644678,0.1775537196644678,,,23.989377473020035,23.989377473020035,,,,0.6335398500879978,0.6335398500879978,,,0.92,0.92,,,0.97,0.97,,,33.263005934677246,33.263005934677246,,,66.52601186935449,1596.624284864508,0.1472563979615849,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1941-07-15,1941-07-26,489.0,0.9132865993695144,446.5971470916925,0.608,1941,7,15,1941.07,1940,10,288,42,0.0385859935087222,5.172777952306433,0.0115826488950776,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3022858539942322,311.5971470916925,311.5971470916925,,2,155.79857354584624,155.79857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.5971470916925,965.6096871619126,990.0,0.1650322628717797,0.0323194294183384,989.80264830771,0.1717916887899521,0.1717916887899521,,,24.02116945700736,24.02116945700736,,,,0.6231942941833849,0.6231942941833849,,,0.92,0.92,,,0.97,0.97,,,32.76319095239991,32.76319095239991,,,65.52638190479982,1572.6331657151957,0.1467236912092193,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1941-07-16,1941-07-27,483.8,0.9150446507013824,442.6986020093288,0.612,1941,7,16,1941.07,1940,10,289,42,0.038249159213606,3.8985450823636825,0.0088063189372383,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3049478796347208,307.6986020093288,307.6986020093288,,2,153.8493010046644,153.8493010046644,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.6986020093288,965.592143709042,990.0,0.1637375431027291,0.0315397204018657,989.8047227364956,0.1675111095261231,0.1675111095261231,,,24.045067917927437,24.045067917927437,,,,0.6153972040186576,0.6153972040186576,,,0.92,0.92,,,0.97,0.97,,,32.38546256736673,32.38546256736673,,,64.77092513473346,1554.502203233603,0.1463093057912312,56.146707119337385,111.72299864707873,166.05851921246918,217.33624958301183,0.61
1941-07-17,1941-07-28,478.7,0.9159706436305068,438.4751471059236,0.616,1941,7,17,1941.07,1940,10,290,42,0.0378842527099518,4.223454903405184,0.0096321420524774,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3078851809299643,303.4751471059236,303.4751471059236,,2,151.7375735529618,151.7375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.4751471059236,965.5731381619768,990.0,0.1623349197030742,0.0306950294211847,989.8069700508756,0.1629339828060272,0.1629339828060272,,,24.070897906093062,24.070897906093062,,,,0.6069502942118472,0.6069502942118472,,,0.92,0.92,,,0.97,0.97,,,31.975253393873643,31.975253393873643,,,63.95050678774729,1534.8121629059349,0.1458475063178406,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1941-07-18,1941-07-29,473.6,0.9185589519257016,435.0295196320124,0.621,1941,7,18,1941.07,1940,10,291,42,0.0375865504962058,3.445627473911202,0.0079204452075478,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.0295196320124,300.0295196320124,,2,150.0147598160062,150.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1941-07-19,1941-07-30,473.6,0.9185589519257016,435.0295196320124,0.621,1941,7,19,1941.07,1940,10,292,42,0.0375865504962058,0.0,0.0,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.0295196320124,300.0295196320124,,2,150.0147598160062,150.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
1941-07-20,1941-07-31,473.6,0.9185589519257016,435.0295196320124,0.621,1941,7,20,1941.07,1940,10,293,42,0.0375865504962058,0.0,0.0,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.0295196320124,300.0295196320124,,2,150.0147598160062,150.0147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
