Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1941-07-21,1941-08-01,468.6,0.9171517748188612,429.7773216801184,0.624,1941,7,21,1941.07,1940,10,294,42,0.0371327605931622,5.252197951894004,0.0122207424332249,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.314116155483141,294.7773216801184,294.7773216801184,,2,147.3886608400592,147.3886608400592,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.7773216801184,965.5339979475604,990.0,0.1594463429933972,0.0289554643360236,989.8115981926704,0.1537050413467662,0.1537050413467662,,,24.123895203763315,24.123895203763315,,,,0.5895546433602368,0.5895546433602368,,,0.92,0.92,,,0.97,0.97,,,31.127201358650687,31.127201358650687,,,62.254402717301375,1494.1056652152329,0.1448526936552438,56.2311618496461,111.89778324106524,166.33537892260898,217.74027087157043,0.625
1941-07-22,1941-08-02,463.6,0.9213465808907868,427.1362749009687,0.629,1941,7,22,1941.07,1940,10,295,43,0.0369045741514437,2.64104677914969,0.0061831479420988,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3160583821434966,292.1362749009687,292.1362749009687,,2,146.06813745048436,146.06813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.1362749009687,965.5221132370544,990.0,0.1585692425870375,0.0284272549801937,989.8130035024328,0.150955280202988,0.150955280202988,,,24.13993498517539,24.13993498517539,,,,0.5842725498019374,0.5842725498019374,,,0.91,0.91,,,0.97,0.97,,,30.533298365328218,30.533298365328218,,,61.06659673065644,1465.5983215357544,0.1429674797459304,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1941-07-23,1941-08-03,453.7,0.9217880946399624,418.2152585381509,0.64,1941,7,23,1941.07,1940,10,296,43,0.0361337983376962,8.921016362817795,0.0213311594464552,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.2152585381509,283.2152585381509,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.2152585381509,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.19393367653342,24.19393367653342,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275977,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1941-07-24,1941-08-04,453.7,0.9217880946399624,418.2152585381509,0.64,1941,7,24,1941.07,1940,10,297,43,0.0361337983376962,0.0,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3228002738873882,283.2152585381509,283.2152585381509,,2,141.60762926907546,141.60762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.2152585381509,965.4819686634216,990.0,0.1556065434259541,0.0266430517076301,989.8177504048664,0.1418480649113292,0.1418480649113292,,,24.19393367653342,24.19393367653342,,,,0.5664305170763019,0.5664305170763019,,,0.91,0.91,,,0.97,0.97,,,29.667112044324952,29.667112044324952,,,59.334224088649904,1424.0213781275977,0.1418748428645322,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1941-07-25,1941-08-05,448.8,0.9186071545171632,412.27089094730286,0.645,1941,7,25,1941.07,1940,10,298,43,0.0356202049778469,5.94436759084806,0.0144185964165194,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3274546007597124,277.27089094730286,277.27089094730286,,2,138.63544547365143,138.63544547365143,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.27089094730286,965.4552190092628,990.0,0.1536323992075913,0.0254541781894605,989.820913422603,0.1359347079428214,0.1359347079428214,,,24.22975970539736,24.22975970539736,,,,0.5545417818946057,0.5545417818946057,,,0.91,0.91,,,0.97,0.97,,,29.08744153311612,29.08744153311612,,,58.17488306623223,1396.1971935895735,0.1411083933977484,56.34416090162282,112.13179016412528,166.70640745794358,218.28253669249676,0.645
1941-07-26,1941-08-06,443.9,0.9162405497561958,406.7191800367753,0.649,1941,7,26,1941.07,1940,10,299,43,0.0351405371551773,5.551710910527561,0.0136499855011154,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3319243513123561,271.7191800367753,271.7191800367753,,1,271.7191800367753,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.7191800367753,965.4302363101656,990.0,0.1517886575767888,0.024343836007355,989.8238675064158,0.5222700648026183,,,,23.87136113144772,,,,,1.0868767201471012,,,,0.95,,,,0.98,,,,59.24015233823137,,,,59.24015233823137,1421.7636561175527,0.1456536973075007,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1941-07-27,1941-08-07,439.0,0.9168901073485894,402.5147571260308,0.657,1941,7,27,1941.07,1940,10,300,43,0.034777275015689,4.204422910744484,0.0104453882405808,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3353914300283165,267.5147571260308,267.5147571260308,,1,267.5147571260308,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.5147571260308,965.4113164070671,990.0,0.1503923547651025,0.0235029514252061,989.8261046938096,0.5062609583606241,,,,23.90852732838184,,,,,1.0700590285041232,,,,0.95,,,,0.98,,,,58.41431103690381,,,,58.41431103690381,1401.9434648856914,0.1451234023169336,56.40649081008283,112.26094299977342,166.91136853575358,218.582510527015,0.655
1941-07-28,1941-08-08,429.5,0.9173739538957784,394.0121131982369,0.665,1941,7,28,1941.07,1940,10,301,43,0.0340426465803276,8.50264392779394,0.0215796510893462,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3426290600666845,259.0121131982369,259.0121131982369,,1,259.0121131982369,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.0121131982369,965.3700605659913,990.0,0.1475685984791192,0.0218024226396473,989.8306289788812,0.474644058619375,,,,23.98592435427072,,,,,1.0360484527929474,,,,0.95,,,,0.98,,,,56.74076975594307,,,,56.74076975594307,1361.7784741426335,0.1440076785847328,56.46442994168663,112.38104971682102,167.1021000543917,218.8619467559267,0.665
1941-07-29,1941-08-09,424.7,0.9179361992411328,389.8475038177091,0.669,1941,7,29,1941.07,1940,10,302,44,0.03368282432985,4.164609380527793,0.0106826626815472,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3462892507402725,254.84750381770908,254.84750381770908,,1,254.84750381770908,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.8475038177091,965.3492375190884,990.0,0.1461855178730399,0.0209695007635418,989.8328449813636,0.4595283818538452,,,,24.024079080421057,,,,,1.0193900152708364,,,,0.95,,,,0.98,,,,55.9172521247322,,,,55.9172521247322,1342.0140509935727,0.1434336543831735,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1941-07-30,1941-08-10,420.0,0.9170749723724791,385.1714883964413,0.673,1941,7,30,1941.07,1940,10,303,44,0.0332788165974525,4.676015421267778,0.0121400871096018,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3504932324093781,250.1714883964413,250.1714883964413,,1,250.1714883964413,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,309.1714883964413,965.3258574419822,990.0,0.1446325976224343,0.0200342976792882,989.8353331046982,0.4428467280492699,,,,24.06662893466673,,,,,1.0006859535857653,,,,0.95,,,,0.98,,,,54.98848604042483,,,,54.98848604042483,1319.7236649701958,0.1427636460563442,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1941-07-31,1941-08-11,415.3,0.9212010008195706,382.5747756403677,0.68,1941,7,31,1941.07,1940,10,304,44,0.0330544606153277,2.5967127560736003,0.0067874646249929,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3528721928256562,247.5747756403677,247.5747756403677,,1,247.5747756403677,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5747756403677,965.3128738782018,990.0,0.143770220692373,0.0195149551280735,989.8367148241796,0.4337155466300709,,,,24.09012539934771,,,,,0.9902991025614708,,,,0.94,,,,0.98,,,,53.89747149648255,,,,53.89747149648255,1293.539315915581,0.1408808811460896,56.5441190989146,112.54632120618504,167.36474210592257,219.2471663804076,0.68
1941-08-01,1941-08-12,410.7,0.9236168999978376,379.32946082911184,0.685,1941,8,1,1941.08,1940,11,305,44,0.0327740654156352,3.2453148112558665,0.0085553987928132,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3031665395791854,264.32946082911184,264.32946082911184,,1,264.32946082911184,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,315.32946082911184,965.2966473041456,990.0,0.1466776807181552,0.0228658921658223,989.830456427116,0.494297602110763,,,,24.03951152085976,,,,,1.0573178433164474,,,,0.95,,,,0.98,,,,58.034987747574064,,,,58.034987747574064,1392.8397059417775,0.1529936209561083,56.56655963161207,112.59288021069727,167.43877633568468,219.35585506259105,0.685
1941-08-02,1941-08-13,406.1,0.9236417746161232,375.0909246716077,0.6880000000000001,1941,8,2,1941.08,1940,11,306,44,0.0324078558916269,4.238536157504143,0.0113000232176104,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3065923285152328,260.0909246716077,260.0909246716077,,1,260.0909246716077,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,311.0909246716077,965.275454623358,990.0,0.1452700487839287,0.0220181849343215,989.8327117662818,0.4785993734408439,,,,24.078657769483,,,,,1.0403636986864309,,,,0.95,,,,0.98,,,,57.1973833359117,,,,57.1973833359117,1372.737200061881,0.1524893821037873,56.59576225317514,112.65348047768911,167.53516564957243,219.49742636339465,0.69
1941-08-03,1941-08-14,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1941,8,3,1941.08,1940,11,307,44,0.031819070804736,6.814642209384488,0.0185041571610941,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3122655611464645,253.2762824622232,253.2762824622232,,1,253.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,304.2762824622232,965.2413814123112,990.0,0.143006883474539,0.0206552564924446,989.836337860033,0.4538888143579538,,,,24.14106763336403,,,,,1.013105129848893,,,,0.95,,,,0.98,,,,55.84312122523773,,,,55.84312122523773,1340.2349094057056,0.1516337703092948,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1941-08-04,1941-08-15,397.0,0.9183370316404784,364.57980156127,0.7000000000000001,1941,8,4,1941.08,1940,11,308,44,0.0314996948548937,3.696480900953192,0.0101390172607573,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3154316270608686,249.57980156127,249.57980156127,,1,249.57980156127,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,300.57980156127,965.2228990078064,990.0,0.1417792698911966,0.019915960312254,989.8383047697964,0.4407577693612415,,,,24.174647992629005,,,,,0.99831920624508,,,,0.95,,,,0.98,,,,55.10465433664073,,,,55.10465433664073,1322.5117040793775,0.151145658922029,56.66767454728804,112.80276549574296,167.77274861587276,219.84667981255544,0.7
1941-08-05,1941-08-16,388.0,0.9152363441299042,355.1117015224028,0.708,1941,8,5,1941.08,1940,11,309,45,0.0306816510115356,9.468100038867192,0.0266623149794174,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3238417644560356,240.11170152240285,240.11170152240285,,1,240.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,291.1117015224028,965.175558507612,990.0,0.1386348824244142,0.0180223403044805,989.8433427772712,0.4079991435159326,,,,24.259785126143203,,,,,0.9604468060896112,,,,0.94,,,,0.98,,,,52.64088862177575,,,,52.64088862177575,1263.381326922618,0.1482375500331261,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1941-08-06,1941-08-17,383.5,0.9169548354437834,351.6521793926909,0.712,1941,8,6,1941.08,1940,11,310,45,0.0303827482995284,3.4595221297119,0.0098379089692734,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3270276902552029,236.65217939269093,236.65217939269093,,1,236.65217939269093,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,287.6521793926909,965.1582608969634,990.0,0.137485963635949,0.0173304358785381,989.8451836004856,0.39634352067268,,,,24.29057918284942,,,,,0.9466087175707636,,,,0.94,,,,0.98,,,,51.94829704985663,,,,51.94829704985663,1246.7591291965591,0.1477263617122242,56.7550702553117,112.98430772485304,168.06194643641678,220.2724419445541,0.71
1941-08-07,1941-08-18,379.1,0.9160644915741682,347.2800487557672,0.716,1941,8,7,1941.08,1940,11,311,45,0.0300049962124982,4.372130636923714,0.0125896395505245,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3311448509985565,232.2800487557672,232.2800487557672,,1,232.2800487557672,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.2800487557672,965.1364002437788,990.0,0.1360339645314356,0.0164560097511534,989.8475100257174,0.3818535616561741,,,,24.329256220282428,,,,,0.9291201950230688,,,,0.94,,,,0.98,,,,51.06974358610423,,,,51.06974358610423,1225.6738460665017,0.1470563706987389,56.78436847941243,113.04519591829634,168.15901111788875,220.415500112591,0.715
1941-08-08,1941-08-19,374.7,0.9202133541175168,344.8039437878336,0.724,1941,8,8,1941.08,1940,11,312,45,0.0297910607432688,2.4761049679336224,0.0071811967715114,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3335228673334501,229.8039437878336,229.8039437878336,,1,229.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.8039437878336,965.1240197189392,990.0,0.135211641848358,0.0159607887575667,989.848827569394,0.3737663809034184,,,,24.35104146955149,,,,,0.9192157751513343,,,,0.94,,,,0.98,,,,50.57058231687254,,,,50.57058231687254,1213.693975604941,0.1466647444960486,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1941-08-09,1941-08-20,366.1,0.9210529813564018,337.1974964745787,0.732,1941,8,9,1941.08,1940,11,313,45,0.0291338636954036,7.6064473132548756,0.0225578404133505,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3410464229489611,222.1974964745787,222.1974964745787,,1,222.1974964745787,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.1974964745787,965.0859874823728,990.0,0.1326855154343619,0.0144394992949157,989.8528749852708,0.3494614228973084,,,,24.41742608000062,,,,,0.8887899858983148,,,,0.94,,,,0.98,,,,49.03000975919373,,,,49.03000975919373,1176.7202342206497,0.1454044299610928,56.85142585998534,113.1846124625462,168.38139837084842,220.743575103235,0.73
1941-08-10,1941-08-21,361.8,0.9274247326812806,335.5422682840873,0.736,1941,8,10,1941.08,1940,11,314,45,0.0289908519797451,1.655228190491414,0.0049329945790615,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3427288031045766,220.5422682840873,220.5422682840873,,1,220.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.5422682840873,965.0777113414204,990.0,0.1321358086552319,0.0141084536568174,989.853755737688,0.3442800734332339,,,,24.431764322834248,,,,,0.8821690731363492,,,,0.94,,,,0.98,,,,48.6933443855445,,,,48.6933443855445,1168.640265253068,0.1451183620905793,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1941-08-11,1941-08-22,357.5,0.9286496375460918,331.9922454227278,0.742,1941,8,11,1941.08,1940,11,315,45,0.0286841300045236,3.55002286135948,0.0106930897040658,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.346393632940341,216.99224542272785,216.99224542272785,,1,216.99224542272785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.9922454227278,965.0599612271136,990.0,0.1309568342732306,0.0133984490845455,989.8556447166422,0.3332971820897633,,,,24.46238630743888,,,,,0.8679689816909113,,,,0.94,,,,0.98,,,,47.96958605202668,,,,47.96958605202668,1151.2700652486403,0.1444900798539637,56.88577635818206,113.25605945274822,168.4954384859611,220.9119775798404,0.74
1941-08-12,1941-08-23,353.3,0.9302022779600488,328.6404648032853,0.745,1941,8,12,1941.08,1940,11,316,46,0.0283945361590038,3.351780619442536,0.0101989285508369,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3499264768531644,213.64046480328528,213.64046480328528,,1,213.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.6404648032853,965.0432023240164,990.0,0.129843696798139,0.012728092960657,989.8574282102412,0.3230899991200948,,,,24.491135887104694,,,,,0.8545618592131411,,,,0.94,,,,0.98,,,,47.2841273992147,,,,47.2841273992147,1134.8190575811527,0.1438779835815946,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1941-08-13,1941-08-24,349.1,0.9314493654938852,325.16897349391536,0.754,1941,8,13,1941.08,1940,11,317,46,0.0280945993098742,3.471491309369924,0.0106759610920716,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3536622783051345,210.16897349391536,210.16897349391536,,1,210.16897349391536,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.16897349391536,965.0258448674696,990.0,0.1286908030053593,0.012033794698783,989.8592754022958,0.3126845432347669,,,,24.52074599159145,,,,,0.8406758939756614,,,,0.94,,,,0.97,,,,46.096810481427184,,,,46.096810481427184,1106.3234515542524,0.1417626349344481,56.93051363431015,113.34914315258575,168.64409356151867,221.1316761877788,0.755
1941-08-14,1941-08-25,344.9,0.931164163377777,321.15851994899526,0.757,1941,8,14,1941.08,1940,11,318,46,0.0277480961235931,4.010453544920097,0.0124874580489317,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3580786211689595,206.1585199489953,206.1585199489953,,1,206.1585199489953,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,257.15851994899526,965.005792599745,990.0,0.1273589180642419,0.011231703989799,989.861409377946,0.3008742427939377,,,,24.554742535407076,,,,,0.824634079795981,,,,0.94,,,,0.97,,,,45.27988004862823,,,,45.27988004862823,1086.7171211670775,0.1409891914305102,56.95665034458981,113.40354308373868,168.73101395517378,221.26023512019435,0.755
1941-08-15,1941-08-26,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,15,1941.08,1940,11,319,46,0.0271461890017014,6.966517614488112,0.0221728037719787,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-16,1941-08-27,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,16,1941.08,1940,11,320,46,0.0271461890017014,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-17,1941-08-28,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,17,1941.08,1940,11,321,46,0.0271461890017014,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-18,1941-08-29,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,18,1941.08,1940,11,322,46,0.0271461890017014,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-19,1941-08-30,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,19,1941.08,1940,11,323,47,0.0271461890017014,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-20,1941-08-31,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,20,1941.08,1940,11,324,47,0.0271461890017014,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-21,1941-09-01,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,21,1941.08,1940,11,325,47,0.0271461890017014,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-22,1941-09-02,336.7,0.9331511800846664,314.19200233450715,0.767,1941,8,22,1941.08,1940,11,326,47,0.0271461890017014,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3660182281710795,199.19200233450715,199.19200233450715,,1,199.19200233450715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.19200233450715,964.9709600116726,990.0,0.1250453144284341,0.0099192002334507,989.865035485338,0.2808955196060588,,,,24.613179954059508,,,,,0.7967680093380286,,,,0.93,,,,0.97,,,,43.387368903296746,,,,43.387368903296746,1041.2968536791218,0.138091894704258,57.001791613518215,113.49752809758728,168.88125550307095,221.4826117994843,0.765
1941-08-23,1941-09-03,328.6,0.932084265106759,306.28288951408103,0.779,1941,8,23,1941.08,1940,11,327,47,0.0264628416540166,7.909112820426117,0.0258229012824515,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3754698807447191,191.28288951408103,191.28288951408103,,1,191.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.28288951408103,964.9314144475704,990.0,0.1224186717943442,0.0091282889514081,989.8684530392544,0.2590395267429934,,,,24.677999064940867,,,,,0.7651315580563242,,,,0.93,,,,0.97,,,,41.77435540071551,,,,41.77435540071551,1002.5845296171722,0.1363914107869057,57.052649524496594,113.60346013764728,169.05070376351208,221.73366273410883,0.78
1941-08-24,1941-09-04,324.6,0.932332416103382,302.63510226715783,0.782,1941,8,24,1941.08,1940,11,328,47,0.0261476728358824,3.647787246923201,0.0120534175302078,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3799955759873526,187.63510226715783,187.63510226715783,,1,187.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.63510226715783,964.9131755113358,990.0,0.1212072295352184,0.0087635102267157,989.870029260238,0.2492551972281705,,,,24.70759855167412,,,,,0.7505404090686313,,,,0.93,,,,0.97,,,,41.026863342920784,,,,41.026863342920784,984.6447202300988,0.1355654484082398,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1941-08-25,1941-09-05,320.6,0.9320946434979708,298.82954270544946,0.788,1941,8,25,1941.08,1940,11,329,47,0.0258188724897508,3.805559561708378,0.0127348839985993,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3848347755675325,183.82954270544943,183.82954270544943,,1,183.82954270544943,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.82954270544943,964.8953181708216,990.0,0.1199418895586759,0.0083829542705449,989.8716751561708,0.2392467970351118,,,,24.73711018831385,,,,,0.7353181708217978,,,,0.93,,,,0.97,,,,40.24277871863279,,,,40.24277871863279,965.8266892471868,0.1346680062295558,57.0986781812831,113.6993787314961,169.20424442726585,221.96139392963403,0.79
1941-08-26,1941-09-06,312.8,0.9285512001722316,290.45081541387407,0.798,1941,8,26,1941.08,1940,11,330,48,0.0250949504517587,8.378727291575387,0.0288473188812922,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3959362270549396,175.45081541387407,175.45081541387407,,1,175.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.45081541387407,964.8618032616556,990.0,0.1170855052547298,0.0075450815413874,989.875369413204,0.2179278953294538,,,,24.795638256218936,,,,,0.7018032616554962,,,,0.93,,,,0.97,,,,38.49943649867005,,,,38.49943649867005,923.9864759680812,0.1325506228784752,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1941-08-27,1941-09-07,308.9,0.9330275077590968,288.212197146785,0.805,1941,8,27,1941.08,1940,11,331,48,0.0249015338334822,2.238618267089066,0.0077672572127436,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3990115655703186,173.212197146785,173.212197146785,,1,173.212197146785,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.212197146785,964.8528487885872,990.0,0.1163223399364039,0.0073212197146785,989.8763564403488,0.2123987894962127,,,,24.81110886226553,,,,,0.69284878858714,,,,0.93,,,,0.97,,,,38.03192737809239,,,,38.03192737809239,912.7662570742174,0.1319580772590374,57.15236104048236,113.81130281638116,169.38353864246614,222.22762336766635,0.805
1941-08-28,1941-09-08,305.1,0.9318464937013669,284.306365228287,0.8130000000000001,1941,8,28,1941.08,1940,11,332,48,0.0245640699557239,3.905831918497995,0.0137381092940418,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4044932300677104,169.306365228287,169.306365228287,,1,169.306365228287,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.306365228287,964.8372254609131,990.0,0.1149908063278251,0.0069306365228287,989.8780785571494,0.2029203497438167,,,,24.8379327464924,,,,,0.6772254609131481,,,,0.92,,,,0.97,,,,36.81436398774872,,,,36.81436398774872,883.5447357059693,0.1294883565416771,57.1719816321249,113.85222503936198,169.44912929918962,222.32509917134527,0.815
1941-08-29,1941-09-09,297.4,0.9285659383465132,276.155510064253,0.8230000000000001,1941,8,29,1941.08,1940,11,333,48,0.0238598360695514,8.150855164033999,0.0295154536736838,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4164320312610927,161.155510064253,161.155510064253,,1,161.155510064253,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.155510064253,964.8046220402572,990.0,0.1122121057037226,0.0061155510064253,989.8816723432898,0.1838302125909985,,,,24.89322009044171,,,,,0.6446220402570121,,,,0.92,,,,0.97,,,,35.120024236204536,,,,35.120024236204536,842.8805816689089,0.1271748089619257,57.21271014644817,113.9371971285818,169.58538535520844,222.5277318565347,0.825
1941-08-30,1941-09-10,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,8,30,1941.08,1940,11,334,48,0.0236126412969107,2.8610506092677497,0.0104687472075847,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4207915529255061,158.29445945498526,158.29445945498526,,1,158.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.2944594549853,964.79317783782,990.0,0.1112367475414722,0.0058294459454985,989.8829338065128,0.1773505086443727,,,,24.912405460048625,,,,,0.6331778378199411,,,,0.92,,,,0.97,,,,34.52311276033069,,,,34.52311276033069,828.5547062479366,0.1263220367847122,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-08-31,1941-09-11,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,8,31,1941.08,1940,11,335,48,0.0236126412969107,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.4207915529255061,158.29445945498526,158.29445945498526,,1,158.29445945498526,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.2944594549853,964.79317783782,990.0,0.1112367475414722,0.0058294459454985,989.8829338065128,0.1773505086443727,,,,24.912405460048625,,,,,0.6331778378199411,,,,0.92,,,,0.97,,,,34.52311276033069,,,,34.52311276033069,828.5547062479366,0.1263220367847122,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-01,1941-09-12,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,1,1941.09,1940,12,336,48,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-02,1941-09-13,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,2,1941.09,1940,12,337,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-03,1941-09-14,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,3,1941.09,1940,12,338,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-04,1941-09-15,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,4,1941.09,1940,12,339,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-05,1941-09-16,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,5,1941.09,1940,12,340,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-06,1941-09-17,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,6,1941.09,1940,12,341,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-07,1941-09-18,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1941,9,7,1941.09,1940,12,342,49,0.0236126412969107,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3329741853584439,182.2944594549853,182.2944594549853,,1,182.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.2944594549853,964.79317783782,990.0,0.1170322020869267,0.0082294459454985,989.8747383519676,0.2352671697023245,,,,24.846293344445343,,,,,0.729177837819941,,,,0.93,,,,0.97,,,,40.08286608266385,,,,40.08286608266385,961.9887859839324,0.1466654909967758,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1941-09-08,1941-09-19,290.0,0.9306432589888,269.886545106752,0.836,1941,9,8,1941.09,1940,12,343,49,0.0233181974972233,3.4079143482332483,0.0126272109892891,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3371787206509516,178.886545106752,178.886545106752,,1,178.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,222.886545106752,964.779546180427,990.0,0.1158704131045745,0.0078886545106752,989.8762409323848,0.226550574556091,,,,24.87014417740158,,,,,0.715546180427008,,,,0.93,,,,0.97,,,,39.37129226385613,,,,39.37129226385613,944.9110143325472,0.1458809006143046,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
1941-09-09,1941-09-20,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,9,1941.09,1940,12,344,50,0.0226219006968571,8.058990744980008,0.0307797655774791,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3475570026303022,170.827554361772,170.827554361772,,1,170.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0070827554361772,989.8797942146678,0.2065864157312467,,,,24.925897581489423,,,,,0.683310217447088,,,,0.93,,,,0.97,,,,37.68186764442341,,,,37.68186764442341,904.364823466162,0.1439186480440392,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-10,1941-09-21,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,10,1941.09,1940,12,345,50,0.0226219006968571,0.0,0.0,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3475570026303022,170.827554361772,170.827554361772,,1,170.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.827554361772,964.7473102174472,990.0,0.1131230298960586,0.0070827554361772,989.8797942146678,0.2065864157312467,,,,24.925897581489423,,,,,0.683310217447088,,,,0.93,,,,0.97,,,,37.68186764442341,,,,37.68186764442341,904.364823466162,0.1439186480440392,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-11,1941-09-22,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,11,1941.09,1940,12,346,50,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-12,1941-09-23,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,12,1941.09,1940,12,347,50,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-13,1941-09-24,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,13,1941.09,1940,12,348,50,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-14,1941-09-25,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,14,1941.09,1940,12,349,50,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-15,1941-09-26,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,15,1941.09,1940,12,350,50,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-16,1941-09-27,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,16,1941.09,1940,12,351,51,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-17,1941-09-28,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,17,1941.09,1940,12,352,51,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-18,1941-09-29,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,18,1941.09,1940,12,353,51,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-19,1941-09-30,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,19,1941.09,1940,12,354,51,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-20,1941-10-01,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,20,1941.09,1940,12,355,51,0.0226219006968571,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-21,1941-10-02,278.9,0.9387864982494516,261.827554361772,0.851,1941,9,21,1941.09,1940,12,356,51,0.0226219006968571,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4506783111030293,143.827554361772,143.827554361772,,1,143.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.827554361772,964.7473102174472,990.0,0.1059639389869677,0.0043827554361772,989.8896533055768,0.1463456664237861,,,,24.995997421706004,,,,,0.575310217447088,,,,0.91,,,,0.97,,,,31.131116805759262,,,,31.131116805759262,747.1468033382224,0.1188993147861925,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1941-09-22,1941-10-03,271.7,0.949080371405494,257.8651369108727,0.863,1941,9,22,1941.09,1940,12,357,51,0.0222795478290994,3.962417450899295,0.0153662394938981,0.58,3,Normal,40,6,4,3,65,118.0,0.457603541966144,139.8651369108727,139.8651369108727,,1,139.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.8651369108727,964.7314605476436,990.0,0.1046131148559793,0.0039865136910872,989.891400371453,0.1383662187397781,,,,25.021573605069616,,,,,0.5594605476434908,,,,0.91,,,,0.97,,,,30.30443753639913,,,,30.30443753639913,727.3065008735791,0.1175204911351526,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1941-09-23,1941-10-04,268.2,0.9529275784967148,255.5751765528189,0.867,1941,9,23,1941.09,1940,12,358,52,0.0220816952541635,2.289960358053804,0.0089600265132969,0.58,3,Normal,40,6,4,3,65,118.0,0.4617036818347392,137.5751765528189,137.5751765528189,,1,137.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.5751765528189,964.7223007062112,990.0,0.1038324465520973,0.0037575176552818,989.8924100357926,0.1338552464389115,,,,25.03625408314244,,,,,0.5503007062112756,,,,0.91,,,,0.97,,,,29.82576304191976,,,,29.82576304191976,715.8183130060743,0.1167005475422444,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1941-09-24,1941-10-05,264.7,0.9455100563905162,250.27651192656964,0.875,1941,9,24,1941.09,1940,12,359,52,0.0216238906304556,5.298664626249263,0.0211712421012319,0.58,3,Normal,40,6,4,3,65,118.0,0.4714785222618926,132.27651192656964,132.27651192656964,,1,132.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.27651192656964,964.7011060477064,990.0,0.1020260836113305,0.0032276511926569,989.894746265196,0.123699725919854,,,,25.06994049156985,,,,,0.5291060477062786,,,,0.91,,,,0.97,,,,28.715618260723684,,,,28.715618260723684,689.1748382573684,0.1147355700288357,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1941-09-25,1941-10-06,257.7,0.944431988111484,243.3801233363294,0.885,1941,9,25,1941.09,1940,12,360,52,0.0210280426562588,6.896388590240235,0.028335874333953,0.58,3,Normal,40,6,4,3,65,118.0,0.4848382784198635,125.3801233363294,125.3801233363294,,1,125.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.3801233363294,964.660280740018,990.0,0.0996750420464759,0.0025380123336329,989.89778694562,0.1110723723468555,,,,25.12643383325505,,,,,0.5015204933453176,,,,0.91,,,,0.97,,,,27.279831326934477,,,,27.279831326934477,654.7159518464274,0.1120873428486031,57.38937187383949,114.30619970238132,170.17813943534125,223.41160070026487,0.885
1941-09-26,1941-10-07,254.3,0.9438400547515322,240.01852592331463,0.889,1941,9,26,1941.09,1940,12,361,52,0.0207376006397743,3.3615974130147777,0.0140055747783769,0.58,3,Normal,40,6,4,3,65,118.0,0.4916287171836924,122.01852592331464,122.01852592331464,,1,122.01852592331464,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.01852592331463,964.64011115554,990.0,0.0985290429284027,0.0022018525923314,989.8992691044792,0.1051593274799131,,,,25.15399862145953,,,,,0.4880741036932585,,,,0.91,,,,0.97,,,,26.57754981465041,,,,26.57754981465041,637.86119555161,0.1107312434005276,57.413583467893375,114.35682897352784,170.25960677296644,223.53338958427648,0.89
1941-09-27,1941-10-08,250.9,0.9452587983369438,237.1654325027392,0.897,1941,9,27,1941.09,1940,12,362,52,0.0204910933682366,2.85309342057542,0.0120299716129266,0.58,3,Normal,40,6,4,3,65,118.0,0.4975429966955118,119.1654325027392,119.1654325027392,,1,119.1654325027392,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.1654325027392,964.6229925950164,990.0,0.0975563974441156,0.0019165432502739,989.9005270593055,0.1002652126585365,,,,25.17726925163061,,,,,0.4766617300109568,,,,0.9,,,,0.97,,,,25.694618211990363,,,,25.694618211990363,616.6708370877687,0.1083404859672945,57.43403913653974,114.3996156546142,170.32848230956574,223.6364167181044,0.895
1941-09-28,1941-10-09,244.2,0.9503253272895628,232.06944492411125,0.905,1941,9,28,1941.09,1940,12,363,52,0.0200508000414432,5.095987578627955,0.0219588907117625,0.58,3,Normal,40,6,4,3,65,118.0,0.5084684889843514,114.06944492411124,114.06944492411124,,1,114.06944492411124,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.06944492411125,964.5924166695448,990.0,0.0958191289514015,0.0014069444924111,989.9027739265564,0.0918080704663805,,,,25.21854918654518,,,,,0.456277779696445,,,,0.9,,,,0.97,,,,24.636140798403165,,,,24.636140798403165,591.267379161676,0.1061584854760151,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1941-09-29,1941-10-10,240.8,0.953617510889919,229.6310966222925,0.909,1941,9,29,1941.09,1940,12,364,52,0.019840126748166,2.438348301818764,0.0106185457356826,0.58,3,Normal,40,6,4,3,65,118.0,0.5138676848897852,111.63109662229247,111.63109662229247,,1,111.63109662229247,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.6310966222925,964.5777865797338,990.0,0.0949878738485087,0.0011631096622292,989.9038490164892,0.0878904303771433,,,,25.23817200637833,,,,,0.44652438648917,,,,0.9,,,,0.96,,,,23.879533417421104,,,,23.879533417421104,573.1088020181065,0.1039908521479529,57.48765686000828,114.51181614847523,170.5092153169858,223.90703310566724,0.91
1941-09-30,1941-10-11,231.0,0.9669015280452232,223.3542529784466,0.919,1941,9,30,1941.09,1940,12,365,53,0.0192978074573377,6.276843643845893,0.0281026376715181,0.58,3,Normal,40,6,4,3,65,118.0,0.5283087222493447,105.3542529784466,105.3542529784466,,1,105.3542529784466,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,155.3542529784466,964.5401255178708,990.0,0.0928480407881068,0.0005354252978446,989.906616533914,0.0781895863882388,,,,25.28830142965513,,,,,0.4214170119137864,,,,0.89,,,,0.96,,,,22.33068156897928,,,,22.33068156897928,535.9363576555027,0.0999787614124104,57.53187597019985,114.6044049689596,170.6584922608787,224.13085168165804,0.92
