Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-10-01,1944-10-12,200.2,1.0060993502771898,201.4210899254934,0.96,1944,10,1,1944.1,1944,1,1,1,0.0174027821695626,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-10-02,1944-10-13,200.2,1.0060993502771898,201.4210899254934,0.96,1944,10,2,1944.1,1944,1,2,1,0.0174027821695626,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-10-03,1944-10-14,200.2,1.0060993502771898,201.4210899254934,0.96,1944,10,3,1944.1,1944,1,3,1,0.0174027821695626,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-10-04,1944-10-15,200.2,1.0060993502771898,201.4210899254934,0.96,1944,10,4,1944.1,1944,1,4,1,0.0174027821695626,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3624248087774872,128.4210899254934,128.4210899254934,,1,128.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.4210899254934,964.4085265395528,990.0,0.0966208261109636,0.0028421089925493,989.9005370648964,0.1165581073520561,,,,25.37545241799146,,,,,0.5136843597019736,,,,0.91,,,,0.97,,,,28.218393120560364,,,,28.218393120560364,677.2414348934487,0.1400965168592746,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-10-05,1944-10-16,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,5,1944.1,1944,1,5,1,0.0172689339309081,1.5491694288711244,0.0077508107443101,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-06,1944-10-17,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,6,1944.1,1944,1,6,1,0.0172689339309081,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-07,1944-10-18,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,7,1944.1,1944,1,7,1,0.0172689339309081,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-08,1944-10-19,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,8,1944.1,1944,1,8,2,0.0172689339309081,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-09,1944-10-20,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,9,1944.1,1944,1,9,2,0.0172689339309081,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-10,1944-10-21,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,10,1944.1,1944,1,10,2,0.0172689339309081,0.0,0.0,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-11,1944-10-22,194.4,1.0175718122802582,197.81596030728213,0.967,1944,10,11,1944.1,1944,1,11,2,0.0170912989705491,2.0559601893401123,0.0103932978216036,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3690298795233899,124.81596030728213,124.81596030728213,,1,124.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.81596030728213,964.4043680793854,990.0,0.0953918046502098,0.0024815960307282,989.902126599319,0.1100689313873918,,,,25.38768958854615,,,,,0.4992638412291285,,,,0.91,,,,0.97,,,,27.439452146311496,,,,27.439452146311496,658.5468515114759,0.138712023558098,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1944-10-12,1944-10-23,194.4,1.0175718122802582,197.81596030728213,0.967,1944,10,12,1944.1,1944,1,12,2,0.0170912989705491,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3690298795233899,124.81596030728213,124.81596030728213,,1,124.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.81596030728213,964.4043680793854,990.0,0.0953918046502098,0.0024815960307282,989.902126599319,0.1100689313873918,,,,25.38768958854615,,,,,0.4992638412291285,,,,0.91,,,,0.97,,,,27.439452146311496,,,,27.439452146311496,658.5468515114759,0.138712023558098,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1944-10-13,1944-10-24,194.4,1.0175718122802582,197.81596030728213,0.967,1944,10,13,1944.1,1944,1,13,2,0.0170912989705491,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3690298795233899,124.81596030728213,124.81596030728213,,1,124.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.81596030728213,964.4043680793854,990.0,0.0953918046502098,0.0024815960307282,989.902126599319,0.1100689313873918,,,,25.38768958854615,,,,,0.4992638412291285,,,,0.91,,,,0.97,,,,27.439452146311496,,,,27.439452146311496,658.5468515114759,0.138712023558098,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1944-10-14,1944-10-25,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,14,1944.1,1944,1,14,2,0.0169834773493632,1.2479354303922037,0.0063486186584709,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-15,1944-10-26,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,15,1944.1,1944,1,15,3,0.0169834773493632,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-16,1944-10-27,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,16,1944.1,1944,1,16,3,0.0169834773493632,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-17,1944-10-28,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,17,1944.1,1944,1,17,3,0.0168692650225468,1.3219019307457245,0.0067704388225437,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-18,1944-10-29,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,18,1944.1,1944,1,18,3,0.0168692650225468,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-19,1944-10-30,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,19,1944.1,1944,1,19,3,0.0168692650225468,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-20,1944-10-31,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,20,1944.1,1944,1,20,3,0.0168692650225468,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-21,1944-11-01,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,21,1944.1,1944,1,21,3,0.0168692650225468,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-22,1944-11-02,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,22,1944.1,1944,1,22,4,0.0168692650225468,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-23,1944-11-03,188.7,1.0346906356446437,195.24612294614423,0.972,1944,10,23,1944.1,1944,1,23,4,0.0168692650225468,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3738870657121114,122.24612294614424,122.24612294614424,,1,122.24612294614424,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.24612294614423,964.4095077541076,990.0,0.09451572373164,0.0022246122946144,989.9032596639736,0.1055546630158351,,,,25.388197246850144,,,,,0.4889844917845769,,,,0.91,,,,0.97,,,,26.875038313297757,,,,26.875038313297757,645.0009195191461,0.1376469755597187,57.68204154528456,114.91923196362508,171.16703802122677,224.8955039389184,0.97
1944-10-24,1944-11-04,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,24,1944.1,1944,1,24,4,0.0169834773493632,1.3219019307457245,0.0067249082426993,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-25,1944-11-05,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,25,1944.1,1944,1,25,4,0.0169834773493632,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-26,1944-11-06,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,26,1944.1,1944,1,26,4,0.0169834773493632,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-27,1944-11-07,191.5,1.026464881863655,196.56802487688995,0.97,1944,10,27,1944.1,1944,1,27,4,0.0169834773493632,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3713727095020653,123.56802487688996,123.56802487688996,,1,123.56802487688996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.56802487688995,964.4068639502462,990.0,0.0949663721171215,0.0023568024876889,989.9026768253952,0.1078651827730289,,,,25.387947692375857,,,,,0.4942720995075598,,,,0.91,,,,0.97,,,,27.165383080746142,,,,27.165383080746142,651.9691939379074,0.1381983824569624,57.68502885257127,114.9255016179198,171.17718152767557,224.9107916626667,0.97
1944-10-28,1944-11-08,194.4,1.0175718122802582,197.81596030728213,0.967,1944,10,28,1944.1,1944,1,28,4,0.0170912989705491,1.2479354303922037,0.0063085679661726,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3690298795233899,124.81596030728213,124.81596030728213,,1,124.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.81596030728213,964.4043680793854,990.0,0.0953918046502098,0.0024815960307282,989.902126599319,0.1100689313873918,,,,25.38768958854615,,,,,0.4992638412291285,,,,0.91,,,,0.97,,,,27.439452146311496,,,,27.439452146311496,658.5468515114759,0.138712023558098,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1944-10-29,1944-11-09,194.4,1.0175718122802582,197.81596030728213,0.967,1944,10,29,1944.1,1944,1,29,5,0.0170912989705491,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3690298795233899,124.81596030728213,124.81596030728213,,1,124.81596030728213,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.81596030728213,964.4043680793854,990.0,0.0953918046502098,0.0024815960307282,989.902126599319,0.1100689313873918,,,,25.38768958854615,,,,,0.4992638412291285,,,,0.91,,,,0.97,,,,27.439452146311496,,,,27.439452146311496,658.5468515114759,0.138712023558098,57.68784727023424,114.93141703827818,171.1867524699314,224.92521766086435,0.965
1944-10-30,1944-11-10,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,30,1944.1,1944,1,30,5,0.0172689339309081,2.0559601893401123,0.0102863883242411,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-10-31,1944-11-11,197.3,1.013035582851608,199.87192049662227,0.963,1944,10,31,1944.1,1944,1,31,5,0.0172689339309081,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3652338948793643,126.87192049662228,126.87192049662228,,1,126.87192049662228,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.87192049662227,964.4002561590067,990.0,0.096092700169303,0.0026871920496622,989.9012201077812,0.1137472681079735,,,,25.387216680666395,,,,,0.5074876819864891,,,,0.91,,,,0.97,,,,27.890913429225044,,,,27.890913429225044,669.3819223014011,0.1395439307328634,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-11-01,1944-11-12,197.3,1.013035582851608,199.87192049662227,0.963,1944,11,1,1944.11,1944,2,32,5,0.0172689339309081,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.374519982810877,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-11-02,1944-11-13,197.3,1.013035582851608,199.87192049662227,0.963,1944,11,2,1944.11,1944,2,33,5,0.0172689339309081,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3352146706427042,132.87192049662227,132.87192049662227,,1,132.87192049662227,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.87192049662227,964.4002561590067,990.0,0.0971154274420303,0.0032871920496622,989.8995973805082,0.1248212386906089,,,,25.374519982810877,,,,,0.5314876819864891,,,,0.91,,,,0.97,,,,29.19531608441648,,,,29.19531608441648,700.6875860259955,0.1460701233663778,57.69238848383702,114.94094855783656,171.2021746578749,224.948464241206,0.965
1944-11-03,1944-11-14,200.2,1.0060993502771898,201.4210899254934,0.96,1944,11,3,1944.11,1944,2,34,5,0.0174027821695626,1.5491694288711244,0.0076911977263362,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3326364683300225,134.4210899254934,134.4210899254934,,1,134.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.4210899254934,964.4085265395528,990.0,0.0976435533836909,0.0034421089925493,989.8989143376238,0.1277625799673797,,,,25.362625218103474,,,,,0.5376843597019736,,,,0.91,,,,0.97,,,,29.52186232939905,,,,29.52186232939905,708.5246959055771,0.146567880951887,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-11-04,1944-11-15,200.2,1.0060993502771898,201.4210899254934,0.96,1944,11,4,1944.11,1944,2,35,5,0.0174027821695626,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3326364683300225,134.4210899254934,134.4210899254934,,1,134.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.4210899254934,964.4085265395528,990.0,0.0976435533836909,0.0034421089925493,989.8989143376238,0.1277625799673797,,,,25.362625218103474,,,,,0.5376843597019736,,,,0.91,,,,0.97,,,,29.52186232939905,,,,29.52186232939905,708.5246959055771,0.146567880951887,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-11-05,1944-11-16,200.2,1.0060993502771898,201.4210899254934,0.96,1944,11,5,1944.11,1944,2,36,6,0.0174027821695626,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3326364683300225,134.4210899254934,134.4210899254934,,1,134.4210899254934,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.4210899254934,964.4085265395528,990.0,0.0976435533836909,0.0034421089925493,989.8989143376238,0.1277625799673797,,,,25.362625218103474,,,,,0.5376843597019736,,,,0.91,,,,0.97,,,,29.52186232939905,,,,29.52186232939905,708.5246959055771,0.146567880951887,57.68315014124315,114.9215586591205,171.1708023527427,224.90117740182436,0.96
1944-11-06,1944-11-17,203.2,1.0015133310339706,203.5075088661028,0.957,1944,11,6,1944.11,1944,2,37,6,0.0175830487660312,2.0864189406094056,0.0102522946314583,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3292261812515353,136.5075088661028,136.5075088661028,,1,136.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.5075088661028,964.4210450531966,990.0,0.0983548325679895,0.0036507508866102,989.8979944165452,0.1317772229847,,,,25.345172140364,,,,,0.5460300354644112,,,,0.91,,,,0.97,,,,29.95945580844761,,,,29.95945580844761,719.0269394027428,0.1472154810177513,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1944-11-07,1944-11-18,203.2,1.0015133310339706,203.5075088661028,0.957,1944,11,7,1944.11,1944,2,38,6,0.0175830487660312,0.0,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3292261812515353,136.5075088661028,136.5075088661028,,1,136.5075088661028,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.5075088661028,964.4210450531966,990.0,0.0983548325679895,0.0036507508866102,989.8979944165452,0.1317772229847,,,,25.345172140364,,,,,0.5460300354644112,,,,0.91,,,,0.97,,,,29.95945580844761,,,,29.95945580844761,719.0269394027428,0.1472154810177513,57.668970156284274,114.89180275605564,171.12267197919056,224.82866240278352,0.955
1944-11-08,1944-11-19,206.2,0.9883906205627028,203.8061459600293,0.95,1944,11,8,1944.11,1944,2,39,6,0.0176088510109465,0.2986370939265157,0.0014652997460885,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3287437662117418,136.8061459600293,136.8061459600293,,1,136.8061459600293,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.8061459600293,964.42283687576,990.0,0.0984566406681918,0.0036806145960029,989.8978627447358,0.1323568542475769,,,,25.342669014728077,,,,,0.5472245838401173,,,,0.91,,,,0.97,,,,30.022032713846144,,,,30.022032713846144,720.5287851323075,0.1473068075176403,57.66693417964722,114.88753119557028,171.1157646751638,224.8182600193169,0.95
1944-11-09,1944-11-20,209.2,0.974524156951474,203.87045363424835,0.948,1944,11,9,1944.11,1944,2,40,6,0.017614407193999,0.0643076742190373,0.0003154340075899,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3286400692480954,136.87045363424835,136.87045363424835,,1,136.87045363424835,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.87045363424835,964.4232227218056,990.0,0.0984785637389483,0.0036870453634248,989.8978343908976,0.1324818342657737,,,,25.34212983482638,,,,,0.5474818145369934,,,,0.91,,,,0.97,,,,30.035505960910047,,,,30.035505960910047,720.8521430618412,0.1473264292372397,57.6664957581485,114.8866113697158,171.11427727568758,224.81601999923677,0.95
1944-11-10,1944-11-21,212.2,0.970368232074464,205.91213884620123,0.944,1944,11,10,1944.11,1944,2,41,6,0.0177908087963117,2.041685211952881,0.009915322250515,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.325381497057069,138.91213884620123,138.91213884620123,,1,138.91213884620123,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.91213884620123,964.4354728330773,990.0,0.0991745927884776,0.0038912138846201,989.896934193327,0.136479972088877,,,,25.324981388160936,,,,,0.555648555384805,,,,0.91,,,,0.97,,,,30.46291558888446,,,,30.46291558888446,731.1099741332271,0.1479413295378261,57.65257644445205,114.8574080923858,171.06705427234104,224.74490226830244,0.945
1944-11-11,1944-11-22,218.4,0.970108119951116,211.87161339732373,0.936,1944,11,11,1944.11,1944,2,42,6,0.0183057073975287,5.959474551122497,0.0281277631088156,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3162292433878559,144.87161339732373,144.87161339732373,,1,144.87161339732373,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.87161339732373,964.471229680384,990.0,0.1012062318399967,0.0044871613397323,989.8943066068202,0.1484848683799967,,,,25.27459205805636,,,,,0.579486453589295,,,,0.91,,,,0.97,,,,31.706593548616283,,,,31.706593548616283,760.9582451667908,0.1496500311684358,57.61169991664678,114.7716795006786,170.92850413981213,224.5364180348045,0.935
1944-11-12,1944-11-23,221.5,0.9618479388254734,213.0493184498424,0.933,1944,11,12,1944.11,1944,2,43,7,0.0184074611140663,1.177705052518661,0.0055278517720108,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3144811750044327,146.0493184498424,146.0493184498424,,1,146.0493184498424,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.0493184498424,964.4782959106992,990.0,0.1016077221988099,0.0046049318449842,989.8937873459564,0.150916269834731,,,,25.264575165422464,,,,,0.5841972737993696,,,,0.91,,,,0.97,,,,31.95167781985859,,,,31.95167781985859,766.8402676766061,0.1499731520022716,57.60357632479324,114.7546481046672,170.90099296258973,224.49505195270348,0.935
1944-11-13,1944-11-24,224.7,0.9665161719658268,217.17618384072128,0.929,1944,11,13,1944.11,1944,2,44,7,0.0187640222838383,4.126865390878891,0.0190023846901443,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3085052827391898,150.17618384072128,150.17618384072128,,1,150.17618384072128,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.17618384072128,964.5030571030444,990.0,0.1030146081275186,0.0050176183840721,989.8919677734884,0.1595899629268885,,,,25.22932070751726,,,,,0.6007047353628852,,,,0.92,,,,0.97,,,,33.169214785308,,,,33.169214785308,796.061154847392,0.1527295221728113,57.574986639043885,114.6947246000786,170.80423515406292,224.3496508668282,0.93
1944-11-14,1944-11-25,227.8,0.9731531915938556,221.68429704508029,0.923,1944,11,14,1944.11,1944,2,45,7,0.0191535232646949,4.508113204359006,0.0203357353878893,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3022316009436397,154.68429704508029,154.68429704508029,,1,154.68429704508029,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,189.68429704508029,964.5301057822704,990.0,0.1045514649017319,0.005468429704508,989.8899801053938,0.1693382193535845,,,,25.19053610376964,,,,,0.6187371881803212,,,,0.92,,,,0.97,,,,34.112394635414425,,,,34.112394635414425,818.6974712499461,0.1538782633236198,57.54357009629975,114.62889971016794,170.69800530631298,224.1901432851485,0.925
1944-11-15,1944-11-26,234.3,0.963803353662024,225.8191257630122,0.915,1944,11,15,1944.11,1944,2,46,7,0.0195107724659242,4.134828717931924,0.0183103565916345,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2966976325571011,158.8191257630122,158.8191257630122,,1,158.8191257630122,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.8191257630122,964.554914754578,990.0,0.1059610656010268,0.0058819125763012,989.8881570218226,0.1785301669905396,,,,25.154712100253946,,,,,0.6352765030520489,,,,0.92,,,,0.97,,,,34.974436114562806,,,,34.974436114562806,839.3864667495073,0.1548780954509009,57.51455769723178,114.56813705042558,170.60000510562247,224.04312755045171,0.915
1944-11-16,1944-11-27,244.2,0.9503253272895628,232.06944492411125,0.905,1944,11,16,1944.11,1944,2,47,7,0.0200508000414432,6.250319161099043,0.0269329689789319,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2887066844233181,165.06944492411125,165.06944492411125,,1,165.06944492411125,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.06944492411125,964.5924166695448,990.0,0.1080918562241288,0.0065069444924111,989.8854011992834,0.1928806358098412,,,,25.100103893928804,,,,,0.660277779696445,,,,0.92,,,,0.97,,,,36.2719395498538,,,,36.2719395498538,870.5265491964911,0.1562977821647957,57.470370041988296,114.4756335898328,170.45091269028953,223.8196909429329,0.905
1944-11-17,1944-11-28,247.5,0.9479813894225944,234.6253938820921,0.9,1944,11,17,1944.11,1944,2,48,7,0.0202716340314127,2.55594895798086,0.0108937439195747,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.285561587735341,167.6253938820921,167.6253938820921,,1,167.6253938820921,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.6253938820921,964.6077523632924,990.0,0.1089632024598041,0.0067625393882092,989.884274258152,0.1989069954401836,,,,25.077614899419277,,,,,0.6705015755283684,,,,0.92,,,,0.97,,,,36.80057540617647,,,,36.80057540617647,883.2138097482352,0.1568482200382372,57.452181166682486,114.43757148232145,170.38960197011718,223.72788847546485,0.9
1944-11-18,1944-11-29,257.7,0.944431988111484,243.3801233363294,0.885,1944,11,18,1944.11,1944,2,49,7,0.0210280426562588,8.754729454237292,0.035971423361221,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2752895309672106,176.3801233363294,176.3801233363294,,1,176.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,211.3801233363294,964.660280740018,990.0,0.1119477693192032,0.0076380123336329,989.8804142183473,0.2202438358606008,,,,24.999889642468617,,,,,0.7055204933453176,,,,0.93,,,,0.97,,,,39.02217064005537,,,,39.02217064005537,936.5320953613289,0.1603342545197507,57.38937187383949,114.30619970238132,170.17813943534125,223.41160070026487,0.885
1944-11-19,1944-11-30,261.2,0.943854661473154,246.53483757678785,0.881,1944,11,19,1944.11,1944,2,50,8,0.0213006099666344,3.1547142404584463,0.0127962208970805,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2717668653183005,179.53483757678785,179.53483757678785,,1,179.53483757678785,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,214.53483757678785,964.6792090254608,990.0,0.1130232400829958,0.0079534837576787,989.8790232761594,0.2281961859685989,,,,24.97161806473004,,,,,0.7181393503071514,,,,0.93,,,,0.97,,,,39.67519840365394,,,,39.67519840365394,952.2047616876946,0.1609314074782488,57.366543768449,114.2584765712598,170.1013799216836,223.2969207415594,0.88
1944-11-20,1944-12-01,264.7,0.9455100563905162,250.27651192656964,0.875,1944,11,20,1944.11,1944,2,51,8,0.0216238906304556,3.741674349781789,0.014950161806952,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2677039067080238,183.27651192656964,183.27651192656964,,1,183.27651192656964,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,218.27651192656964,964.7011060477064,990.0,0.1142988108840578,0.0083276511926569,989.8773735379232,0.2378092795197549,,,,24.93845821069726,,,,,0.7331060477062785,,,,0.93,,,,0.97,,,,40.44828397527572,,,,40.44828397527572,970.7588154066171,0.1616143826838338,57.34037529607607,114.20378568999656,170.0134504222592,223.16563631296057,0.875
1944-11-21,1944-12-02,268.2,0.9529275784967148,255.5751765528189,0.867,1944,11,21,1944.11,1944,2,52,8,0.0220816952541635,5.298664626249263,0.020732313277515,0.61,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.11030971927937,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1944-11-22,1944-12-03,268.2,0.9529275784967148,255.5751765528189,0.867,1944,11,22,1944.11,1944,2,53,8,0.0220816952541635,0.0,0.0,0.61,3,Normal,36,5,3,2,47,93.0,0.3638851051748368,162.5751765528189,162.5751765528189,,1,162.5751765528189,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.5751765528189,964.7223007062112,990.0,0.11030971927937,0.0062575176552818,989.8834327630652,0.187088133408951,,,,24.974043923445105,,,,,0.6503007062112756,,,,0.92,,,,0.97,,,,35.544439850067306,,,,35.544439850067306,853.0665564016153,0.1390762605722839,57.314183570316274,114.14906313052715,169.9255107765764,223.03442855364227,0.865
1944-11-23,1944-12-04,271.7,0.949080371405494,257.8651369108727,0.863,1944,11,23,1944.11,1944,2,54,8,0.0222795478290994,2.289960358053804,0.0088804573797244,0.61,3,Normal,36,5,3,2,47,93.0,0.3606536390072151,164.8651369108727,164.8651369108727,,1,164.8651369108727,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.8651369108727,964.7314605476436,990.0,0.111090387583252,0.0064865136910872,989.8824230987256,0.1924028817954944,,,,24.958559669286608,,,,,0.6594605476434908,,,,0.92,,,,0.97,,,,36.02275427854273,,,,36.02275427854273,864.5461026850255,0.1396961012647222,57.30299389925963,114.12568811263198,169.88795569300584,222.97841537409064,0.865
1944-11-24,1944-12-05,278.9,0.9387864982494516,261.827554361772,0.851,1944,11,24,1944.11,1944,2,55,8,0.0226219006968571,3.962417450899295,0.0151336915648852,0.61,3,Normal,36,5,3,2,47,93.0,0.3551956180727265,168.827554361772,168.827554361772,,1,168.827554361772,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.827554361772,964.7473102174472,990.0,0.1124412117142404,0.0068827554361772,989.8806760328496,0.2017731380047681,,,,24.93159267739773,,,,,0.675310217447088,,,,0.92,,,,0.97,,,,36.84867882545457,,,,36.84867882545457,884.3682918109097,0.1407364435545239,57.283565415791685,114.08511041522972,169.82278162044526,222.88125236863704,0.85
1944-11-25,1944-12-06,282.6,0.9347225320957594,264.15258757026163,0.847,1944,11,25,1944.11,1944,2,56,8,0.0228227835660706,2.325033208489629,0.0088018566460992,0.61,3,Normal,36,5,3,2,47,93.0,0.3520692371611277,171.15258757026163,171.15258757026163,,1,171.15258757026163,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.15258757026163,964.7566103502812,990.0,0.1132338366716801,0.0071152587570261,989.8796509045712,0.2073739583879264,,,,24.9156665959022,,,,,0.6846103502810466,,,,0.93,,,,0.97,,,,37.7380686710576,,,,37.7380686710576,905.7136481053824,0.1428646564403602,57.27213132446949,114.06123364790275,169.78444172761695,222.82411667914351,0.845
1944-11-26,1944-12-07,286.3,0.929076038083623,265.9944697033413,0.84,1944,11,26,1944.11,1944,2,57,9,0.0229819221823686,1.8418821330796504,0.0069245128860531,0.61,3,Normal,36,5,3,2,47,93.0,0.3496313291916226,172.99446970334128,172.99446970334128,,1,172.99446970334128,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.99446970334128,964.7639778788134,990.0,0.1138617510352299,0.0072994469703341,989.8788388019944,0.211864784462137,,,,24.90299613871889,,,,,0.6919778788133651,,,,0.93,,,,0.97,,,,38.12479448355817,,,,38.12479448355817,914.995067605396,0.1433292749510095,57.26305238099433,114.04227743510448,169.75400903505317,222.77877830074743,0.84
1944-11-27,1944-12-08,293.7,0.9305225041027758,273.29445945498526,0.8280000000000001,1944,11,27,1944.11,1944,2,58,9,0.0236126412969107,7.299989751643977,0.026711078468996,0.61,3,Normal,36,5,3,2,47,93.0,0.3402922993223657,180.2944594549853,180.2944594549853,,1,180.2944594549853,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.2944594549853,964.79317783782,990.0,0.1163503839051086,0.0080294459454985,989.8756201701494,0.2301319012808285,,,,24.852310431048664,,,,,0.721177837819941,,,,0.93,,,,0.97,,,,39.65270698423841,,,,39.65270698423841,951.6649676217218,0.1450915143443281,57.226932413108855,113.96687787616423,169.6330007587122,222.5985907115896,0.83
1944-11-28,1944-12-09,301.2,0.934409515733217,281.4441461388449,0.8180000000000001,1944,11,28,1944.11,1944,2,59,9,0.0243167742263962,8.14968668385967,0.0289566750478412,0.61,3,Normal,36,5,3,2,47,93.0,0.3304385657896053,188.44414613884493,188.44414613884493,,1,188.44414613884493,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,232.44414613884493,964.8257765845552,990.0,0.1191286861836971,0.0088444146138844,989.8720268992024,0.251409144115319,,,,24.79484117053175,,,,,0.7537765845553797,,,,0.93,,,,0.97,,,,41.3492533516813,,,,41.3492533516813,992.3820804403512,0.1469181502580709,57.18632041213222,113.88213574711698,169.49708176654025,222.3963877604969,0.82
1944-11-29,1944-12-10,312.8,0.9285512001722316,290.45081541387407,0.798,1944,11,29,1944.11,1944,2,60,9,0.0250949504517587,9.00666927502914,0.0310092752268407,0.61,3,Normal,36,5,3,2,47,93.0,0.3201919053574729,197.45081541387407,197.45081541387407,,1,197.45081541387407,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.45081541387407,964.8618032616556,990.0,0.1221423372223197,0.0097450815413874,989.8681125812363,0.2760085431944912,,,,24.73030077638636,,,,,0.7898032616554963,,,,0.93,,,,0.97,,,,43.21276145128803,,,,43.21276145128803,1037.1062748309128,0.1487782411273749,57.14108790680728,113.78779395923924,169.345866228275,222.1716553106701,0.8
1944-11-30,1944-12-11,316.7,0.9336744611105764,295.69470183371953,0.793,1944,11,30,1944.11,1944,2,61,9,0.0255480222384333,5.243886419845467,0.01773412370031,0.61,3,Normal,36,5,3,2,47,93.0,0.3145135825000255,202.69470183371956,202.69470183371956,,1,202.69470183371956,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.69470183371956,964.8827788073348,990.0,0.1238838493174714,0.0105389403667439,989.8655772103158,0.290855461966071,,,,24.69194294101489,,,,,0.8107788073348782,,,,0.94,,,,0.97,,,,44.76785198635629,,,,44.76785198635629,1074.428447672551,0.1513988979468795,57.11458346885725,113.73253340845956,169.25734018518622,222.0401991892125,0.795
1944-12-01,1944-12-12,324.6,0.932332416103382,302.63510226715783,0.782,1944,12,1,1944.12,1944,3,62,9,0.0261476728358824,6.940400433438299,0.0229332300894544,0.63,3,Normal,38,5,4,3,54,104.0,0.3436481730668232,198.63510226715783,198.63510226715783,,1,198.63510226715783,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,245.63510226715783,964.9131755113358,990.0,0.1235319527824509,0.0098635102267157,989.8666045369908,0.2793278424223103,,,,24.674101183232743,,,,,0.7945404090686313,,,,0.93,,,,0.97,,,,43.37315655925035,,,,43.37315655925035,1040.9557574220084,0.1433183270358431,57.075954559127055,113.65201971497844,169.1284216450464,221.84890356028876,0.78
1944-12-02,1944-12-13,328.6,0.932084265106759,306.28288951408103,0.779,1944,12,2,1944.12,1944,3,63,9,0.0264628416540166,3.647787246923201,0.0119098629789944,0.63,3,Normal,38,5,4,3,54,104.0,0.3395553704126156,202.28288951408103,202.28288951408103,,1,202.28288951408103,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,249.28288951408103,964.9314144475704,990.0,0.1247433950415767,0.0104565779028162,989.8648000270556,0.2896755361995481,,,,24.64371004328561,,,,,0.8091315580563241,,,,0.94,,,,0.97,,,,44.5896264647403,,,,44.5896264647403,1070.1510351537672,0.145583145488414,57.052649524496594,113.60346013764728,169.05070376351208,221.73366273410883,0.78
1944-12-03,1944-12-14,340.8,0.936138774045134,319.0360941945817,0.76,1944,12,3,1944.12,1944,3,64,10,0.0275647185384118,12.753204680500687,0.0399741750622186,0.63,3,Normal,38,5,4,3,54,104.0,0.3259819245924252,215.0360941945817,215.0360941945817,,1,215.0360941945817,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.0360941945817,964.9951804709729,990.0,0.1289787766697872,0.0130072188389163,989.8580140044912,0.3273209465381277,,,,24.53551258698036,,,,,0.8601443767783269,,,,0.94,,,,0.98,,,,47.67925220275736,,,,47.67925220275736,1144.3020528661764,0.1494478307325237,56.970444149510925,113.43225735022422,168.77690430458767,221.32813289722955,0.76
1944-12-04,1944-12-15,353.3,0.9302022779600488,328.6404648032853,0.745,1944,12,4,1944.12,1944,3,65,10,0.0283945361590038,9.604370608703562,0.0292245527782236,0.63,3,Normal,38,5,4,3,54,104.0,0.3164552486324269,224.64046480328528,224.64046480328528,,1,224.64046480328528,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,271.6404648032853,965.0432023240164,990.0,0.1321684200453715,0.014928092960657,989.852903486994,0.3571789125043142,,,,24.45252225047329,,,,,0.8985618592131411,,,,0.94,,,,0.98,,,,49.640321831570446,,,,49.640321831570446,1191.3677239576907,0.1510475037250319,56.90778952991069,113.3018574935054,168.5685679883035,221.02003324322445,0.745
1944-12-05,1944-12-16,361.8,0.9274247326812806,335.5422682840873,0.736,1944,12,5,1944.12,1944,3,66,10,0.0289908519797451,6.901803480802016,0.0205691030107676,0.63,3,Normal,38,5,4,3,54,104.0,0.3099460480250084,231.5422682840873,231.5422682840873,,1,231.5422682840873,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.5422682840873,965.0777113414204,990.0,0.1344605319024644,0.0163084536568174,989.8492310144406,0.3794349013470284,,,,24.39208477167315,,,,,0.9261690731363492,,,,0.94,,,,0.98,,,,51.0389981370765,,,,51.0389981370765,1224.935955289836,0.152108997766756,56.86237273175188,113.20737862887584,168.41773010820108,220.79721130298924,0.735
1944-12-06,1944-12-17,374.7,0.9202133541175168,344.8039437878336,0.724,1944,12,6,1944.12,1944,3,67,10,0.0297910607432688,9.26167550374629,0.0268607006114907,0.63,3,Normal,38,5,4,3,54,104.0,0.301620680023294,240.8039437878336,240.8039437878336,,1,240.8039437878336,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.8039437878336,965.1240197189392,990.0,0.1375363650955904,0.0181607887575667,989.8443028461468,0.4103515819820115,,,,24.30993154522571,,,,,0.9632157751513344,,,,0.94,,,,0.98,,,,52.90177790716081,,,,52.90177790716081,1269.6426697718596,0.1534256752576838,56.800903503185225,113.0795657818442,168.213817281563,220.49631121073125,0.725
1944-12-07,1944-12-18,388.0,0.9152363441299042,355.1117015224028,0.708,1944,12,7,1944.12,1944,3,68,10,0.0306816510115356,10.307757734569236,0.029026803933463,0.63,3,Normal,38,5,4,3,54,104.0,0.29286559568198,251.11170152240285,251.11170152240285,,1,251.11170152240285,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,298.1117015224028,965.175558507612,990.0,0.1409596056716467,0.0202223403044805,989.8388180540238,0.4461762746990524,,,,24.217083271712784,,,,,1.0044468060896112,,,,0.95,,,,0.98,,,,55.540204474827966,,,,55.540204474827966,1332.9649073958713,0.1564020679598025,56.73178063230896,112.93591864845268,167.98483606018502,220.15885891273956,0.71
1944-12-08,1944-12-19,401.5,0.9172510148498708,368.2762824622232,0.6960000000000001,1944,12,8,1944.12,1944,3,69,10,0.031819070804736,13.164580939820382,0.0357464804733135,0.63,3,Normal,38,5,4,3,54,104.0,0.2823966813846287,264.2762824622232,264.2762824622232,,1,264.2762824622232,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.2762824622232,965.2413814123112,990.0,0.1453316067217715,0.0228552564924446,989.8318131367856,0.4940990834214196,,,,24.096332641053262,,,,,1.057105129848893,,,,0.95,,,,0.98,,,,58.16045925707901,,,,58.16045925707901,1395.8510221698962,0.1579261604038944,56.642463332477625,112.7504201537902,167.68942163161515,219.7241394874834,0.695
1944-12-09,1944-12-20,420.0,0.9170749723724791,385.1714883964413,0.673,1944,12,9,1944.12,1944,3,70,10,0.0332788165974525,16.895205934218097,0.0438641136304163,0.63,3,Normal,38,5,4,3,54,104.0,0.2700096012635209,281.1714883964413,281.1714883964413,,2,140.58574419822065,140.58574419822065,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,328.1714883964413,965.3258574419822,990.0,0.1509425607220653,0.0262342976792882,989.8228231415986,0.1398009659976604,0.1398009659976604,,,24.35716473361879,24.35716473361879,,,,0.5623429767928826,0.5623429767928826,,,0.91,0.91,,,0.97,0.97,,,29.65173782669122,29.65173782669122,,,59.30347565338244,1423.283415681179,0.1539664212952953,56.52609838874246,112.50893938779494,167.3053178128089,219.1599653986089,0.675
1944-12-10,1944-12-21,424.7,0.9179361992411328,389.8475038177091,0.669,1944,12,10,1944.12,1944,3,71,11,0.03368282432985,4.676015421267778,0.0119944731605983,0.63,3,Normal,38,5,4,3,54,104.0,0.2667709783480618,285.8475038177091,285.8475038177091,,2,142.92375190885454,142.92375190885454,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.8475038177091,965.3492375190884,990.0,0.1524954809726709,0.0271695007635418,989.8203350182638,0.1445061987126118,0.1445061987126118,,,24.32659130046263,24.32659130046263,,,,0.5716950076354181,0.5716950076354181,,,0.91,0.91,,,0.97,0.97,,,30.10702208799157,30.10702208799157,,,60.21404417598314,1445.1370602235954,0.1544553795684657,56.49355912111685,112.44145012538964,167.19805625114583,219.0026195694728,0.67
1944-12-11,1944-12-22,434.2,0.912194746936794,396.0749591199559,0.66,1944,12,11,1944.12,1944,3,72,11,0.0342208764679641,6.227455302246824,0.0157229210250597,0.47,3,Normal,38,5,4,3,54,104.0,0.2625765593237172,292.0749591199559,292.0749591199559,,2,146.03747955997795,146.03747955997795,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.0749591199559,965.3803747955998,990.0,0.1545636395601329,0.0284149918239911,989.817021368616,0.1508917312573465,0.1508917312573465,,,24.28575484175876,24.28575484175876,,,,0.5841499182399118,0.5841499182399118,,,0.91,0.91,,,0.97,0.97,,,30.7112907442812,30.7112907442812,,,61.4225814885624,1474.1419557254976,0.1550781741543015,56.44996041267123,112.35105103087872,167.05445281030816,218.79211979652973,0.66
1944-12-12,1944-12-23,443.9,0.9162405497561958,406.7191800367753,0.649,1944,12,12,1944.12,1944,3,73,11,0.0351405371551773,10.644220916819393,0.0261709342447458,0.47,3,Normal,38,5,4,3,54,104.0,0.2557046854554446,302.7191800367753,302.7191800367753,,2,151.35959001838765,151.35959001838765,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.7191800367753,965.4302363101656,990.0,0.1580986206764198,0.030543836007355,989.811357543316,0.1621213174173607,0.1621213174173607,,,24.21899991573332,24.21899991573332,,,,0.6054383600735506,0.6054383600735506,,,0.92,0.92,,,0.97,0.97,,,32.091847323609926,32.091847323609926,,,64.18369464721985,1540.4086715332764,0.1578083793378429,56.37964532786665,112.20531076676627,166.82306721023562,218.45324180767903,0.65
1944-12-13,1944-12-24,453.7,0.9217880946399624,418.2152585381509,0.64,1944,12,13,1944.12,1944,3,74,11,0.0361337983376962,11.49607850137562,0.0274884243620367,0.47,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
