Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1944-12-14,1944-12-25,458.6,0.92069814088752,422.2321674110168,0.636,1944,12,14,1944.12,1944,3,75,11,0.0364808592643118,4.016908872865884,0.0095135074560903,0.47,3,Normal,38,5,4,3,54,104.0,0.2463099877910591,318.2321674110168,318.2321674110168,,2,159.1160837055084,159.1160837055084,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.2321674110168,965.5000447533496,990.0,0.1632505353025517,0.0336464334822033,989.8031030312152,0.1791995592416086,0.1791995592416086,,,24.123858718624103,24.123858718624103,,,,0.6364643348220336,0.6364643348220336,,,0.92,0.92,,,0.97,0.97,,,33.603880094753535,33.603880094753535,,,67.20776018950707,1612.9862445481697,0.1591725249205954,56.280074488841166,111.9990530536281,166.4958928698448,217.9747421490286,0.635
1944-12-15,1944-12-26,463.6,0.9213465808907868,427.1362749009687,0.629,1944,12,15,1944.12,1944,3,76,11,0.0369045741514437,4.904107489951912,0.0114813650306074,0.47,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.09360608900387,24.09360608900387,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.789177532385,0.1595694077094835,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1944-12-16,1944-12-27,463.6,0.9213465808907868,427.1362749009687,0.629,1944,12,16,1944.12,1944,3,77,11,0.0369045741514437,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.09360608900387,24.09360608900387,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.789177532385,0.1595694077094835,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1944-12-17,1944-12-28,453.7,0.9217880946399624,418.2152585381509,0.64,1944,12,17,1944.12,1944,3,78,12,0.0361337983376962,8.921016362817795,0.0213311594464552,0.47,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1944-12-18,1944-12-29,453.7,0.9217880946399624,418.2152585381509,0.64,1944,12,18,1944.12,1944,3,79,12,0.0361337983376962,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1944-12-19,1944-12-30,453.7,0.9217880946399624,418.2152585381509,0.64,1944,12,19,1944.12,1944,3,80,12,0.0361337983376962,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1944-12-20,1944-12-31,453.7,0.9217880946399624,418.2152585381509,0.64,1944,12,20,1944.12,1944,3,81,12,0.0361337983376962,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2486757665502842,314.2152585381509,314.2152585381509,,2,157.10762926907546,157.10762926907546,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.2152585381509,965.4819686634216,990.0,0.1619165065255851,0.0328430517076301,989.8052404417668,0.1746963021928654,0.1746963021928654,,,24.14857547615222,24.14857547615222,,,,0.6284305170763018,0.6284305170763018,,,0.92,0.92,,,0.97,0.97,,,33.21370783340154,33.21370783340154,,,66.42741566680309,1594.257976003274,0.158835466450929,56.30598415644345,112.0527106704551,166.58097414237255,218.09910091252172,0.64
1944-12-21,1945-01-01,463.6,0.9213465808907868,427.1362749009687,0.629,1944,12,21,1944.12,1944,3,82,12,0.0369045741514437,8.921016362817795,0.0208856444348729,0.52,3,Normal,38,5,4,3,54,104.0,0.2434820129105455,323.1362749009687,323.1362749009687,,2,161.56813745048436,161.56813745048436,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.1362749009687,965.5221132370544,990.0,0.1648792056866685,0.0346272549801937,989.8004935393332,0.1847742132749624,0.1847742132749624,,,24.09360608900387,24.09360608900387,,,,0.6462725498019374,0.6462725498019374,,,0.92,0.92,,,0.97,0.97,,,34.07894119859136,34.07894119859136,,,68.15788239718272,1635.789177532385,0.1595694077094835,56.248322585030365,111.93330904705448,166.3916776513668,217.82248628106652,0.63
1944-12-22,1945-01-02,478.7,0.9159706436305068,438.4751471059236,0.616,1944,12,22,1944.12,1944,3,83,12,0.0378842527099518,11.338872204954896,0.0258597831138094,0.52,3,Normal,38,5,4,3,54,104.0,0.237185620864565,334.4751471059236,334.4751471059236,,2,167.2375735529618,167.2375735529618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,381.4751471059236,965.5731381619768,990.0,0.1686448828027052,0.0368950294211847,989.794460087776,0.1979866985626227,0.1979866985626227,,,24.023335227236807,24.023335227236807,,,,0.6689502942118473,0.6689502942118473,,,0.92,0.92,,,0.97,0.97,,,35.17189178893303,35.17189178893303,,,70.34378357786606,1688.2508058687854,0.1604282113642188,56.17440153252281,111.78030474053288,166.1492696987931,217.4686299096536,0.615
1944-12-23,1945-01-03,489.0,0.9132865993695144,446.5971470916925,0.608,1944,12,23,1944.12,1944,3,84,12,0.0385859935087222,8.121999985768866,0.0181864126062169,0.52,3,Normal,38,5,4,3,54,104.0,0.2328720652992603,342.5971470916925,342.5971470916925,,2,171.29857354584624,171.29857354584624,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.5971470916925,965.6096871619126,990.0,0.1713422259714107,0.0385194294183385,989.7901383446102,0.2077281593649992,0.2077281593649992,,,23.97272302333265,23.97272302333265,,,,0.685194294183385,0.685194294183385,,,0.92,0.92,,,0.97,0.97,,,35.95006526272045,35.95006526272045,,,71.9001305254409,1725.6031326105815,0.160995498949479,56.12104625753994,111.66991049748783,165.97447280280795,217.21370472495812,0.61
1944-12-24,1945-01-04,494.2,0.914143919554834,451.7699250439989,0.604,1944,12,24,1944.12,1944,3,85,13,0.0390329215238015,5.172777952306433,0.0114500272496064,0.52,3,Normal,38,5,4,3,54,104.0,0.2302056738059117,347.7699250439989,347.7699250439989,,2,173.88496252199946,173.88496252199946,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,394.7699250439989,965.632964662698,990.0,0.1730601227083391,0.0395539850087997,989.7873858922828,0.2140530402085053,0.2140530402085053,,,23.94036818937645,23.94036818937645,,,,0.6955398500879978,0.6955398500879978,,,0.93,0.93,,,0.97,0.97,,,36.83973873940732,36.83973873940732,,,73.67947747881463,1768.307459491551,0.1630907092180578,56.08686002273089,111.59919902586832,165.86256086757598,217.05060984737204,0.605
1944-12-25,1945-01-05,504.6,0.9137807140222334,461.093748295619,0.595,1944,12,25,1944.12,1944,3,86,13,0.0398384998527414,9.32382325162007,0.0202211009932026,0.52,3,Normal,38,5,4,3,54,104.0,0.2255506616266741,357.093748295619,357.093748295619,,2,178.5468741478095,178.5468741478095,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,404.093748295619,965.6749218673302,990.0,0.1761565953749288,0.0414187496591237,989.782424654966,0.2256907170195653,0.2256907170195653,,,23.881812070616217,23.881812070616217,,,,0.7141874965912379,0.7141874965912379,,,0.93,0.93,,,0.97,0.97,,,37.73490126848169,37.73490126848169,,,75.46980253696339,1811.2752608871208,0.1636756143754475,56.0249145746939,111.4711034103134,165.6599113199753,216.75546560585423,0.595
1944-12-26,1945-01-06,509.9,0.9199426161588228,469.07873997938367,0.593,1944,12,26,1944.12,1944,3,87,13,0.0405284031342187,7.98499168376469,0.0170227106948305,0.52,3,Normal,38,5,4,3,54,104.0,0.2217111779667756,365.07873997938367,365.07873997938367,,2,182.53936998969183,182.53936998969183,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.07873997938367,965.7108543299072,990.0,0.1788084376315296,0.0430157479958767,989.7781758143724,0.2358998699815304,0.2358998699815304,,,23.83142161448378,23.83142161448378,,,,0.7301574799587673,0.7301574799587673,,,0.93,0.93,,,0.97,0.97,,,38.497292565177055,38.497292565177055,,,76.99458513035411,1847.8700431284988,0.164140001599173,55.971488296510245,111.3606629614706,165.48528654911777,216.50135262283425,0.595
1944-12-27,1945-01-07,515.2,0.9212508629448248,474.62844458917374,0.585,1944,12,27,1944.12,1944,3,88,13,0.0410078976125046,5.549704609790069,0.0116927349657556,0.52,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1944-12-28,1945-01-08,520.6,0.9178171544321816,477.8156105973937,0.581,1944,12,28,1944.12,1944,3,89,13,0.0412832687556148,3.187166008219947,0.0066702843890662,0.52,3,Normal,38,5,4,3,54,104.0,0.2176571834268306,373.8156105973937,373.8156105973937,,2,186.90780529869684,186.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.8156105973937,965.7501702476884,990.0,0.1817099813792082,0.0447631221194787,989.7735268965014,0.2473267320706094,0.2473267320706094,,,23.776029916742484,23.776029916742484,,,,0.7476312211947874,0.7476312211947874,,,0.93,0.93,,,0.97,0.97,,,39.32696817221968,39.32696817221968,,,78.65393634443936,1887.6944722665448,0.1646114831746528,55.91264690650142,111.23906785814634,165.29312004463435,216.2219321282652,0.58
1944-12-29,1945-01-09,515.2,0.9212508629448248,474.62844458917374,0.585,1944,12,29,1944.12,1944,3,90,13,0.0410078976125046,3.187166008219947,0.0067150758547113,0.52,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1944-12-30,1945-01-10,515.2,0.9212508629448248,474.62844458917374,0.585,1944,12,30,1944.12,1944,3,91,13,0.0410078976125046,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1944-12-31,1945-01-11,515.2,0.9212508629448248,474.62844458917374,0.585,1944,12,31,1944.12,1944,3,92,14,0.0410078976125046,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2191187679238646,370.62844458917374,370.62844458917374,,2,185.31422229458687,185.31422229458687,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.62844458917374,965.7358280006512,990.0,0.1806515129631942,0.0441256889178347,989.775222798119,0.2431272287005033,0.2431272287005033,,,23.796267568767203,23.796267568767203,,,,0.7412568891783475,0.7412568891783475,,,0.93,0.93,,,0.97,0.97,,,39.02485383453656,39.02485383453656,,,78.04970766907311,1873.1929840577548,0.1644438055890875,55.93416004184503,111.2835196435633,165.3633588714488,216.324035906368,0.585
1945-01-01,1945-01-12,520.6,0.9178171544321816,477.8156105973937,0.581,1945,1,1,1945.01,1944,4,93,14,0.0412832687556148,3.187166008219947,0.0066702843890662,0.55,3,Normal,41,6,4,3,66,120.0,0.2511429039540354,357.8156105973937,357.8156105973937,,2,178.90780529869684,178.90780529869684,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,408.8156105973937,965.7501702476884,990.0,0.1777247415268097,0.0415631221194787,989.7807121363536,0.2266044473794598,0.2266044473794598,,,23.803937441285964,23.803937441285964,,,,0.7156312211947874,0.7156312211947874,,,0.93,0.93,,,0.97,0.97,,,37.68788608965652,37.68788608965652,,,75.37577217931305,1809.018532303513,0.1577507526074205,55.91264690650142,111.23906785814634,165.29312004463435,216.2219321282652,0.58
1945-01-02,1945-01-13,531.4,0.9132268474795916,485.2887467506549,0.577,1945,1,2,1945.01,1944,4,94,14,0.0419289477192565,7.473136153261237,0.015399360078508,0.55,3,Normal,41,6,4,3,66,120.0,0.247275463944885,365.2887467506549,365.2887467506549,,2,182.64437337532743,182.64437337532743,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,416.2887467506549,965.783799360378,990.0,0.1802065948618411,0.0430577493501309,989.776735655788,0.2361713929735103,0.2361713929735103,,,23.756764902436608,23.756764902436608,,,,0.7305774935013098,0.7305774935013098,,,0.93,0.93,,,0.97,0.97,,,38.39876775868381,38.39876775868381,,,76.79753551736762,1843.1408524168228,0.1582512185406738,55.8619883983509,111.1344158985434,165.12781137989197,215.9817505981156,0.575
1945-01-03,1945-01-14,536.9,0.9134138433079524,490.4118924720396,0.5690000000000001,1945,1,3,1945.01,1944,4,95,14,0.0423715875095842,5.123145721384674,0.010446618036851,0.55,3,Normal,41,6,4,3,66,120.0,0.2446922716231676,370.4118924720396,370.4118924720396,,2,185.2059462360198,185.2059462360198,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,421.4118924720396,965.8068535161242,990.0,0.18190800857005,0.0440823784944079,989.7740096129356,0.2428431868618935,0.2428431868618935,,,23.72431290994943,23.72431290994943,,,,0.7408237849440792,0.7408237849440792,,,0.93,0.93,,,0.97,0.97,,,38.88411865874176,38.88411865874176,,,77.76823731748351,1866.4376956196045,0.1585773887445386,55.82709672679236,111.0623520408831,165.0140191936132,215.81651093962984,0.57
1945-01-04,1945-01-15,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1945,1,4,1945.01,1944,4,96,14,0.0429331942800174,6.500078361495525,0.0130809454048613,0.55,3,Normal,41,6,4,3,66,120.0,0.2414914653770735,376.9119708335351,376.9119708335351,,2,188.4559854167676,188.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,427.9119708335351,965.8361038687508,990.0,0.1840667061808788,0.045382394166707,989.7705508996524,0.2514407324799996,0.2514407324799996,,,23.68300629842154,23.68300629842154,,,,0.7538239416670702,0.7538239416670702,,,0.93,0.93,,,0.97,0.97,,,39.49757714445328,39.49757714445328,,,78.99515428890655,1895.8837029337567,0.1589721297243004,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1945-01-05,1945-01-16,547.9,0.9069391692526648,496.9119708335351,0.5650000000000001,1945,1,5,1945.01,1944,4,97,14,0.0429331942800174,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.2414914653770735,376.9119708335351,376.9119708335351,,2,188.4559854167676,188.4559854167676,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,427.9119708335351,965.8361038687508,990.0,0.1840667061808788,0.045382394166707,989.7705508996524,0.2514407324799996,0.2514407324799996,,,23.68300629842154,23.68300629842154,,,,0.7538239416670702,0.7538239416670702,,,0.93,0.93,,,0.97,0.97,,,39.49757714445328,39.49757714445328,,,78.99515428890655,1895.8837029337567,0.1589721297243004,55.782621530809145,110.97051545030834,164.86905544036978,215.60612236395733,0.565
1945-01-06,1945-01-17,553.5,0.9084075021595168,502.8035524452925,0.56,1945,1,6,1945.01,1944,4,98,14,0.0434422269312732,5.891581611757374,0.0117174621839976,0.55,3,Normal,41,6,4,3,66,120.0,0.2386617982637594,382.8035524452925,382.8035524452925,,2,191.40177622264625,191.40177622264625,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,433.8035524452925,965.8626159860038,990.0,0.1860233200002816,0.0465607104890585,989.7674159695108,0.2593615559258274,0.2593615559258274,,,23.64543842758108,23.64543842758108,,,,0.765607104890585,0.765607104890585,,,0.93,0.93,,,0.97,0.97,,,40.05133760844284,40.05133760844284,,,80.10267521688567,1922.464205205256,0.1593120709416651,55.74210023094038,110.88686423657693,164.73706353167614,215.41467771416484,0.56
1945-01-07,1945-01-18,559.1,0.9068376142103768,507.01291010502166,0.556,1945,1,7,1945.01,1944,4,99,15,0.0438059154330738,4.209357659729164,0.0083022691845405,0.55,3,Normal,41,6,4,3,66,120.0,0.2366803637705072,387.01291010502166,387.01291010502166,,2,193.50645505251083,193.50645505251083,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,438.01291010502166,965.8815580954724,990.0,0.1874212616584942,0.0474025820210043,989.7651761563204,0.2650953656813344,0.2650953656813344,,,23.618522695166547,23.618522695166547,,,,0.7740258202100433,0.7740258202100433,,,0.93,0.93,,,0.97,0.97,,,40.4456553485192,40.4456553485192,,,80.8913106970384,1941.3914567289216,0.1595448736804014,55.71305354678754,110.8269104690627,164.64248668860756,215.27755427081485,0.555
1945-01-08,1945-01-19,564.7,0.9070042435332224,512.1852963232108,0.553,1945,1,8,1945.01,1944,4,100,15,0.0442528096023254,5.172386218189104,0.0100986620571104,0.55,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.09264816160535,196.09264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1945-01-09,1945-01-20,564.7,0.9070042435332224,512.1852963232108,0.553,1945,1,9,1945.01,1944,4,101,15,0.0442528096023254,0.0,0.0,0.55,3,Normal,41,6,4,3,66,120.0,0.2342902087612348,392.1852963232108,392.1852963232108,,2,196.09264816160535,196.09264816160535,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.1852963232108,965.9048338334544,990.0,0.1891390282992212,0.0484370592646421,989.762423912436,0.272226135522556,0.272226135522556,,,23.58536394345917,23.58536394345917,,,,0.7843705926464215,0.7843705926464215,,,0.93,0.93,,,0.97,0.97,,,40.92866544905123,40.92866544905123,,,81.85733089810246,1964.575941554459,0.1598197595396159,55.677260125845095,110.75304118918514,164.52598279226993,215.1086961484297,0.555
1945-01-10,1945-01-21,576.1,0.911538398058414,525.1372711214523,0.544,1945,1,10,1945.01,1944,4,102,15,0.0453718602248934,12.951974798241508,0.0246639793259808,0.55,3,Normal,41,6,4,3,66,120.0,0.228511679896068,405.1372711214523,405.1372711214523,,2,202.5686355607261,202.5686355607261,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,456.1372711214523,965.9631177200464,990.0,0.1934404221436557,0.0510274542242904,989.755532123632,0.2904940036603803,0.2904940036603803,,,23.50192039992517,23.50192039992517,,,,0.8102745422429045,0.8102745422429045,,,0.94,0.94,,,0.97,0.97,,,42.58377407708938,42.58377407708938,,,85.16754815417876,2044.0211557002904,0.1621814958445054,55.586944135804266,110.56671826125434,164.23228779875524,214.68340409252667,0.545
1945-01-11,1945-01-22,581.8,0.9130898541596396,531.2356771500782,0.54,1945,1,11,1945.01,1944,4,103,15,0.0458987625057667,6.098406028625959,0.0114796620237219,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1712987359738111,440.23567715007823,440.23567715007823,,2,220.11783857503912,220.11783857503912,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.23567715007823,965.9905605471752,990.0,0.2024398927804687,0.0580471354300156,989.7395129717896,0.3429576803564881,0.3429576803564881,,,23.405994744257743,23.405994744257743,,,,0.8804713543001564,0.8804713543001564,,,0.94,0.94,,,0.98,0.98,,,46.5591753450812,46.5591753450812,,,93.1183506901624,2234.840416563897,0.1752863271339656,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1945-01-12,1945-01-23,581.8,0.9130898541596396,531.2356771500782,0.54,1945,1,12,1945.01,1944,4,104,15,0.0458987625057667,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1712987359738111,440.23567715007823,440.23567715007823,,2,220.11783857503912,220.11783857503912,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.23567715007823,965.9905605471752,990.0,0.2024398927804687,0.0580471354300156,989.7395129717896,0.3429576803564881,0.3429576803564881,,,23.405994744257743,23.405994744257743,,,,0.8804713543001564,0.8804713543001564,,,0.94,0.94,,,0.98,0.98,,,46.5591753450812,46.5591753450812,,,93.1183506901624,2234.840416563897,0.1752863271339656,55.54411960701148,110.47840031670744,164.09314719272282,214.4820841992271,0.54
1945-01-13,1945-01-24,587.6,0.9136493485893028,536.8603572310743,0.537,1945,1,13,1945.01,1944,4,105,15,0.0463847348647648,5.624680080996086,0.0104769890442387,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1695040409937215,445.8603572310743,445.8603572310743,,2,222.9301786155372,222.9301786155372,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.8603572310743,966.0158716075398,990.0,0.2043078677151169,0.0591720714462148,989.7365200608386,0.3517672148296201,0.3517672148296201,,,23.36888123846923,23.36888123846923,,,,0.8917207144621486,0.8917207144621486,,,0.94,0.94,,,0.98,0.98,,,47.07927021536254,47.07927021536254,,,94.15854043072508,2259.8049703374018,0.1753873966711935,55.504457070465016,110.39661956886368,163.96434509897463,214.29581370999455,0.535
1945-01-14,1945-01-25,593.4,0.9144727365071093,542.6481218433186,0.533,1945,1,14,1945.01,1944,4,106,16,0.0468847977272627,5.787764612244246,0.0106657783916837,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1676961484559876,451.64812184331856,451.64812184331856,,2,225.82406092165928,225.82406092165928,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.64812184331856,966.0419165482948,990.0,0.2062300035642017,0.0603296243686637,989.7334403720672,0.360948099163984,0.360948099163984,,,23.330575724608188,23.330575724608188,,,,0.9032962436866372,0.9032962436866372,,,0.94,0.94,,,0.98,0.98,,,47.612239061081375,47.612239061081375,,,95.22447812216276,2285.387474931906,0.1754810793386609,55.46347692510382,110.31213841562844,163.8313300222605,214.1035427058924,0.535
1945-01-15,1945-01-26,611.1,0.9187889592491506,561.4719329971559,0.525,1945,1,15,1945.01,1944,4,107,16,0.0485111750109542,18.82381115383737,0.0335258274680895,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.162073996315789,470.47193299715593,470.47193299715593,,2,235.235966498578,235.235966498578,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,513.4719329971559,966.1266236984872,990.0,0.2143315553606701,0.0640943865994311,989.72157405804,0.3916205713545894,0.3916205713545894,,,23.20332978819815,23.20332978819815,,,,0.940943865994312,0.940943865994312,,,0.94,0.94,,,0.98,0.98,,,49.32612208241483,49.32612208241483,,,98.65224416482964,2367.653859955912,0.1757028951353288,55.328975576176106,110.03498094909894,163.39523815638444,213.47384906717176,0.525
1945-01-16,1945-01-27,617.0,0.9184185612174464,566.6642522711644,0.522,1945,1,16,1945.01,1944,4,108,16,0.0489597913962286,5.192319274008469,0.0091629554064825,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.160588919514997,475.6642522711644,475.6642522711644,,2,237.8321261355822,237.8321261355822,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,518.6642522711644,966.1499891352202,990.0,0.2173415955195156,0.0651328504542329,989.7175255540262,0.4003000470874218,0.4003000470874218,,,23.167236371718648,23.167236371718648,,,,0.9513285045423288,0.9513285045423288,,,0.94,0.94,,,0.98,0.98,,,49.79293025324655,49.79293025324655,,,99.58586050649308,2390.0606521558343,0.1757405026121861,55.29157276076613,109.95793685995342,163.27408514635837,213.29907539602743,0.52
1945-01-17,1945-01-28,623.0,0.9151901352719296,570.1634542744122,0.518,1945,1,17,1945.01,1944,4,109,16,0.0492621224493092,3.499202003247774,0.0061371909704399,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1596033546481969,479.1634542744122,479.1634542744122,,2,239.5817271372061,239.5817271372061,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,522.1634542744122,966.1657355442348,990.0,0.219370118419949,0.0658326908548824,989.7147971907252,0.4062026851719618,0.4062026851719618,,,23.142858961318296,23.142858961318296,,,,0.9583269085488244,0.9583269085488244,,,0.94,0.94,,,0.98,0.98,,,50.106450265108535,50.106450265108535,,,100.21290053021708,2405.109612725209,0.1757617044357001,55.26627726725199,109.90584056693692,163.19218388036538,213.1809740458413,0.52
1945-01-18,1945-01-29,635.1,0.9262821612419124,588.2818006047386,0.51,1945,1,18,1945.01,1944,4,110,16,0.0508275475722494,18.118346330326403,0.0307987537804181,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1546877702258583,497.2818006047386,497.2818006047386,,2,248.6409003023693,248.6409003023693,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.2818006047386,966.2472681027213,990.0,0.2298735075969498,0.0694563601209477,989.700670132282,0.4374530535090034,0.4374530535090034,,,23.01594897605183,23.01594897605183,,,,0.9945636012094772,0.9945636012094772,,,0.94,0.94,,,0.98,0.98,,,51.7159363688592,51.7159363688592,,,103.4318727377184,2482.3649457052416,0.1758202831217846,55.134311275396186,109.63415042353226,162.76528874233176,212.56592874568267,0.51
1945-01-19,1945-01-30,641.2,0.9249135320234408,593.0545567334303,0.504,1945,1,19,1945.01,1944,4,111,16,0.0512399137017683,4.7727561286917535,0.0080477522253269,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1534428813787923,502.05455673343033,502.05455673343033,,2,251.0272783667152,251.0272783667152,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,545.0545567334303,966.2687455053004,990.0,0.2326403227440175,0.0708218226933721,989.6965378545626,0.4458768024955292,0.4458768024955292,,,22.981915546766647,22.981915546766647,,,,1.0041091134668607,1.0041091134668607,,,0.94,0.94,,,0.98,0.98,,,52.13508411309112,52.13508411309112,,,104.27016822618224,2502.484037428373,0.1758188467524923,55.09926386075456,109.56202235606058,162.6520235086683,212.40289635313644,0.505
1945-01-20,1945-01-31,653.6,0.9286601129740986,606.9722498398709,0.5,1945,1,20,1945.01,1944,4,112,16,0.0524424023861648,13.917693106440538,0.0229297024865836,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1499244817600924,515.9722498398709,515.9722498398709,,2,257.98612491993543,257.98612491993543,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,558.9722498398709,966.3278889993594,990.0,0.2407085506318091,0.0763888999359483,989.6829025494322,0.4708975725121735,0.4708975725121735,,,22.88411597756067,22.88411597756067,,,,1.0319444996797418,1.0319444996797418,,,0.94,0.94,,,0.98,0.98,,,53.352334346380985,53.352334346380985,,,106.70466869276196,2560.9120486262877,0.1757982654411505,55.00220416625954,109.36232407978382,162.3385575059076,211.95199141661283,0.5
1945-01-21,1945-02-01,672.3,0.936547460113998,629.6408574346408,0.488,1945,1,21,1945.01,1944,4,113,17,0.0544009700823529,22.668607594769924,0.0360024406407314,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1445268345049322,538.6408574346408,538.6408574346408,,2,269.3204287173204,269.3204287173204,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,581.6408574346408,966.4185634297384,990.0,0.2538497724258787,0.0854563429738563,989.6606938846004,0.5131059758811058,0.5131059758811058,,,22.7290244789807,22.7290244789807,,,,1.0772817148692817,1.0772817148692817,,,0.95,0.95,,,0.98,0.98,,,55.907333858079575,55.907333858079575,,,111.81466771615916,2683.55202518782,0.1775848349037069,54.851706809011006,109.05283883461604,161.85315091473234,211.2546635610464,0.49
1945-01-22,1945-02-02,685.0,0.929300738500987,636.5710058731761,0.484,1945,1,22,1945.01,1944,4,114,17,0.0549997349074424,6.930148438535298,0.0108866856557962,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1429534162888498,545.5710058731761,545.5710058731761,,2,272.78550293658805,272.78550293658805,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,588.5710058731761,966.4462840234928,990.0,0.2578672497815513,0.0882284023492704,989.6539043478692,0.5263697381941868,0.5263697381941868,,,22.681250586182347,22.681250586182347,,,,1.0911420117463522,1.0911420117463522,,,0.95,0.95,,,0.98,0.98,,,56.50761419257601,56.50761419257601,,,113.015228385152,2712.3654812436484,0.1775375053881546,54.80529300955867,108.95743059242574,161.70360238785193,211.04003894658769,0.485
1945-01-23,1945-02-03,691.4,0.9313799209999172,643.9560773793427,0.479,1945,1,23,1945.01,1944,4,115,17,0.0556378050855752,7.385071506166582,0.0114682845081935,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.141313985839431,552.9560773793427,552.9560773793427,,3,184.3186924597809,184.3186924597809,184.3186924597809,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,595.9560773793427,966.4758243095172,990.0,0.2621484506546914,0.091182430951737,989.6466691183936,0.2405218444325393,0.2405218444325393,0.2405218444325393,,22.93032296444373,22.93032296444373,22.93032296444373,,,0.7372747698391235,0.7372747698391235,0.7372747698391235,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.40272487803633,37.40272487803633,37.40272487803633,,112.208174634109,2692.9961912186154,0.1742481802342075,54.75557698152259,108.85525804251448,161.54350935298226,210.81041616190677,0.48
1945-01-24,1945-02-04,697.9,0.9291923360502586,648.4833313294755,0.477,1945,1,24,1945.01,1944,4,116,17,0.0560289598268666,4.527253950132831,0.0069812957888236,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1403274311051883,557.4833313294755,557.4833313294755,,3,185.8277771098252,185.8277771098252,185.8277771098252,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,600.4833313294755,966.4939333253178,990.0,0.2647729456982466,0.0929933325317902,989.64223372177,0.2444766847924283,0.2444766847924283,0.2444766847924283,,22.903823711659676,22.903823711659676,22.903823711659676,,,0.7433111084393007,0.7433111084393007,0.7433111084393007,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.665376621236845,37.665376621236845,37.665376621236845,,112.99612986371054,2711.907116729053,0.1742467761384918,54.72507400125487,108.79257304535264,161.4452947592435,210.6695596426204,0.475
1945-01-25,1945-02-05,710.9,0.9311866496775344,661.9805892557591,0.472,1945,1,25,1945.01,1944,4,117,17,0.0571951229116975,13.497257926283623,0.0203892049787413,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1374662663482444,570.9805892557591,570.9805892557591,,3,190.32686308525305,190.32686308525305,190.32686308525305,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,613.9805892557591,966.547922357023,990.0,0.2725974430468169,0.0983922357023036,989.6290103212508,0.2564571459516238,0.2564571459516238,0.2564571459516238,,22.824630818276265,22.824630818276265,22.824630818276265,,,0.7613074523410122,0.7613074523410122,0.7613074523410122,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.443909092771904,38.443909092771904,38.443909092771904,,115.33172727831573,2767.961454679577,0.1742222191257586,54.63350776015098,108.60445833722692,161.15069981229618,210.247389668372,0.47
1945-01-26,1945-02-06,717.4,0.9306410252283802,667.6418714988399,0.468,1945,1,26,1945.01,1944,4,118,17,0.0576842576974997,5.661282243080791,0.0084795194620902,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1363006184673636,576.6418714988399,576.6418714988399,,3,192.21395716628,192.21395716628,192.21395716628,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,619.6418714988399,966.5705674859952,990.0,0.2758793457964289,0.1006567485995359,989.623463905604,0.2615668240997554,0.2615668240997554,0.2615668240997554,,22.79132959550896,22.79132959550896,22.79132959550896,,,0.7688558286651199,0.7688558286651199,0.7688558286651199,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.76843516425989,38.76843516425989,38.76843516425989,,116.30530549277968,2791.327331826712,0.1742031326340828,54.59489549857691,108.52515183267798,161.02654926915892,210.06958317557616,0.47
1945-01-27,1945-02-07,730.6,0.936916828725322,684.5114350667202,0.462,1945,1,27,1945.01,1944,4,119,17,0.0591417879897646,16.869563567880277,0.0246446775081792,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1329415336810701,593.5114350667202,593.5114350667202,,3,197.8371450222401,197.8371450222401,197.8371450222401,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,636.5114350667202,966.6380457402668,990.0,0.2856588029372291,0.107404574026688,989.6069366230362,0.2770891772210619,0.2770891772210619,0.2770891772210619,,22.69180170554824,22.69180170554824,22.69180170554824,,,0.7913485800889603,0.7913485800889603,0.7913485800889603,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.72834797057802,39.72834797057802,39.72834797057802,,119.18504391173406,2860.4410538816173,0.1741169508733143,54.47909990233536,108.28738469982282,160.65450259232807,209.53712914837243,0.46
1945-01-28,1945-02-08,744.0,0.9390353350637144,698.6422892874035,0.456,1945,1,28,1945.01,1944,4,120,18,0.0603626937944316,14.130854220683318,0.0202261650022594,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1302526362851833,607.6422892874035,607.6422892874035,,3,202.54742976246783,202.54742976246783,202.54742976246783,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,650.6422892874035,966.6945691571495,990.0,0.2938506024854513,0.112292686786221,989.5938567107283,0.290433224136253,0.290433224136253,0.290433224136253,,22.608854329442547,22.608854329442547,22.608854329442547,,,0.8101897190498714,0.8101897190498714,0.8101897190498714,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.5255560418099,40.5255560418099,40.5255560418099,,121.5766681254297,2917.840035010313,0.1740184783967696,54.38120980755819,108.08646524272842,160.34031400529503,209.087943573908,0.455
1945-01-29,1945-02-09,750.8,0.9386248169910292,704.7195125968648,0.452,1945,1,29,1945.01,1944,4,121,18,0.0608877658883691,6.07722330946126,0.0086236058471929,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1291293888893021,613.7195125968648,613.7195125968648,,3,204.5731708656216,204.5731708656216,204.5731708656216,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,656.7195125968648,966.7188780503874,990.0,0.2973736304909361,0.1141158537790594,989.58851051573,0.2962678580943326,0.2962678580943326,0.2962678580943326,,22.573364607248315,22.573364607248315,22.573364607248315,,,0.8182926834624864,0.8182926834624864,0.8182926834624864,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.86661471306853,40.86661471306853,40.86661471306853,,122.5998441392056,2942.396259340934,0.1739697027650473,54.3389477050943,107.99973703060157,160.2047287106602,208.8941856873309,0.45
1945-01-30,1945-02-10,764.4,0.9485719271921368,725.0883811456692,0.446,1945,1,30,1945.01,1944,4,122,18,0.0626476361309858,20.36886854880447,0.0280915665985722,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1255019420614853,634.0883811456692,634.0883811456692,,3,211.3627937152231,211.3627937152231,211.3627937152231,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,677.0883811456692,966.8003535245826,990.0,0.3091816702293735,0.1202265143437007,989.570591815427,0.3162438143691706,0.3162438143691706,0.3162438143691706,,22.45399447647513,22.45399447647513,22.45399447647513,,,0.8454511748608924,0.8454511748608924,0.8454511748608924,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.451275861143344,42.451275861143344,42.451275861143344,,127.35382758343005,3056.491862002321,0.1756390405569673,54.19608618329298,107.70667350805348,159.74684211069422,208.24047023905484,0.445
1945-01-31,1945-02-11,771.2,0.946433520304393,729.8895308587479,0.443,1945,1,31,1945.01,1944,4,123,18,0.0630624554661958,4.801149713078644,0.0065779128348777,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.124676401225997,638.8895308587479,638.8895308587479,,3,212.963176952916,212.963176952916,212.963176952916,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,681.8895308587479,966.819558123435,990.0,0.3119649454253611,0.1216668592576243,989.566368195317,0.3210466097788825,0.3210466097788825,0.3210466097788825,,22.425763462103127,22.425763462103127,22.425763462103127,,,0.8518527078116639,0.8518527078116639,0.8518527078116639,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.15932965602756,43.15932965602756,43.15932965602756,,129.47798896808268,3107.4717352339844,0.1773939527749439,54.16220202247813,107.63718308291512,159.63831581014276,208.0856374426884,0.445
1945-02-01,1945-02-12,785.1,0.9438024112442972,740.9792730678978,0.436,1945,2,1,1945.02,1944,5,124,18,0.0640206091930663,11.089742209149904,0.0149663325442758,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1417043685517214,635.9792730678978,635.9792730678978,,3,211.9930910226326,211.9930910226326,211.9930910226326,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,682.9792730678978,966.8639170922715,990.0,0.312596680039361,0.1207937819203693,989.5666095380402,0.3181310621083017,0.3181310621083017,0.3181310621083017,,22.38456138366036,22.38456138366036,22.38456138366036,,,0.8479723640905303,0.8479723640905303,0.8479723640905303,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.44620737032136,42.44620737032136,42.44620737032136,,127.33862211096408,3056.126930663138,0.1718518003664803,54.08356609541706,107.4759478585303,159.386589112761,207.72669228017,0.435
1945-02-02,1945-02-13,792.1,0.9410451291282576,745.4018467824928,0.434,1945,2,2,1945.02,1944,5,125,18,0.0644027195620073,4.422573714595046,0.0059331402701575,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1408636166562099,640.4018467824928,640.4018467824928,,3,213.46728226083096,213.46728226083096,213.46728226083096,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,687.4018467824928,966.88160738713,990.0,0.3151604908884016,0.1221205540347478,989.5627189550768,0.3225668914858195,0.3225668914858195,0.3225668914858195,,22.358544676461094,22.358544676461094,22.358544676461094,,,0.8538691290433238,0.8538691290433238,0.8538691290433238,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.13182052501968,43.13182052501968,43.13182052501968,,129.39546157505902,3105.4910778014164,0.1735915494891662,54.05206805527212,107.41137657014352,159.28580826307768,207.5830561695972,0.435
1945-02-03,1945-02-14,806.1,0.9476968806403272,763.9384554841677,0.428,1945,2,3,1945.02,1944,5,126,18,0.066004282553832,18.536608701674822,0.0242645314797338,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841677,658.9384554841677,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841677,966.9557538219366,990.0,0.3259063510053145,0.1276815366452503,989.5464121123496,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364445,107.1392812645534,158.86129297907746,206.97840120388,0.43
1945-02-04,1945-02-15,806.1,0.9476968806403272,763.9384554841677,0.428,1945,2,4,1945.02,1944,5,127,19,0.066004282553832,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1374456269955061,658.9384554841677,658.9384554841677,,3,219.64615182805588,219.64615182805588,219.64615182805588,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.9384554841677,966.9557538219366,990.0,0.3259063510053145,0.1276815366452503,989.5464121123496,0.3414910160700635,0.3414910160700635,0.3414910160700635,,22.249167274342813,22.249167274342813,22.249167274342813,,,0.8785846073122235,0.8785846073122235,0.8785846073122235,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.163175851269735,44.163175851269735,44.163175851269735,,132.4895275538092,3179.748661291421,0.1734295827140161,53.91930703364445,107.1392812645534,158.86129297907746,206.97840120388,0.43
1945-02-05,1945-02-16,813.2,0.9448981686506563,768.3911907467138,0.424,1945,2,5,1945.02,1944,5,128,19,0.066388998880516,4.4527352625461845,0.0057948806755827,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1366491459876865,663.3911907467138,663.3911907467138,,3,221.13039691557128,221.13039691557128,221.13039691557128,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.3911907467138,966.9735647629868,990.0,0.3284876468096891,0.1290173572240141,989.5424949959664,0.346116682764408,0.346116682764408,0.346116682764408,,22.22281355021508,22.22281355021508,22.22281355021508,,,0.8845215876622852,0.8845215876622852,0.8845215876622852,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.40894179704467,44.40894179704467,44.40894179704467,,133.226825391134,3197.4438093872163,0.1733841134509438,53.88725280274325,107.07360022545087,158.75885496900858,206.83257736694992,0.425
1945-02-06,1945-02-17,849.3,0.9394403434210324,797.8666836674828,0.408,1945,2,6,1945.02,1944,5,129,19,0.0689356814688705,29.475492920768943,0.0369428797117853,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1316009330247452,692.8666836674828,692.8666836674828,,3,230.95556122249425,230.95556122249425,230.95556122249425,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.8666836674828,967.09146673467,990.0,0.3455748890825987,0.1378600051002448,989.5165651058172,0.3775169590351857,0.3775169590351857,0.3775169590351857,,22.047581412112027,22.047581412112027,22.047581412112027,,,0.923822244889977,0.923822244889977,0.923822244889977,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.01636569830303,46.01636569830303,46.01636569830303,,138.0490970949091,3313.178330277818,0.1730227617229874,53.67303143935672,106.63482799257469,158.07497685856634,205.86008642638305,0.41
1945-02-07,1945-02-18,864.0,0.9458289602839208,817.1962216853075,0.402,1945,2,7,1945.02,1944,5,130,19,0.0706057535536105,19.32953801782469,0.0236534843222369,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1284881124186526,712.1962216853075,712.1962216853075,,3,237.3987405617692,237.3987405617692,237.3987405617692,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.1962216853075,967.1687848867412,990.0,0.3567804183682942,0.1460981108426537,989.497121470789,0.3988445733475105,0.3988445733475105,0.3988445733475105,,21.92949201070035,21.92949201070035,21.92949201070035,,,0.9495949622470766,0.9495949622470766,0.9495949622470766,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.0467815415773,47.0467815415773,47.0467815415773,,141.1403446247319,3387.3682709935656,0.1727129187328565,53.53081305620141,106.34368643880946,157.62157486013425,205.2162142006612,0.4
1945-02-08,1945-02-19,878.9,0.9415200798908292,827.5019982160496,0.398,1945,2,8,1945.02,1944,5,131,19,0.0714961726458666,10.30577653074215,0.0124540805375208,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1268879111184767,722.5019982160496,722.5019982160496,,3,240.83399940534989,240.83399940534989,240.83399940534989,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,769.5019982160496,967.210007992864,990.0,0.3627547815745215,0.1512509991080248,989.4859942193176,0.410453872019187,0.410453872019187,0.410453872019187,,21.865532354434183,21.865532354434183,21.865532354434183,,,0.9633359976213997,0.9633359976213997,0.9633359976213997,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.588365660851856,47.588365660851856,47.588365660851856,,142.76509698255558,3426.362327581334,0.1725253803499354,53.45440582769686,106.18732061568484,157.3781876432636,204.87087384931908,0.4
1945-02-09,1945-02-20,901.5,0.9382341165532342,845.8180560727407,0.392,1945,2,9,1945.02,1944,5,132,19,0.0730786800446847,18.31605785669103,0.0216548437636046,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1241401732277159,740.8180560727407,740.8180560727407,,3,246.9393520242469,246.9393520242469,246.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,787.8180560727407,967.283272224291,990.0,0.3753312864411567,0.1604090280363703,989.4642596855224,0.4314955358947073,0.4314955358947073,0.4314955358947073,,21.749491925336844,21.749491925336844,21.749491925336844,,,0.9877574080969876,0.9877574080969876,0.9877574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.5358184049283,48.5358184049283,48.5358184049283,,145.6074552147849,3494.5789251548376,0.1721498544153361,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1945-02-10,1945-02-21,901.5,0.9382341165532342,845.8180560727407,0.392,1945,2,10,1945.02,1944,5,133,19,0.0730786800446847,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1241401732277159,740.8180560727407,740.8180560727407,,3,246.9393520242469,246.9393520242469,246.9393520242469,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,787.8180560727407,967.283272224291,990.0,0.3753312864411567,0.1604090280363703,989.4642596855224,0.4314955358947073,0.4314955358947073,0.4314955358947073,,21.749491925336844,21.749491925336844,21.749491925336844,,,0.9877574080969876,0.9877574080969876,0.9877574080969876,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.5358184049283,48.5358184049283,48.5358184049283,,145.6074552147849,3494.5789251548376,0.1721498544153361,53.31774525649772,105.9077227370058,156.94317202837627,204.25406544723916,0.39
1945-02-11,1945-02-22,916.7,0.9359262816371182,857.9636223767463,0.382,1945,2,11,1945.02,1944,5,134,20,0.0741280569733508,12.145566304005683,0.0141562718829031,0.62,3,Normal,43,7,5,4,78,137.0,0.1596804298304398,720.9636223767463,720.9636223767463,,3,240.32120745891544,240.32120745891544,240.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,775.9636223767463,967.331854489507,990.0,0.3665006506531862,0.1504818111883731,989.4830175381584,0.4087103950147031,0.4087103950147031,0.4087103950147031,,21.74245265363678,21.74245265363678,21.74245265363678,,,0.9612848298356618,0.9612848298356618,0.9612848298356618,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.21973735030242,47.21973735030242,47.21973735030242,,141.65921205090726,3399.821089221774,0.1651109771513159,53.22643941618184,105.72097672808168,156.65276728017054,203.84264180623728,0.38
1945-02-12,1945-02-23,916.7,0.9359262816371182,857.9636223767463,0.382,1945,2,12,1945.02,1944,5,135,20,0.0741280569733508,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.1596804298304398,720.9636223767463,720.9636223767463,,3,240.32120745891544,240.32120745891544,240.32120745891544,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,775.9636223767463,967.331854489507,990.0,0.3665006506531862,0.1504818111883731,989.4830175381584,0.4087103950147031,0.4087103950147031,0.4087103950147031,,21.74245265363678,21.74245265363678,21.74245265363678,,,0.9612848298356618,0.9612848298356618,0.9612848298356618,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.21973735030242,47.21973735030242,47.21973735030242,,141.65921205090726,3399.821089221774,0.1651109771513159,53.22643941618184,105.72097672808168,156.65276728017054,203.84264180623728,0.38
