Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-02-13,1945-02-24,932.1,0.9353334430954644,871.8243023092824,0.375,1945,2,13,1945.02,1944,5,136,20,0.075325619719522,13.860679932536073,0.0158984785074492,0.62,3,Normal,43,7,5,4,78,137.0,0.1571417539487203,734.8243023092824,734.8243023092824,,3,244.9414341030941,244.9414341030941,244.9414341030941,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8243023092824,967.3872972092372,990.0,0.3771696794069121,0.1574121511546412,989.4654181694384,0.4245522454293073,0.4245522454293073,0.4245522454293073,,21.65356871477201,21.65356871477201,21.65356871477201,,,0.9797657364123764,0.9797657364123764,0.9797657364123764,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93079974049697,47.93079974049697,47.93079974049697,,143.7923992214909,3451.017581315782,0.1649327723953261,53.121529078287104,105.5064670056324,156.3193389631914,203.3706185446295,0.375
1945-02-14,1945-02-25,939.9,0.9347614620468058,878.5822981777927,0.372,1945,2,14,1945.02,1944,5,137,20,0.0759095105625612,6.7579958685103065,0.0076919326539205,0.62,3,Normal,43,7,5,4,78,137.0,0.1559330301602278,741.5822981777927,741.5822981777927,,3,247.1940993925976,247.1940993925976,247.1940993925976,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.5822981777927,967.4143291927112,990.0,0.3833622652625192,0.1607911490888963,989.4558465856486,0.4323848785295914,0.4323848785295914,0.4323848785295914,,21.60913251440781,21.60913251440781,21.60913251440781,,,0.9887763975703904,0.9887763975703904,0.9887763975703904,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.27234194065814,48.27234194065814,48.27234194065814,,144.81702582197445,3475.608619727386,0.1648303478482659,53.070228892017184,105.40158655569988,156.1563471683106,203.13995043792025,0.37
1945-02-15,1945-02-26,963.5,0.9366869328938734,902.497859843247,0.364,1945,2,15,1945.02,1944,5,138,20,0.0779758150904565,23.915561665454334,0.0264993001419506,0.62,3,Normal,43,7,5,4,78,137.0,0.151800913991968,765.497859843247,765.497859843247,,3,255.16595328108235,255.16595328108235,255.16595328108235,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,820.497859843247,967.5099914393728,990.0,0.4052769233623379,0.1727489299216235,989.421974146716,0.4606756133912182,0.4606756133912182,0.4606756133912182,,21.451307093952,21.451307093952,21.451307093952,,,1.0206638131243293,1.0206638131243293,1.0206638131243293,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.46516055105016,49.46516055105016,49.46516055105016,,148.39548165315043,3561.491559675611,0.1644275164031136,52.88712998834556,105.02738417407068,155.57513885665702,202.3181860104985,0.365
1945-02-16,1945-02-27,971.4,0.936753403834816,909.96225648514,0.362,1945,2,16,1945.02,1944,5,139,20,0.078620738960316,7.464396641892904,0.0082029739021541,0.62,3,Normal,43,7,5,4,78,137.0,0.1505556950561688,772.96225648514,772.96225648514,,3,257.6540854950467,257.6540854950467,257.6540854950467,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.96225648514,967.5398490259404,990.0,0.4121168087314031,0.1764811282425699,989.411402063026,0.4696882669045872,0.4696882669045872,0.4696882669045872,,21.40186477018092,21.40186477018092,21.40186477018092,,,1.0306163419801866,1.0306163419801866,1.0306163419801866,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.83237493958977,49.83237493958977,49.83237493958977,,149.4971248187693,3587.930995650463,0.1642893688758294,52.82960399251159,104.90984956598857,155.39266463709387,202.0603737884302,0.36
1945-02-17,1945-02-28,979.4,0.9384762085525074,919.1435986563256,0.358,1945,2,17,1945.02,1944,5,140,20,0.0794140069239065,9.181342171185634,0.0099890182389428,0.62,3,Normal,43,7,5,4,78,137.0,0.149051791472276,782.1435986563256,782.1435986563256,,3,260.7145328854419,260.7145328854419,260.7145328854419,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,837.1435986563256,967.5765743946253,990.0,0.4205299908006171,0.1810717993281628,989.3983982098712,0.4808932004589025,0.4808932004589025,0.4808932004589025,,21.34093061478702,21.34093061478702,21.34093061478702,,,1.0428581315417675,1.0428581315417675,1.0428581315417675,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.2807249782255,50.2807249782255,50.2807249782255,,150.8421749346765,3620.212198432236,0.1641116525809342,52.75852436815794,104.76465011048532,155.1673078421898,201.74213199628707,0.36
1945-02-18,1945-03-01,1003.6,0.937710008500456,941.0857645310576,0.351,1945,2,18,1945.02,1944,5,141,21,0.0813098100554833,21.94216587473204,0.0233157983062955,0.62,3,Normal,43,7,5,4,78,137.0,0.1455765299651164,804.0857645310576,804.0857645310576,,3,268.02858817701923,268.02858817701923,268.02858817701923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.0857645310576,967.6643430581242,990.0,0.4406363579368257,0.1932686116248461,989.3660950304384,0.508204151415587,0.508204151415587,0.508204151415587,,21.19354782089854,21.19354782089854,21.19354782089854,,,1.072114352708077,1.072114352708077,1.072114352708077,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.334308892663785,51.334308892663785,51.334308892663785,,154.00292667799135,3696.070240271793,0.1636438808047754,52.587548049402095,104.41547832307567,154.62560758182957,200.9777021905142,0.35
1945-02-19,1945-03-02,1019.9,0.935156750196884,953.766369525802,0.347,1945,2,19,1945.02,1944,5,142,21,0.0824054143270293,12.680604994744384,0.0132952947387408,0.62,3,Normal,43,7,5,4,78,137.0,0.143641047092187,816.766369525802,816.766369525802,,3,272.2554565086007,272.2554565086007,272.2554565086007,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,871.766369525802,967.7150654781032,990.0,0.452256035820456,0.2034130956206416,989.3443308685588,0.5243298823248014,0.5243298823248014,0.5243298823248014,,21.10493550813097,21.10493550813097,21.10493550813097,,,1.089021826034403,1.089021826034403,1.089021826034403,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.9258433285091,51.9258433285091,51.9258433285091,,155.7775299855273,3738.660719652656,0.1633288140186548,52.48795805234739,104.21215938268422,154.31034461692607,200.5331954379578,0.345
1945-02-20,1945-03-03,1069.9,0.9299642904600628,994.9687943632211,0.331,1945,2,20,1945.02,1944,5,143,21,0.0859653038329823,41.20242483741913,0.0414107709416038,0.62,3,Normal,43,7,5,4,78,137.0,0.1376927605932403,857.9687943632211,857.9687943632211,,4,214.4921985908053,214.4921985908053,214.4921985908053,214.4921985908053,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,912.9687943632211,967.8798751774528,990.0,0.4900112458308401,0.2363750354905769,989.2736137186786,0.3256688371999798,0.3256688371999798,0.3256688371999798,0.3256688371999798,21.06806970402575,21.06806970402575,21.06806970402575,21.06806970402575,,0.8579687943632212,0.8579687943632212,0.8579687943632212,0.8579687943632212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.837503441565424,40.837503441565424,40.837503441565424,40.837503441565424,163.3500137662617,3920.400330390281,0.1641760170687619,52.16061256558645,103.54418069287516,153.27537090693767,199.0757627134583,0.33
1945-02-21,1945-03-04,1104.1,0.9294648715200602,1026.2221646452983,0.322,1945,2,21,1945.02,1944,5,144,21,0.0886655950253537,31.253370282077185,0.030454780025999,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1334993578582006,889.2221646452983,889.2221646452983,,4,222.30554116132456,222.30554116132456,222.30554116132456,222.30554116132456,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,944.2221646452984,967.9824125174566,990.0,0.5186497923044566,0.2613777317162387,989.2199724759791,0.3498009718360773,0.3498009718360773,0.3498009718360773,0.3498009718360773,20.88775898668656,20.88775898668656,20.88775898668656,20.88775898668656,,0.8892221646452984,0.8892221646452984,0.8892221646452984,0.8892221646452984,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.96285925854802,41.96285925854802,41.96285925854802,41.96285925854802,167.8514370341921,4028.43448882061,0.1635624748878894,51.95405958080478,103.12293307946118,152.62328570978937,198.1589155416338,0.32
1945-02-22,1945-03-05,1138.9,0.9264025951197036,1055.0799155818304,0.312,1945,2,22,1945.02,1944,5,145,21,0.0911589047062701,28.857750936532057,0.0273512465836469,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1298479840026624,918.0799155818304,918.0799155818304,,4,229.5199788954576,229.5199788954576,229.5199788954576,229.5199788954576,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,973.0799155818304,968.0731083061142,990.0,0.5450931497363386,0.2844639324654643,989.1704429177984,0.3728444281296554,0.3728444281296554,0.3728444281296554,0.3728444281296554,20.724490183554348,20.724490183554348,20.724490183554348,20.724490183554348,,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.9180799155818304,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.98602508710251,42.98602508710251,42.98602508710251,42.98602508710251,171.94410034841005,4126.658408361841,0.1629678451926463,51.76952527372407,102.74674369331096,152.0413286050739,197.3415589106612,0.31
1945-02-23,1945-03-06,1183.4,0.9343145204504234,1105.6678035010311,0.301,1945,2,23,1945.02,1944,5,146,21,0.095529698222489,50.58788791920074,0.0457532432065193,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1239070176107124,968.6678035010312,968.6678035010312,,4,242.16695087525775,242.16695087525775,242.16695087525775,242.16695087525775,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1023.6678035010312,968.2320988110032,990.0,0.5914485848814229,0.3249342428008249,989.0836171723178,0.4150031376419442,0.4150031376419442,0.4150031376419442,0.4150031376419442,20.436515223672615,20.436515223672615,20.436515223672615,20.436515223672615,,0.9686678035010312,0.9686678035010312,0.9686678035010312,0.9686678035010312,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.72441342812768,44.72441342812768,44.72441342812768,44.72441342812768,178.8976537125107,4293.543689100257,0.1618005454676729,51.441984998084585,102.07936073776776,151.00973482049818,195.8946479309432,0.3
1945-02-24,1945-03-07,1210.7,0.9417141400781552,1140.1333093926228,0.295,1945,2,24,1945.02,1944,5,147,21,0.0985075179315226,34.46550589159165,0.0302293649415016,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1201613871565451,1003.1333093926228,1003.1333093926228,,4,250.7833273481557,250.7833273481557,250.7833273481557,250.7833273481557,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1058.1333093926228,968.3404189723768,990.0,0.6362748795357442,0.3540733022104096,989.0096518182538,0.4450120033429717,0.4450120033429717,0.4450120033429717,0.4450120033429717,20.22422084253402,20.22422084253402,20.22422084253402,20.22422084253402,,1.003133309392623,1.003133309392623,1.003133309392623,1.003133309392623,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.83459475375317,45.83459475375317,45.83459475375317,45.83459475375317,183.3383790150127,4400.121096360304,0.1608043353392434,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1945-02-25,1945-03-08,1238.3,0.9400793535300032,1164.1002634762028,0.288,1945,2,25,1945.02,1944,5,148,22,0.1005782627643439,23.96695408358005,0.0205883933158906,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1176874572563831,1027.1002634762028,1027.1002634762028,,4,256.7750658690507,256.7750658690507,256.7750658690507,256.7750658690507,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1082.1002634762028,968.4157436852108,990.0,0.6708663596563752,0.3852303425190636,988.9439032978244,0.4664943028196734,0.4664943028196734,0.4664943028196734,0.4664943028196734,20.061665309793863,20.061665309793863,20.061665309793863,20.061665309793863,,1.0271002634762028,1.0271002634762028,1.0271002634762028,1.0271002634762028,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.55247405585496,46.55247405585496,46.55247405585496,46.55247405585496,186.20989622341983,4469.037509362076,0.1599603591424034,51.05728826635473,101.29604547286095,149.8002478626876,194.20129816560075,0.29
1945-02-26,1945-03-09,1266.3,0.9374162677688695,1187.0502198757194,0.284,1945,2,26,1945.02,1944,5,149,22,0.1025611389972621,22.949956399516623,0.0193336019110627,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.115412134807863,1050.0502198757194,1050.0502198757194,,4,262.51255496892986,262.51255496892986,262.51255496892986,262.51255496892986,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1105.0502198757194,968.4878721196094,990.0,0.7039900080680487,0.4150652858384352,988.8809447060936,0.4875374569181426,0.4875374569181426,0.4875374569181426,0.4875374569181426,19.90553512956595,19.90553512956595,19.90553512956595,19.90553512956595,,1.0500502198757196,1.0500502198757196,1.0500502198757196,1.0500502198757196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.222271408035326,47.222271408035326,47.222271408035326,47.222271408035326,188.8890856321413,4533.338055171391,0.1591247636110268,50.90440189432992,100.98488732807118,149.32016610902457,193.530017664017,0.285
1945-02-27,1945-03-10,1313.9,0.9302149802071168,1222.2094624941308,0.274,1945,2,27,1945.02,1944,5,150,22,0.1055988975594928,35.15924261841133,0.0287669533720208,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1120920793072798,1085.2094624941308,1085.2094624941308,,4,271.3023656235327,271.3023656235327,271.3023656235327,271.3023656235327,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1140.2094624941308,968.5983725964102,990.0,0.75473530669256,0.46077230124237,988.7844923920652,0.5206718852811135,0.5206718852811135,0.5206718852811135,0.5206718852811135,19.665447910373803,19.665447910373803,19.665447910373803,19.665447910373803,,1.0852094624941309,1.0852094624941309,1.0852094624941309,1.0852094624941309,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.21479891821368,48.21479891821368,48.21479891821368,48.21479891821368,192.8591956728547,4628.620696148513,0.1577955347189769,50.66816206920076,100.50425155698088,148.57900999249674,192.494654090568,0.275
1945-02-28,1945-03-11,1285.2,0.9335684694459698,1199.8221969319604,0.28,1945,2,28,1945.02,1944,5,151,22,0.1036646378149214,22.38726556217034,0.0186588192979062,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1141835851598009,1062.8221969319604,1062.8221969319604,,4,265.7055492329901,265.7055492329901,265.7055492329901,265.7055492329901,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1117.8221969319604,968.528012618929,990.0,0.7224237893863347,0.4316688560115485,988.845907354602,0.4994484465562249,0.4994484465562249,0.4994484465562249,0.4994484465562249,19.818446289116896,19.818446289116896,19.818446289116896,19.818446289116896,,1.0628221969319605,1.0628221969319605,1.0628221969319605,1.0628221969319605,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.587530194135695,47.587530194135695,47.587530194135695,47.587530194135695,190.3501207765428,4568.402898637027,0.1586486074880786,50.818859254450665,100.81082638523571,149.05170301050634,193.1548554045579,0.28
1945-03-01,1945-03-12,1053.1,0.932532819569452,982.0503122885896,0.336,1945,3,1,1945.03,1944,6,152,22,0.0848491469817341,217.77188464337087,0.2217522686142942,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1863448315326464,799.0503122885896,799.0503122885896,,3,266.3501040961965,266.3501040961965,266.3501040961965,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,866.0503122885896,967.8282012491544,990.0,0.4470182144477115,0.1895251561442947,989.363456629408,0.5018702265406053,0.5018702265406053,0.5018702265406053,,21.03338515371311,21.03338515371311,21.03338515371311,,,1.065400416384786,1.065400416384786,1.065400416384786,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.62732510387274,50.62732510387274,50.62732510387274,,151.88197531161822,3645.167407478837,0.1546580388103227,52.2638054918813,103.75470869687857,153.60144989063383,199.5346709455235,0.335
1945-03-02,1945-03-13,1061.5,0.9305477185239216,987.7764032131428,0.333,1945,3,2,1945.03,1944,6,153,22,0.0853438812376155,5.726090924553205,0.005796950510183,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1852645997664232,804.7764032131428,804.7764032131428,,3,268.2588010710476,268.2588010710476,268.2588010710476,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,871.7764032131428,967.8511056128524,990.0,0.4522652300359475,0.1938211225705142,989.3539136473936,0.5090759670634142,0.5090759670634142,0.5090759670634142,,20.99373206747768,20.99373206747768,20.99373206747768,,,1.0730352042841902,1.0730352042841902,1.0730352042841902,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.893997736354095,50.893997736354095,50.893997736354095,,152.68199320906228,3664.367837017495,0.154571411821949,52.2181412100851,103.66154085277394,153.4571300473405,199.3315252970859,0.335
1945-03-03,1945-03-14,1112.7,0.930407891597866,1035.2648609809455,0.319,1945,3,3,1945.03,1944,6,154,22,0.0894468839887537,47.48845776780274,0.0458708293477728,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1767663589263542,852.2648609809455,852.2648609809455,,4,213.0662152452364,213.0662152452364,213.0662152452364,213.0662152452364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,919.2648609809456,968.0108324202258,990.0,0.4957805499028584,0.2318118887847564,989.2724075613124,0.3213570627454433,0.3213570627454433,0.3213570627454433,0.3213570627454433,20.940218078341168,20.940218078341168,20.940218078341168,20.940218078341168,,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.8522648609809456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.31983334643132,40.31983334643132,40.31983334643132,40.31983334643132,161.27933338572527,3870.704001257406,0.1557855766812254,51.89641461571799,103.00540389249626,152.44143370999686,197.90341860119136,0.32
1945-03-04,1945-03-15,1156.6,0.9275545832128465,1072.809630943978,0.307,1945,3,4,1945.03,1944,6,155,23,0.0926907521135596,37.54476996303242,0.0349966749739153,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1705801241166861,889.8096309439779,889.8096309439779,,4,222.45240773599448,222.45240773599448,222.45240773599448,222.45240773599448,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,956.809630943978,968.1288302686812,990.0,0.5301841239725694,0.2618477047551824,989.2079681712722,0.350262788023142,0.350262788023142,0.350262788023142,0.350262788023142,20.728875114567987,20.728875114567987,20.728875114567987,20.728875114567987,,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.8898096309439779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.67117845939958,41.67117845939958,41.67117845939958,41.67117845939958,166.6847138375983,4000.433132102359,0.1553721266380974,51.65532867095099,102.51401205771108,151.68146643342166,196.83653036713824,0.305
1945-03-05,1945-03-16,1210.7,0.9417141400781552,1140.1333093926228,0.295,1945,3,5,1945.03,1944,6,156,23,0.0985075179315226,67.32367844864484,0.0590489532180318,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1605075463477938,957.1333093926228,957.1333093926228,,4,239.2833273481557,239.2833273481557,239.2833273481557,239.2833273481557,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1024.1333093926228,968.3404189723768,990.0,0.5918751440649531,0.3157066475140982,989.092418208421,0.4051929323093384,0.4051929323093384,0.4051929323093384,0.4051929323093384,20.346806303734848,20.346806303734848,20.346806303734848,20.346806303734848,,0.9571333093926228,0.9571333093926228,0.9571333093926228,0.9571333093926228,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.9978674031434,43.9978674031434,43.9978674031434,43.9978674031434,175.9914696125736,4223.795270701767,0.1543604315063197,51.21590667362912,101.61895456291865,150.29867080733635,194.89872138328653,0.295
1945-03-06,1945-03-17,1275.7,0.935959709603673,1194.0038015414057,0.282,1945,3,6,1945.03,1944,6,157,23,0.1031619284531774,53.87049214878289,0.0451175214678868,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1532658436796894,1011.0038015414056,1011.0038015414056,,4,252.75095038535144,252.75095038535144,252.75095038535144,252.75095038535144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1078.0038015414057,968.5097262334158,990.0,0.6649539403690391,0.3643049420038273,988.9707411176272,0.4520109774588805,0.4520109774588805,0.4520109774588805,0.4520109774588805,20.00900390675241,20.00900390675241,20.00900390675241,20.00900390675241,,1.0110038015414056,1.0110038015414056,1.0110038015414056,1.0110038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70263108489659,45.70263108489659,45.70263108489659,45.70263108489659,182.81052433958635,4387.452584150073,0.1531071543520934,50.85786664797975,100.8901950036503,149.17410967404965,193.3258939484301,0.28
1945-03-07,1945-03-18,1463.3,0.9321219683645094,1363.9740763077866,0.247,1945,3,7,1945.03,1944,6,158,23,0.1178473601929927,169.97027476638095,0.1246140067606581,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.1341667727992106,1180.9740763077866,1100.0,,4,275.0,275.0,275.0,275.0,80.97407630778662,21.68158327366964,3.982331621694424,3.982331621694424,3.982331621694424,47.3454981690337,70.68158327366964,12.982331621694424,12.982331621694424,12.982331621694424,154.3454981690337,1196.6462465170584,969.0451470157636,990.0,0.8361904588905998,0.48,988.6838095411092,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.103727745345694,19.103727745345694,19.103727745345694,19.103727745345694,,1.1,1.1,1.1,1.1,0.9319319969595956,0.9319319969595956,0.9319319969595956,0.9319319969595956,0.98,0.98,0.98,0.98,47.06847419700727,47.06847419700727,47.06847419700727,47.06847419700727,188.27389678802908,4518.573522912698,0.1380333395321395,49.68926818844853,98.51462499883422,145.5158000798624,188.22694716502076,0.245
1945-03-08,1945-03-19,1888.5,0.9825870477982384,1855.615639766973,0.19,1945,3,8,1945.03,1944,6,159,23,0.1603251912758664,491.6415634591865,0.2649479520020247,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0986195611193388,1672.615639766973,1100.0,,4,275.0,275.0,275.0,275.0,572.6156397669729,51.0,9.0,16.0,28.161424906572435,468.4542148604005,100.0,18.0,25.0,37.16142490657244,575.4542148604005,1243.0,970.6335274515548,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.429570555330386,17.429570555330386,17.429570555330386,17.429570555330386,,1.1,1.1,1.1,1.1,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.98,0.98,0.98,0.98,42.81247207731568,42.81247207731568,42.81247207731568,42.81247207731568,171.2498883092627,4109.997319422305,0.0922873706382255,45.92865600266352,90.89497275789223,133.84406694068505,172.10634593536827,0.19
1945-03-09,1945-03-20,1986.9,1.003839146668378,1994.5280005154004,0.178,1945,3,9,1945.03,1944,6,160,23,0.1723272192445306,138.91236074842732,0.0696467338199972,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0917510307966152,1811.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,711.5280005154004,51.0,9.0,16.0,34.99318035321642,600.534820162184,100.0,18.0,25.0,43.99318035321642,707.534820162184,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1945-03-10,1945-03-21,2075.6,1.0104089292612666,2097.2047735746846,0.168,1945,3,10,1945.03,1944,6,161,23,0.1811984924368527,102.6767730592842,0.0489588686584341,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0872590041305678,1914.2047735746849,1100.0,,4,275.0,275.0,275.0,275.0,814.2047735746846,51.00000000000003,9.0,16.0,40.042857716787765,698.1619158578969,100.0,18.0,25.0,49.042857716787765,805.1619158578969,1243.0,971.3346322120768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.72846579480843,16.72846579480843,16.72846579480843,16.72846579480843,,1.1,1.1,1.1,1.1,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.9253959656345628,0.98,0.98,0.98,0.98,40.92714888632251,40.92714888632251,40.92714888632251,40.92714888632251,163.70859554529005,3929.006293086961,0.0780603771305788,44.146911983079406,87.29537048848735,128.35649629946363,164.58974667241952,0.17
1945-03-11,1945-03-22,2140.4,1.0212530007573986,2185.889922821136,0.161,1945,3,11,1945.03,1944,6,162,24,0.1888608893317461,88.6851492464516,0.0405716446745833,0.51,3,Normal,49,9,9,9,107,183.0,0.0837187628203244,2002.889922821136,1100.0,,4,275.0,275.0,275.0,275.0,902.8899228211362,51.0,9.0,16.0,44.40442243382637,782.4855003873097,100.0,18.0,25.0,53.40442243382637,889.4855003873097,1243.0,971.5486998137062,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.514398193179048,16.514398193179048,16.514398193179048,16.514398193179048,,1.1,1.1,1.1,1.1,0.9239754763903032,0.9239754763903032,0.9239754763903032,0.9239754763903032,0.98,0.98,0.98,0.98,40.34140071737139,40.34140071737139,40.34140071737139,40.34140071737139,161.36560286948557,3872.774468867654,0.0738214679452957,43.589956981405365,86.17132948286172,126.6458071554945,162.2535033374906,0.16
1945-03-12,1945-03-23,2206.5,1.022083094814836,2255.226348708936,0.154,1945,3,12,1945.03,1944,6,163,24,0.194851556528452,69.33642588779958,0.0307447746553214,0.51,3,Normal,49,9,9,9,107,183.0,0.0811448483229912,2072.226348708936,1100.0,,4,275.0,275.0,275.0,275.0,972.2263487089358,51.0,9.0,16.0,47.81441059224274,848.4119381166931,100.0,18.0,25.0,56.81441059224274,955.4119381166932,1243.0,971.716063600332,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.347034406553306,16.347034406553306,16.347034406553306,16.347034406553306,,1.1,1.1,1.1,1.1,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.9227691431367054,0.98,0.98,0.98,0.98,39.88042860615374,39.88042860615374,39.88042860615374,39.88042860615374,159.52171442461497,3828.5211461907593,0.0707342367279175,43.15054599992919,85.2848808381131,125.29763208390928,160.41455073098885,0.155
1945-03-13,1945-03-24,2287.5,1.0182418354492884,2329.228198590248,0.145,1945,3,13,1945.03,1944,6,164,24,0.2012453163581974,74.00184988131195,0.031770974576944,0.51,3,Normal,49,9,9,9,107,183.0,0.0785667974098715,2146.228198590248,1100.0,,4,275.0,275.0,275.0,275.0,1046.2281985902482,51.0,9.0,16.0,51.45384583230729,918.7743527579408,100.0,18.0,25.0,60.45384583230729,1025.774352757941,1243.0,971.894688755218,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.16840925166737,16.16840925166737,16.16840925166737,16.16840925166737,,1.1,1.1,1.1,1.1,0.921388936125102,0.921388936125102,0.921388936125102,0.921388936125102,0.98,0.98,0.98,0.98,39.38565418191477,39.38565418191477,39.38565418191477,39.38565418191477,157.54261672765907,3781.022801463818,0.0676372614855903,42.67797650097696,84.33187792747316,123.84908687860096,158.44074008671893,0.145
1945-03-14,1945-03-25,2398.3,1.0147748455779635,2433.7345121496305,0.133,1945,3,14,1945.03,1944,6,165,24,0.210274661849728,104.50631355938276,0.0429407205418951,0.51,3,Normal,49,9,9,9,107,183.0,0.0751930825184225,2250.7345121496305,1100.0,,4,275.0,275.0,275.0,275.0,1150.7345121496303,51.0,8.999999999999993,15.999999999999991,56.59350059752281,1018.1410115521078,100.0,18.0,25.0,65.59350059752282,1125.1410115521078,1243.0,972.1469453741544,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.916152632731,15.916152632731,15.916152632731,15.916152632731,,1.1,1.1,1.1,1.1,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.9192767518067164,0.98,0.98,0.98,0.98,38.682287576588685,38.682287576588685,38.682287576588685,38.682287576588685,154.72915030635474,3713.4996073525135,0.0635768402567821,42.00434384145321,82.97400808940812,121.78667459085808,155.63413882425155,0.135
1945-03-15,1945-03-26,2498.1,1.012504383587428,2529.337200639754,0.123,1945,3,15,1945.03,1944,6,166,24,0.2185347341352747,95.60268849012346,0.0377975259549981,0.51,3,Normal,49,9,9,9,107,183.0,0.0723509700302961,2346.337200639754,1100.0,,4,275.0,275.0,275.0,275.0,1246.337200639754,51.0,9.000000000000007,16.000000000000007,61.29527216261085,1109.0419284771433,100.0,18.0,25.0,70.29527216261084,1216.0419284771433,1243.0,972.3777104843028,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.685387522582417,15.685387522582417,15.685387522582417,15.685387522582417,,1.1,1.1,1.1,1.1,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.9171773224255304,0.98,0.98,0.98,0.98,38.03437970416825,38.03437970416825,38.03437970416825,38.03437970416825,152.137518816673,3651.300451600152,0.0601491642862771,41.381977873725376,81.72008900105537,119.8836852978907,153.04819938671343,0.125
1945-03-16,1945-03-27,2600.4,1.0139620251154882,2636.706850110316,0.114,1945,3,16,1945.03,1944,6,167,24,0.2278114718495313,107.36964947056184,0.0407211175053721,0.51,3,Normal,49,9,9,9,107,183.0,0.0694047576780648,2453.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1353.7068501103158,51.0,9.0,16.0,66.57574672673684,1211.1311033835786,100.0,18.0,25.0,75.57574672673684,1318.1311033835786,1243.0,972.6368786037144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42621940317072,15.42621940317072,15.42621940317072,15.42621940317072,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.302012373757805,37.302012373757805,37.302012373757805,37.302012373757805,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803631,80.2995154220151,117.72945555961785,150.12492032154486,0.115
1945-03-17,1945-03-28,2720.5,1.0183095322629807,2770.311082521439,0.104,1945,3,17,1945.03,1944,6,168,24,0.2393548775298523,133.60423241112312,0.0482271587671379,0.51,3,Normal,49,9,9,9,107,183.0,0.06605756341033,2587.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1487.311082521439,51.0,9.0,16.0,71.0,1340.311082521439,100.0,18.0,25.0,80.0,1447.311082521439,1243.0,972.9593715785,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.1037264283852,15.1037264283852,15.1037264283852,15.1037264283852,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.384339933033786,36.384339933033786,36.384339933033786,36.384339933033786,145.53735973213514,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.4610811359039,0.105
1945-03-18,1945-03-29,2828.4,1.02482375465729,2898.611507672679,0.096,1945,3,18,1945.03,1944,6,169,25,0.2504400342629195,128.30042515124023,0.0442627184814614,0.51,3,Normal,49,9,9,9,107,183.0,0.0631336760775273,2715.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1615.6115076726792,51.0,9.0,16.0,71.0,1468.6115076726794,100.0,18.0,25.0,80.0,1575.6115076726794,1243.0,973.2690622598996,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.7940357469857,14.7940357469857,14.7940357469857,14.7940357469857,,1.1,1.1,1.1,1.1,0.907567779180056,0.907567779180056,0.907567779180056,0.907567779180056,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.9181217869888,0.095
1945-03-19,1945-03-30,2954.9,1.0221366031430843,3020.3114486275003,0.085,1945,3,19,1945.03,1944,6,170,25,0.260954909161416,121.69994095482116,0.0402938382431137,0.51,3,Normal,49,9,9,9,107,183.0,0.0605897779459662,2837.3114486275003,1100.0,,4,275.0,275.0,275.0,275.0,1737.3114486275003,51.0,9.0,16.0,71.0,1590.3114486275,100.0,18.0,25.0,80.0,1697.3114486275,1243.0,973.5628207380664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500277268818948,14.500277268818948,14.500277268818948,14.500277268818948,,1.1,1.1,1.1,1.1,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.9038786043793292,0.98,0.98,0.98,0.98,34.65087373644827,34.65087373644827,34.65087373644827,34.65087373644827,138.60349494579307,3326.483878699034,0.045890464378691,38.10578614033582,75.12816231783033,109.90179218240974,139.5378523438677,0.085
1945-03-20,1945-03-31,3003.3,1.0206154652226735,3065.214426703256,0.081,1945,3,20,1945.03,1944,6,171,25,0.2648345264671613,44.90297807575553,0.0146492126895181,0.51,3,Normal,49,9,9,9,107,183.0,0.0597021854020251,2882.214426703256,1100.0,,4,275.0,275.0,275.0,275.0,1782.214426703256,51.0,9.0,16.0,71.0,1635.214426703256,100.0,18.0,25.0,80.0,1742.214426703256,1243.0,973.67120723687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.391890770015335,14.391890770015335,14.391890770015335,14.391890770015335,,1.1,1.1,1.1,1.1,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.9024520486017876,0.98,0.98,0.98,0.98,34.33758648186158,34.33758648186158,34.33758648186158,34.33758648186158,137.3503459274463,3296.4083022587115,0.044809376052419,37.80028256303415,74.51418044110069,108.97386461222064,138.28629673340916,0.08
1945-03-21,1945-04-01,3118.1,1.0263133524539487,3200.1476642866573,0.074,1945,3,21,1945.03,1944,6,172,25,0.2764927581943672,134.93323758340148,0.0421646910513672,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0746840536976519,2961.1476642866573,1100.0,,4,275.0,275.0,275.0,275.0,1861.1476642866571,41.00000000000006,7.0,13.0,67.0,1733.1476642866571,100.0,18.0,25.0,80.0,1877.1476642866571,1243.0,973.985074812417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078023194468258,14.078023194468258,14.078023194468258,14.078023194468258,,1.1,1.1,1.1,1.1,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.8981222048914772,0.98,0.98,0.98,0.98,33.42757617724823,33.42757617724823,33.42757617724823,33.42757617724823,133.7103047089929,3209.04731301583,0.0417825421624093,36.91091972345278,72.72744411412071,106.27516520144204,134.6504017745036,0.075
1945-03-22,1945-04-02,3184.9,1.0229381533974078,3257.9557247554044,0.07,1945,3,22,1945.03,1944,6,173,25,0.2814873746188669,57.80806046874704,0.0177436605505395,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0733588852003024,3018.9557247554044,1100.0,,4,275.0,275.0,275.0,275.0,1918.9557247554044,41.0,7.0,13.0,67.0,1790.9557247554046,100.0,18.0,25.0,80.0,1934.9557247554048,1243.0,974.107572845315,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955525161570293,13.955525161570293,13.955525161570293,13.955525161570293,,1.1,1.1,1.1,1.1,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.98,0.98,0.98,0.98,33.07140337639025,33.07140337639025,33.07140337639025,33.07140337639025,132.285613505561,3174.854724133464,0.040603870856929,36.56204414518089,72.02680948997015,105.21757776652602,133.22714311701142,0.07
1945-03-23,1945-04-03,3269.7,1.029583192032728,3366.428162989411,0.065,1945,3,23,1945.03,1944,6,174,25,0.2908593932822851,108.4724382340064,0.0322218187889927,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0709951284948158,3127.428162989411,1100.0,,4,275.0,275.0,275.0,275.0,2027.4281629894108,41.0,7.0,13.0,67.0,1899.4281629894108,100.0,18.0,25.0,80.0,2043.4281629894108,1243.0,974.3374311072872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.725666899598153,13.725666899598153,13.725666899598153,13.725666899598153,,1.1,1.1,1.1,1.1,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.98,0.98,0.98,0.98,32.401757663473646,32.401757663473646,32.401757663473646,32.401757663473646,129.60703065389458,3110.56873569347,0.0384998652514844,35.90490115405164,70.70748646889234,103.22709828608797,130.5508842680194,0.065
1945-03-24,1945-04-04,3321.3,1.0406578034536305,3456.3367626105432,0.06,1945,3,24,1945.03,1944,6,175,25,0.2986274962895509,89.90859962113245,0.0260126850467039,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0691483545774299,3217.3367626105432,1100.0,,4,275.0,275.0,275.0,275.0,2117.3367626105432,41.0,7.0,13.0,67.00000000000001,1989.3367626105432,100.0,18.0,25.0,80.0,2133.3367626105432,1243.0,974.527951711246,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.535146295639109,13.535146295639109,13.535146295639109,13.535146295639109,,1.1,1.1,1.1,1.1,0.88993548783708,0.88993548783708,0.88993548783708,0.88993548783708,0.98,0.98,0.98,0.98,31.84558685655421,31.84558685655421,31.84558685655421,31.84558685655421,127.38234742621682,3057.176338229204,0.0368547268900979,35.35796511950331,69.60980115750745,101.57196844938626,128.3278711953091,0.06
1945-03-25,1945-04-05,3408.3,1.0354681402404935,3529.186062381675,0.056,1945,3,25,1945.03,1944,6,176,26,0.3049216757897767,72.84929977113188,0.0206419549673641,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0677209973561752,3290.186062381675,1100.0,,4,275.0,275.0,275.0,275.0,2190.186062381675,41.0,7.0,13.0,67.0,2062.186062381675,100.0,18.0,25.0,80.0,2206.186062381675,1243.0,974.6823228464756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.380775160409785,13.380775160409785,13.380775160409785,13.380775160409785,,1.1,1.1,1.1,1.1,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.98,0.98,0.98,0.98,31.39431603810847,31.39431603810847,31.39431603810847,31.39431603810847,125.57726415243388,3013.854339658413,0.0355825003082121,34.91340094254081,68.71782769833021,100.22766453596871,126.52391583019602,0.055
1945-03-26,1945-04-06,3514.6,1.034222584023983,3634.8786938106905,0.051,1945,3,26,1945.03,1944,6,177,26,0.3140535191452436,105.69263142901536,0.0290773476454617,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0657518503731523,3395.8786938106905,1100.0,,4,275.0,275.0,275.0,275.0,2295.8786938106905,41.0,7.0,13.0,66.99999999999999,2167.87869381069,100.0,18.0,25.0,80.0,2311.87869381069,1243.0,974.906290565456,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.156807441429308,13.156807441429308,13.156807441429308,13.156807441429308,,1.1,1.1,1.1,1.1,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.8837072473644815,0.98,0.98,0.98,0.98,30.738786050073458,30.738786050073458,30.738786050073458,30.738786050073458,122.95514420029384,2950.923460807052,0.0338264780086489,34.266362428333764,67.42001368031552,98.27273994499744,123.90307570543212,0.05
1945-03-27,1945-04-07,3568.6,1.032344536529935,3684.0247130607263,0.049,1945,3,27,1945.03,1944,6,178,26,0.3182997352084467,49.146019250035806,0.0133403066151542,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0648747005286607,3445.0247130607263,1100.0,,4,275.0,275.0,275.0,275.0,2345.0247130607263,41.0,7.0,13.0,67.0,2217.0247130607263,100.0,18.0,25.0,80.0,2361.0247130607263,1243.0,975.0104333205334,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.05266468635189,13.05266468635189,13.05266468635189,13.05266468635189,,1.1,1.1,1.1,1.1,0.8819174716573752,0.8819174716573752,0.8819174716573752,0.8819174716573752,0.98,0.98,0.98,0.98,30.433710482529875,30.433710482529875,30.433710482529875,30.433710482529875,121.7348419301195,2921.636206322868,0.033043980812219,33.96475465869619,66.81521431164317,97.36212001643638,122.6832560896896,0.05
1945-03-28,1945-04-08,3659.6,1.032166217789421,3777.315490622165,0.046,1945,3,28,1945.03,1944,6,179,26,0.326360058389755,93.29077756143852,0.0246976398431767,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0632724485400699,3538.315490622165,1100.0,,4,275.0,275.0,275.0,275.0,2438.315490622165,41.0,7.0,13.0,67.0,2310.3154906221653,100.0,18.0,25.0,80.0,2454.3154906221653,1243.0,975.208120920604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.85497708628118,12.85497708628118,12.85497708628118,12.85497708628118,,1.1,1.1,1.1,1.1,0.8784305515416655,0.8784305515416655,0.8784305515416655,0.8784305515416655,0.98,0.98,0.98,0.98,29.85427409207005,29.85427409207005,29.85427409207005,29.85427409207005,119.4170963682802,2866.0103128387245,0.0316142765052995,33.39103383983043,65.66504036275074,95.63106713874676,120.3661843820834,0.045
1945-03-29,1945-04-09,3714.9,1.0375539399489229,3854.4091315162536,0.044,1945,3,29,1945.03,1944,6,180,26,0.3330209489630043,77.09364089408882,0.0200014161090785,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0620069099685797,3615.4091315162536,1100.0,,4,275.0,275.0,275.0,275.0,2515.4091315162536,41.0,7.0,13.000000000000014,67.0,2387.409131516253,100.0,18.0,25.0,80.0,2531.409131516253,1243.0,975.3714860167844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.691611990100869,12.691611990100869,12.691611990100869,12.691611990100869,,1.1,1.1,1.1,1.1,0.8754605550797909,0.8754605550797909,0.8754605550797909,0.8754605550797909,0.98,0.98,0.98,0.98,29.375221255704048,29.375221255704048,29.375221255704048,29.375221255704048,117.5008850228162,2820.0212405475886,0.0304847983214987,32.91585693212998,64.71269736307084,94.1984540672733,118.45030297412902,0.045
1945-03-30,1945-04-10,3752.1,1.0346299965878225,3882.035210197168,0.043,1945,3,30,1945.03,1944,6,181,26,0.3354078421610353,27.62607868091436,0.0071163905490468,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0615656445805037,3643.035210197168,1100.0,,4,275.0,275.0,275.0,275.0,2543.035210197168,41.0,6.999999999999986,13.0,67.0,2415.035210197168,100.0,18.0,25.0,80.0,2559.035210197168,1243.0,975.4300269930368,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.633071013848465,12.633071013848465,12.633071013848465,12.633071013848465,,1.1,1.1,1.1,1.1,0.8743767874210309,0.8743767874210309,0.8743767874210309,0.8743767874210309,0.98,0.98,0.98,0.98,29.20352890070898,29.20352890070898,29.20352890070898,29.20352890070898,116.81411560283593,2803.538774468062,0.0300909469589542,32.74536318495068,64.37105731946454,93.68467953232336,117.76359967178944,0.045
1945-03-31,1945-04-11,3789.5,1.0314216084147865,3908.5721850878326,0.041,1945,3,31,1945.03,1944,6,182,26,0.3377006367915887,26.536974890664624,0.0067894293962152,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0611476489833919,3669.5721850878326,1100.0,,4,275.0,275.0,275.0,275.0,2569.5721850878326,41.0,6.999999999999986,13.0,67.0,2441.572185087832,100.0,18.0,25.0,80.0,2585.572185087832,1243.0,975.4862601064956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.576837900389664,12.576837900389664,12.576837900389664,12.576837900389664,,1.1,1.1,1.1,1.1,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.8733260640129992,0.98,0.98,0.98,0.98,29.03859916786594,29.03859916786594,29.03859916786594,29.03859916786594,116.15439667146376,2787.70552011513,0.0297178588934909,32.58149019164726,64.04271457187566,93.19097970027632,117.10391953826752,0.04
1945-04-01,1945-04-12,3770.8,1.0346299965878225,3901.382791133361,0.042,1945,4,1,1945.04,1944,7,183,27,0.3370794731539223,7.189393954471598,0.0018427809675099,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0756142157263942,3606.382791133361,1100.0,,4,275.0,275.0,275.0,275.0,2506.382791133361,30.0,4.000000000000014,7.0,55.0,2410.382791133361,100.0,18.0,25.0,80.0,2578.382791133361,1243.0,975.471025438354,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.592072568531265,12.592072568531265,12.592072568531265,12.592072568531265,,1.1,1.1,1.1,1.1,0.8736116627652801,0.8736116627652801,0.8736116627652801,0.8736116627652801,0.98,0.98,0.98,0.98,29.08328224585387,29.08328224585387,29.08328224585387,29.08328224585387,116.33312898341548,2791.995095601972,0.0298184349528082,32.6258909755814,64.13167651332927,93.32474051589128,117.2826420230588,0.04
1945-04-02,1945-04-13,3752.1,1.0346299965878225,3882.035210197168,0.043,1945,4,2,1945.04,1944,7,184,27,0.3354078421610353,19.347580936193022,0.0049838756962769,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.075991067578446,3587.035210197168,1100.0,,4,275.0,275.0,275.0,275.0,2487.035210197168,30.0,4.0,7.0,55.0,2391.035210197168,100.0,18.0,25.0,80.0,2559.035210197168,1243.0,975.4300269930368,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.633071013848465,12.633071013848465,12.633071013848465,12.633071013848465,,1.1,1.1,1.1,1.1,0.8743767874210309,0.8743767874210309,0.8743767874210309,0.8743767874210309,0.98,0.98,0.98,0.98,29.20352890070898,29.20352890070898,29.20352890070898,29.20352890070898,116.81411560283593,2803.538774468062,0.0300909469589542,32.74536318495068,64.37105731946454,93.68467953232336,117.76359967178944,0.045
1945-04-03,1945-04-14,3696.4,1.0375539399489229,3835.2143836272,0.044,1945,4,3,1945.04,1944,7,185,27,0.33136252274539,46.82082656996863,0.0122081380300016,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0769187770204909,3540.2143836272,1100.0,,4,275.0,275.0,275.0,275.0,2440.2143836272,30.0,4.000000000000014,7.0,55.0,2344.2143836272003,100.0,18.0,25.0,80.0,2512.2143836272003,1243.0,975.3308114319718,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.73228657491343,12.73228657491343,12.73228657491343,12.73228657491343,,1.1,1.1,1.1,1.1,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.8762075093440277,0.98,0.98,0.98,0.98,29.494507780061635,29.494507780061635,29.494507780061635,29.494507780061635,117.97803112024654,2831.472746885917,0.0307617826069653,33.03424893560983,64.94995425735705,94.55530259583564,118.927385615179,0.045
1945-04-04,1945-04-15,3678.0,1.0379468313635505,3817.568445755139,0.045,1945,4,4,1945.04,1944,7,186,27,0.3298379137132439,17.645937872060586,0.0046222977067199,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0772743185071164,3522.568445755139,1100.0,,4,275.0,275.0,275.0,275.0,2422.568445755139,30.0,4.0,7.0,55.0,2326.568445755139,100.0,18.0,25.0,80.0,2494.568445755139,1243.0,975.2934188493382,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.76967915754706,12.76967915754706,12.76967915754706,12.76967915754706,,1.1,1.1,1.1,1.1,0.8768898137213712,0.8768898137213712,0.8768898137213712,0.8768898137213712,0.98,0.98,0.98,0.98,29.604163063229365,29.604163063229365,29.604163063229365,29.604163063229365,118.41665225291746,2841.999654070019,0.0310188681448758,33.14304325884623,65.16798997442578,94.88327322148616,119.36593914967696,0.045
1945-04-05,1945-04-16,3641.3,1.032166217789421,3758.4268488366192,0.046,1945,4,5,1945.04,1944,7,187,27,0.3247280797394838,59.141596918519554,0.0157357318093941,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0784902864588981,3463.4268488366192,1100.0,,4,275.0,275.0,275.0,275.0,2363.4268488366192,30.0,4.0,7.0,55.0,2267.42684883662,100.0,18.0,25.0,80.0,2435.42684883662,1243.0,975.1680949892012,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.89500301768392,12.89500301768392,12.89500301768392,12.89500301768392,,1.1,1.1,1.1,1.1,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.8791460162600254,0.98,0.98,0.98,0.98,29.97162136728809,29.97162136728809,29.97162136728809,29.97162136728809,119.88648546915236,2877.275651259657,0.0318980494475399,33.507294121555724,65.89809037919788,95.98175405666244,120.8354384337846,0.045
