Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1945-04-06,1945-04-17,3604.8,1.0374661018331075,3739.857803887987,0.048,1945,4,6,1945.04,1944,7,188,27,0.323123714255922,18.56904494863238,0.0049651740580424,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0788800043930321,3444.857803887987,1100.0,,4,275.0,275.0,275.0,275.0,2344.857803887987,30.0,4.0,7.0,55.0,2248.857803887987,100.0,18.0,25.0,80.0,2416.857803887987,1243.0,975.128746298715,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.934351708170269,12.934351708170269,12.934351708170269,12.934351708170269,,1.1,1.1,1.1,1.1,0.8798446903456494,0.8798446903456494,0.8798446903456494,0.8798446903456494,0.98,0.98,0.98,0.98,30.08697051548745,30.08697051548745,30.08697051548745,30.08697051548745,120.3478820619498,2888.3491694867957,0.0321798015787753,33.62156429172892,66.12715700034661,96.32646187667174,121.29672884231918,0.05
1945-04-07,1945-04-18,3550.5,1.0311099251443765,3660.9557892251087,0.05,1945,4,7,1945.04,1944,7,189,27,0.3163065801890493,78.90201466287817,0.0215522992370194,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0805800498515282,3365.9557892251087,1100.0,,4,275.0,275.0,275.0,275.0,2265.9557892251087,30.0,4.0,7.0,55.0,2169.9557892251087,100.0,18.0,25.0,80.0,2337.9557892251087,1243.0,974.9615491724056,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.101548834479743,13.101548834479743,13.101548834479743,13.101548834479743,,1.1,1.1,1.1,1.1,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.8827616363547193,0.98,0.98,0.98,0.98,30.57692921816404,30.57692921816404,30.57692921816404,30.57692921816404,122.30771687265616,2935.385204943748,0.0334086844841533,34.10637826617259,67.09919401226625,97.78966726981967,123.25590611060554,0.05
1945-04-08,1945-04-19,3496.8,1.0330804501308493,3612.475718017554,0.052,1945,4,8,1945.04,1944,7,190,28,0.3121179020367167,48.48007120755483,0.0134201791214141,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0816614485541481,3317.475718017554,1100.0,,4,275.0,275.0,275.0,275.0,2217.475718017554,30.0,4.0,7.0,55.0,2121.475718017554,100.0,18.0,25.0,80.0,2289.475718017554,1243.0,974.858817592942,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.204280413943325,13.204280413943325,13.204280413943325,13.204280413943325,,1.1,1.1,1.1,1.1,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.8845123115127269,0.98,0.98,0.98,0.98,30.877803407612063,30.877803407612063,30.877803407612063,30.877803407612063,123.51121363044824,2964.269127130758,0.0341901851448923,34.40368071836133,67.69540819889924,98.68748313717032,124.45887507791332,0.05
1945-04-09,1945-04-20,3408.3,1.0354681402404935,3529.186062381675,0.056,1945,4,9,1945.04,1944,7,191,28,0.3049216757897767,83.28965563587872,0.0236002449753727,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0835886787450698,3234.186062381675,1100.0,,4,275.0,275.0,275.0,275.0,2134.186062381675,30.000000000000057,4.0,7.0,55.0,2038.1860623816751,100.0,18.0,25.0,80.0,2206.186062381675,1243.0,974.6823228464756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.380775160409785,13.380775160409785,13.380775160409785,13.380775160409785,,1.1,1.1,1.1,1.1,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.8874460807229937,0.98,0.98,0.98,0.98,31.39431603810847,31.39431603810847,31.39431603810847,31.39431603810847,125.57726415243388,3013.854339658413,0.0355825003082121,34.91340094254081,68.71782769833021,100.22766453596871,126.52391583019602,0.055
1945-04-10,1945-04-21,3355.9,1.0365896246098658,3478.691121228249,0.059,1945,4,10,1945.04,1944,7,192,28,0.3005589128741207,50.49494115342623,0.0145155000526742,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0848020102157969,3183.691121228249,1100.0,,4,275.0,275.0,275.0,275.0,2083.691121228249,29.999999999999943,4.0,6.999999999999986,55.0,1987.691121228249,100.0,18.0,25.0,80.0,2155.6911212282494,1243.0,974.5753216616504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.487776345234993,13.487776345234993,13.487776345234993,13.487776345234993,,1.1,1.1,1.1,1.1,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.8891791973971561,0.98,0.98,0.98,0.98,31.707166008968485,31.707166008968485,31.707166008968485,31.707166008968485,126.82866403587394,3043.8879368609746,0.0364587310617832,35.2216788253733,69.33633174047569,101.1597568275897,127.7745602933132,0.06
1945-04-11,1945-04-22,3321.3,1.0406578034536305,3456.3367626105432,0.06,1945,4,11,1945.04,1944,7,193,28,0.2986274962895509,22.354358617705657,0.0064676448370214,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0853504794993381,3161.3367626105432,1100.0,,4,275.0,275.0,275.0,275.0,2061.3367626105432,29.999999999999943,4.0,6.999999999999986,55.0,1965.3367626105437,100.0,18.0,25.0,80.0,2133.336762610544,1243.0,974.527951711246,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.535146295639109,13.535146295639109,13.535146295639109,13.535146295639109,,1.1,1.1,1.1,1.1,0.88993548783708,0.88993548783708,0.88993548783708,0.88993548783708,0.98,0.98,0.98,0.98,31.84558685655421,31.84558685655421,31.84558685655421,31.84558685655421,127.38234742621682,3057.176338229204,0.0368547268900979,35.35796511950331,69.60980115750745,101.57196844938626,128.3278711953091,0.06
1945-04-12,1945-04-23,3304.0,1.0305800086263486,3405.036348501456,0.062,1945,4,12,1945.04,1944,7,194,28,0.2941951405105258,51.30041410908734,0.0150660400825572,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0866363732445406,3110.036348501456,1100.0,,4,275.0,275.0,275.0,275.0,2010.036348501456,30.0,4.0,7.0,55.0,1914.036348501456,100.0,18.0,25.0,80.0,2082.036348501456,1243.0,974.419243690872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.643854316013131,13.643854316013131,13.643854316013131,13.643854316013131,,1.1,1.1,1.1,1.1,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.8916456279598568,0.98,0.98,0.98,0.98,32.163043258573495,32.163043258573495,32.163043258573495,32.163043258573495,128.65217303429398,3087.6521528230555,0.0377829073956621,35.67029413671919,70.23659208862527,102.51695319832945,129.596806603821,0.06
1945-04-13,1945-04-24,3269.7,1.029583192032728,3366.428162989411,0.065,1945,4,13,1945.04,1944,7,195,28,0.2908593932822851,38.60818551204511,0.0114685903404992,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0876299703178689,3071.428162989411,1100.0,,4,275.0,275.0,275.0,275.0,1971.4281629894108,30.0,4.0,7.0,55.0,1875.428162989411,100.0,18.0,25.0,80.0,2043.428162989411,1243.0,974.3374311072872,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.725666899598153,13.725666899598153,13.725666899598153,13.725666899598153,,1.1,1.1,1.1,1.1,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.8929092820692092,0.98,0.98,0.98,0.98,32.401757663473646,32.401757663473646,32.401757663473646,32.401757663473646,129.60703065389458,3110.56873569347,0.0384998652514844,35.90490115405164,70.70748646889234,103.22709828608797,130.5508842680194,0.065
1945-04-14,1945-04-25,3184.9,1.0229381533974078,3257.9557247554044,0.07,1945,4,14,1945.04,1944,7,196,28,0.2814873746188669,108.4724382340064,0.0332946324008593,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0905475779669005,2962.9557247554044,1100.0,,4,275.0,275.0,275.0,275.0,1862.9557247554044,29.999999999999943,4.0,7.000000000000014,55.0,1766.9557247554044,100.0,18.0,25.0,80.0,1934.9557247554044,1243.0,974.107572845315,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.955525161570293,13.955525161570293,13.955525161570293,13.955525161570293,,1.1,1.1,1.1,1.1,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.8963521478258893,0.98,0.98,0.98,0.98,33.07140337639025,33.07140337639025,33.07140337639025,33.07140337639025,132.285613505561,3174.854724133464,0.040603870856929,36.56204414518089,72.02680948997015,105.21757776652602,133.22714311701142,0.07
1945-04-15,1945-04-26,3134.7,1.0270462736600223,3219.4819540420726,0.072,1945,4,15,1945.04,1944,7,197,29,0.2781632408292351,38.47377071333176,0.0119502986078327,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.091629648561821,2924.4819540420726,1100.0,,4,275.0,275.0,275.0,275.0,1824.4819540420729,30.0,4.0,7.0,55.0,1728.4819540420729,100.0,18.0,25.0,80.0,1896.4819540420729,1243.0,974.0260450930892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.037052913796131,14.037052913796131,14.037052913796131,14.037052913796131,,1.1,1.1,1.1,1.1,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.8975352078724128,0.98,0.98,0.98,0.98,33.30851015416878,33.30851015416878,33.30851015416878,33.30851015416878,133.23404061667512,3197.616974800203,0.0413836892141604,36.79432623744131,72.49327982097256,105.92166639352448,134.1745924337644,0.07
1945-04-16,1945-04-27,3052.2,1.0275663799351875,3136.33810483818,0.077,1945,4,16,1945.04,1944,7,198,29,0.2709796122580187,83.14384920389284,0.0265098488825657,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0940587366983575,2841.33810483818,1100.0,,4,275.0,275.0,275.0,275.0,1741.3381048381798,30.0,4.0,7.0,55.0,1645.3381048381798,100.0,18.0,25.0,80.0,1813.33810483818,1243.0,973.842885080644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.22021292624136,14.22021292624136,14.22021292624136,14.22021292624136,,1.1,1.1,1.1,1.1,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.9001203468311741,0.98,0.98,0.98,0.98,33.84031952857074,33.84031952857074,33.84031952857074,33.84031952857074,135.36127811428295,3248.6706747427907,0.0431590197196762,37.314665147158095,73.53845186273814,107.49981383826082,136.29960104239393,0.075
1945-04-17,1945-04-28,3019.5,1.0193544105152836,3077.940642550899,0.08,1945,4,17,1945.04,1944,7,199,29,0.2659340715163977,58.39746228728063,0.0189729007375797,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0958433037732376,2782.940642550899,1100.0,,4,275.0,275.0,275.0,275.0,1682.9406425508992,30.0,4.0,7.0,55.0,1586.9406425508992,100.0,18.0,25.0,80.0,1754.9406425508992,1243.0,973.701925688916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36117231796932,14.36117231796932,14.36117231796932,14.36117231796932,,1.1,1.1,1.1,1.1,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.9020413304456542,0.98,0.98,0.98,0.98,34.248701236861336,34.248701236861336,34.248701236861336,34.248701236861336,136.99480494744537,3287.8753187386883,0.0445085922235031,37.713549781778,74.33989031177212,108.71050571914972,137.93121101999938,0.08
1945-04-18,1945-04-29,2971.0,1.0206678201541772,3032.4040936780607,0.084,1945,4,18,1945.04,1944,7,200,29,0.2619997136937844,45.53654887283847,0.0150166493205087,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0972825490557193,2737.4040936780607,1100.0,,4,275.0,275.0,275.0,275.0,1637.4040936780607,30.0,4.0,7.0,55.0,1541.4040936780607,100.0,18.0,25.0,80.0,1709.4040936780607,1243.0,973.5920098812918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.471088125593454,14.471088125593454,14.471088125593454,14.471088125593454,,1.1,1.1,1.1,1.1,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.9034978917879924,0.98,0.98,0.98,0.98,34.56655579719179,34.56655579719179,34.56655579719179,34.56655579719179,138.26622318876716,3318.3893565304115,0.0455962394580009,38.02360140794992,74.9629807191662,109.6521186155109,139.2010280530566,0.085
1945-04-19,1945-04-30,2938.9,1.0233425437507448,3007.501401829064,0.087,1945,4,19,1945.04,1944,7,201,29,0.2598481211180311,24.90269184899671,0.0082801929315317,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0980880673307718,2712.501401829064,1100.0,,4,275.0,275.0,275.0,275.0,1612.501401829064,30.0,4.0,7.0,55.0,1516.501401829064,100.0,18.0,25.0,80.0,1684.501401829064,1243.0,973.5318999354496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.531198071435782,14.531198071435782,14.531198071435782,14.531198071435782,,1.1,1.1,1.1,1.1,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.9042791149491732,0.98,0.98,0.98,0.98,34.74015086098304,34.74015086098304,34.74015086098304,34.74015086098304,138.96060344393217,3335.054482654372,0.0462046678879088,38.19277089146393,75.30300132983271,110.16608819105892,139.8944645824648,0.085
1945-04-20,1945-05-01,2828.4,1.02482375465729,2898.611507672679,0.096,1945,4,20,1945.04,1944,7,202,29,0.2504400342629195,108.8898941563848,0.0375662257146744,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.1017728658080358,2603.611507672679,1100.0,,4,275.0,275.0,275.0,275.0,1503.6115076726792,30.0,4.0,7.0,55.0,1407.6115076726792,100.0,18.0,25.0,80.0,1575.6115076726792,1243.0,973.2690622598996,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.7940357469857,14.7940357469857,14.7940357469857,14.7940357469857,,1.1,1.1,1.1,1.1,0.907567779180056,0.907567779180056,0.907567779180056,0.907567779180056,0.98,0.98,0.98,0.98,35.497151953213304,35.497151953213304,35.497151953213304,35.497151953213304,141.98860781285322,3407.726587508477,0.0489850424718892,38.92923982145551,76.78367501649899,112.40530025445992,142.9181217869888,0.095
1945-04-21,1945-05-02,2812.8,1.0218761579249735,2874.3332570113657,0.097,1945,4,21,1945.04,1944,7,203,29,0.248342393405782,24.27825066131345,0.0084465677743147,0.46,3,Normal,54,13,14,19,117,217.0,0.0754957691390417,2657.3332570113657,1100.0,,4,275.0,275.0,275.0,275.0,1557.3332570113655,46.0,5.0,11.0,61.0,1434.3332570113655,100.0,18.0,25.0,80.0,1551.3332570113655,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1945-04-22,1945-05-03,2812.8,1.0218761579249735,2874.3332570113657,0.097,1945,4,22,1945.04,1944,7,204,30,0.248342393405782,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.0754957691390417,2657.3332570113657,1100.0,,4,275.0,275.0,275.0,275.0,1557.3332570113655,46.0,5.0,11.0,61.0,1434.3332570113655,100.0,18.0,25.0,80.0,1551.3332570113655,1243.0,973.2104595858896,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.852638420995802,14.852638420995802,14.852638420995802,14.852638420995802,,1.1,1.1,1.1,1.1,0.908272768689002,0.908272768689002,0.908272768689002,0.908272768689002,0.98,0.98,0.98,0.98,35.66544762281729,35.66544762281729,35.66544762281729,35.66544762281729,142.66179049126916,3423.88297179046,0.0496330027644755,39.09268839628253,77.11238278693061,112.90263981070596,143.59026831587173,0.095
1945-04-23,1945-05-04,2720.5,1.0183095322629807,2770.311082521439,0.104,1945,4,23,1945.04,1944,7,205,30,0.2393548775298523,104.02217448992678,0.0375489146855123,0.46,3,Normal,54,13,14,19,117,217.0,0.0783305533335607,2553.311082521439,1100.0,,4,275.0,275.0,275.0,275.0,1453.311082521439,46.0,5.0,11.0,61.000000000000014,1330.3110825214392,100.0,18.0,25.0,80.0,1447.3110825214392,1243.0,972.9593715785,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.1037264283852,15.1037264283852,15.1037264283852,15.1037264283852,,1.1,1.1,1.1,1.1,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.9111767151685116,0.98,0.98,0.98,0.98,36.384339933033786,36.384339933033786,36.384339933033786,36.384339933033786,145.53735973213514,3492.8966335712435,0.0525346632190029,39.78968651522883,78.51449274935675,115.02504479308394,146.4610811359039,0.105
1945-04-24,1945-05-05,2675.0,1.016852545797093,2720.0805600072235,0.108,1945,4,24,1945.04,1944,7,206,30,0.2350149603846241,50.23052251421541,0.0184665569295058,0.46,3,Normal,54,13,14,19,117,217.0,0.0797770489560146,2503.0805600072235,1100.0,,4,275.0,275.0,275.0,275.0,1403.0805600072235,46.0,5.0,11.0,61.000000000000014,1280.0805600072235,100.0,18.0,25.0,80.0,1397.0805600072235,1243.0,972.8381254896726,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.224972517212636,15.224972517212636,15.224972517212636,15.224972517212636,,1.1,1.1,1.1,1.1,0.912511264997694,0.912511264997694,0.912511264997694,0.912511264997694,0.98,0.98,0.98,0.98,36.730135357609264,36.730135357609264,36.730135357609264,36.730135357609264,146.92054143043703,3526.092994330489,0.0540133051905076,40.12423728339512,79.18772070931163,116.04471088316964,147.84172950680716,0.11
1945-04-25,1945-05-06,2615.2,1.0168303750838144,2659.214796919191,0.112,1945,4,25,1945.04,1944,7,207,30,0.229756158453818,60.86576308803251,0.0228886222950278,0.46,3,Normal,54,13,14,19,117,217.0,0.0816030356973808,2442.214796919191,1100.0,,4,275.0,275.0,275.0,275.0,1342.214796919191,46.0,5.0,11.0,61.0,1219.214796919191,100.0,18.0,25.0,80.0,1336.214796919191,1243.0,972.6912081304946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.371889876390654,15.371889876390654,15.371889876390654,15.371889876390654,,1.1,1.1,1.1,1.1,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.9140692804582498,0.98,0.98,0.98,0.98,37.14789036104214,37.14789036104214,37.14789036104214,37.14789036104214,148.59156144416855,3566.1974746600454,0.0558779838380554,40.52780271484993,80.00003115338349,117.27554007773684,149.5095353036698,0.11
1945-04-26,1945-05-07,2600.4,1.0139620251154882,2636.706850110316,0.114,1945,4,26,1945.04,1944,7,208,30,0.2278114718495313,22.507946808875204,0.0085363857601134,0.46,3,Normal,54,13,14,19,117,217.0,0.0822996306892899,2419.706850110316,1100.0,,4,275.0,275.0,275.0,275.0,1319.7068501103158,46.0,5.0,11.0,61.0,1196.706850110316,100.0,18.0,25.0,80.0,1313.706850110316,1243.0,972.6368786037144,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42621940317072,15.42621940317072,15.42621940317072,15.42621940317072,,1.1,1.1,1.1,1.1,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.9146290286670044,0.98,0.98,0.98,0.98,37.302012373757805,37.302012373757805,37.302012373757805,37.302012373757805,149.20804949503122,3580.993187880749,0.0565887897203242,40.67656427803631,80.2995154220151,117.72945555961785,150.12492032154486,0.115
1945-04-27,1945-05-08,2556.2,1.0113338445768485,2585.17157350734,0.118,1945,4,27,1945.04,1944,7,209,30,0.2233588239510341,51.53527660297596,0.0199349540785245,0.46,3,Normal,54,13,14,19,117,217.0,0.0839402700477604,2368.17157350734,1100.0,,4,275.0,275.0,275.0,275.0,1268.17157350734,46.0,5.0,11.0,61.000000000000014,1145.17157350734,100.0,18.0,25.0,80.0,1262.17157350734,1243.0,972.512483108466,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.550614898419283,15.550614898419283,15.550614898419283,15.550614898419283,,1.1,1.1,1.1,1.1,0.91587730618228,0.91587730618228,0.91587730618228,0.91587730618228,0.98,0.98,0.98,0.98,37.65413206397325,37.65413206397325,37.65413206397325,37.65413206397325,150.616528255893,3614.796678141432,0.0582617145412709,41.01599869360148,80.98298482849287,118.76567816763742,151.53052390686463,0.12
1945-04-28,1945-05-09,2527.0,1.0119035094976967,2557.0801685006795,0.121,1945,4,28,1945.04,1944,7,210,30,0.2209317265584587,28.091405006660352,0.0109857349615798,0.46,3,Normal,54,13,14,19,117,217.0,0.0848624156071086,2340.0801685006795,1100.0,,4,275.0,275.0,275.0,275.0,1240.0801685006795,46.0,5.0,11.0,61.0,1117.0801685006795,100.0,18.0,25.0,80.0,1234.0801685006795,1243.0,972.4446762687948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.618421738090504,15.618421738090504,15.618421738090504,15.618421738090504,,1.1,1.1,1.1,1.1,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.9165381818188264,0.98,0.98,0.98,0.98,37.84560780663102,37.84560780663102,37.84560780663102,37.84560780663102,151.3824312265241,3633.178349436578,0.0592012847666351,41.20038745720552,81.35432822787763,119.32884814638324,152.294854379206,0.12
1945-04-29,1945-05-10,2483.6,1.0087007741529794,2505.20924268634,0.125,1945,4,29,1945.04,1944,7,211,31,0.2164500785680998,51.87092581433944,0.0207052269050062,0.46,3,Normal,54,13,14,19,117,217.0,0.0866195111779607,2288.20924268634,1100.0,,4,275.0,275.0,275.0,275.0,1188.20924268634,46.0,5.0,11.0,61.0,1065.20924268634,100.0,18.0,25.0,80.0,1182.20924268634,1243.0,972.3194705857946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.743627421090608,15.743627421090608,15.743627421090608,15.743627421090608,,1.1,1.1,1.1,1.1,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.9177222427304452,0.98,0.98,0.98,0.98,38.19828266463687,38.19828266463687,38.19828266463687,38.19828266463687,152.79313065854748,3667.0351358051394,0.0609901672303855,41.53958659446658,82.03757849586172,120.36538056989376,153.7024344575029,0.125
1945-04-30,1945-05-11,2469.3,1.010994610167047,2496.4489908854894,0.126,1945,4,30,1945.04,1944,7,212,31,0.2156931928125063,8.76025180085071,0.003509085037521,0.46,3,Normal,54,13,14,19,117,217.0,0.0869234664085927,2279.4489908854894,1100.0,,4,275.0,275.0,275.0,275.0,1179.4489908854894,46.0,5.0,11.0,61.0,1056.4489908854894,100.0,18.0,25.0,80.0,1173.4489908854894,1243.0,972.2983251504132,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.76477285647202,15.76477285647202,15.76477285647202,15.76477285647202,,1.1,1.1,1.1,1.1,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.9179175715664336,0.98,0.98,0.98,0.98,38.25772826596578,38.25772826596578,38.25772826596578,38.25772826596578,153.03091306386312,3672.741913532715,0.0612994351667418,41.59674402271077,82.15272410625924,120.5400966647238,153.93977400428034,0.125
1945-05-01,1945-05-12,2440.8,1.012213916654198,2470.611727769566,0.129,1945,5,1,1945.05,1944,8,213,31,0.2134608532792905,25.83726311592318,0.0104578403905047,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1117132234489832,2194.611727769566,1100.0,,4,275.0,275.0,275.0,275.0,1094.6117277695662,44.99999999999997,5.0,12.0,63.0,969.6117277695664,100.0,18.0,25.0,80.0,1147.6117277695662,1243.0,972.235959342892,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.827138663993154,15.827138663993154,15.827138663993154,15.827138663993154,,1.1,1.1,1.1,1.1,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.9184858570817128,0.98,0.98,0.98,0.98,38.43285590176951,38.43285590176951,38.43285590176951,38.43285590176951,153.73142360707803,3689.554166569873,0.062224032161405,41.76495723726191,82.49163244924124,121.05443223619618,154.63868854965196,0.13
1945-05-02,1945-05-13,2412.4,1.0135959838385495,2445.198951412117,0.132,1945,5,2,1945.05,1944,8,214,31,0.2112651894020069,25.412776357449275,0.010392927881297,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1128742509236757,2169.198951412117,1100.0,,4,275.0,275.0,275.0,275.0,1069.198951412117,45.0,5.0,12.0,63.0,944.1989514121168,100.0,18.0,25.0,80.0,1122.198951412117,1243.0,972.174618158581,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.888479848304272,15.888479848304272,15.888479848304272,15.888479848304272,,1.1,1.1,1.1,1.1,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.9190334235942348,0.98,0.98,0.98,0.98,38.60481099813151,38.60481099813151,38.60481099813151,38.60481099813151,154.41924399252605,3706.061855820625,0.0631520162820894,41.9299993714526,82.82419274262274,121.55923688557944,155.32490111607652,0.13
1945-05-03,1945-05-14,2370.3,1.0142791967409246,2404.145980035014,0.137,1945,5,3,1945.05,1944,8,215,31,0.2077182126750252,41.05297137710295,0.017075906254455,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1148016810509902,2128.145980035014,1100.0,,4,275.0,275.0,275.0,275.0,1028.145980035014,45.0,5.0,12.0,62.99999999999999,903.145980035014,100.0,18.0,25.0,80.0,1081.145980035014,1243.0,972.0755247793948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.987573227490389,15.987573227490389,15.987573227490389,15.987573227490389,,1.1,1.1,1.1,1.1,0.919894140796656,0.919894140796656,0.919894140796656,0.919894140796656,0.98,0.98,0.98,0.98,38.88196242545625,38.88196242545625,38.88196242545625,38.88196242545625,155.527849701825,3732.6683928438,0.0646915166522292,42.19576862953804,83.35980254653376,122.37246918843842,156.4308910711693,0.135
1945-05-04,1945-05-15,2328.7,1.0148979275559746,2363.3928038995978,0.141,1945,5,4,1945.05,1944,8,216,31,0.2041971382569253,40.7531761354162,0.0172435052134259,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.116781264436703,2087.3928038995978,1100.0,,4,275.0,275.0,275.0,275.0,987.3928038995978,45.0,5.0,12.0,60.81767270396073,864.575131195637,100.0,18.0,25.0,77.81767270396074,1042.575131195637,1243.0,971.9771550438956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.085942962989705,16.085942962989705,16.085942962989705,16.085942962989705,,1.1,1.1,1.1,1.1,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.9207194358960812,0.98,0.98,0.98,0.98,39.15629685320987,39.15629685320987,39.15629685320987,39.15629685320987,156.62518741283947,3759.004497908147,0.066271331263431,42.45854231433852,83.88947874150605,123.17695272698752,157.52561224706764,0.14
1945-05-05,1945-05-16,2301.1,1.017080109496938,2340.403039963404,0.144,1945,5,5,1945.05,1944,8,217,31,0.202210822652838,22.989763936193867,0.0098229935372812,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1179284060425403,2064.403039963404,1100.0,,4,275.0,275.0,275.0,275.0,964.403039963404,45.0,5.0,12.0,59.401636519485024,843.0014034439189,100.0,18.0,25.0,76.40163651948502,1021.0014034439188,1243.0,971.9216625102564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.141435496628745,16.141435496628745,16.141435496628745,16.141435496628745,,1.1,1.1,1.1,1.1,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.9211721957217844,0.98,0.98,0.98,0.98,39.31069778011251,39.31069778011251,39.31069778011251,39.31069778011251,157.24279112045005,3773.826986890801,0.0671862018786767,42.606281204876105,84.18732610660443,123.6294510981038,158.14165409682295,0.145
1945-05-06,1945-05-17,2260.3,1.0204682714303548,2306.564433914032,0.148,1945,5,6,1945.05,1944,8,218,32,0.1992871670901723,33.838606049372174,0.0146705661250273,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1196584825214064,2030.564433914032,1100.0,,4,275.0,275.0,275.0,275.0,930.5644339140322,45.0,5.0,12.0,57.3173745526759,811.2470593613563,100.0,18.0,25.0,74.3173745526759,989.2470593613564,1243.0,971.8399831163442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.223114890541027,16.223114890541027,16.223114890541027,16.223114890541027,,1.1,1.1,1.1,1.1,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.9218218061880272,0.98,0.98,0.98,0.98,39.537481171803385,39.537481171803385,39.537481171803385,39.537481171803385,158.14992468721354,3795.5981924931248,0.0685651449237198,42.82311139772944,84.62452433412955,124.29380658095798,159.04648832943224,0.15
1945-05-07,1945-05-18,2233.3,1.025972665065243,2291.3047528902075,0.151,1945,5,7,1945.05,1944,8,219,32,0.1979687306497139,15.259681023824214,0.0066598216603775,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1204553866751504,2015.3047528902075,1100.0,,4,275.0,275.0,275.0,275.0,915.3047528902076,45.0,5.0,12.0,56.37746666352728,796.9272862266803,100.0,18.0,25.0,73.37746666352729,974.9272862266804,1243.0,971.803149403528,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25994860335716,16.25994860335716,16.25994860335716,16.25994860335716,,1.1,1.1,1.1,1.1,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.9221082032139548,0.98,0.98,0.98,0.98,39.63956053062714,39.63956053062714,39.63956053062714,39.63956053062714,158.55824212250857,3805.397810940206,0.0691999795847786,42.9206376851306,84.82119239572539,124.59271939842928,159.4537466363598,0.15
1945-05-08,1945-05-19,2193.2,1.0248607528420517,2247.724603133187,0.155,1945,5,8,1945.05,1944,8,220,32,0.1942034057107073,43.580149757020536,0.0193885628587561,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1227908435113773,1971.724603133187,1100.0,,4,275.0,275.0,275.0,275.0,871.724603133187,45.0,5.0,12.0,53.69318207704413,756.0314210561428,100.0,18.0,25.0,70.69318207704413,934.0314210561428,1243.0,971.6979559385974,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.36514206828788,16.36514206828788,16.36514206828788,16.36514206828788,,1.1,1.1,1.1,1.1,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.9229037144853968,0.98,0.98,0.98,0.98,39.93042665794589,39.93042665794589,39.93042665794589,39.93042665794589,159.72170663178355,3833.320959162805,0.0710592865376574,43.19821995332884,85.38104386724974,125.44385275280337,160.61392553340704,0.155
1945-05-09,1945-05-20,2166.7,1.0245692098920736,2219.934107073156,0.159,1945,5,9,1945.05,1944,8,221,32,0.1918023068511207,27.79049606003082,0.0125186130396774,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1243280145661119,1943.934107073156,1100.0,,4,275.0,275.0,275.0,275.0,843.9341070731562,45.0,5.0,12.0,51.98144862407121,729.9526584490848,100.0,18.0,25.0,68.98144862407122,907.9526584490848,1243.0,971.6308754308662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.432222576019015,16.432222576019015,16.432222576019015,16.432222576019015,,1.1,1.1,1.1,1.1,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.9233936673633308,0.98,0.98,0.98,0.98,40.11538619790269,40.11538619790269,40.11538619790269,40.11538619790269,160.46154479161075,3851.0770749986577,0.0722821205730152,43.37465711746991,85.7369509961352,125.98506772859432,161.35198055795428,0.16
1945-05-10,1945-05-21,2127.3,1.021305726868928,2172.623672768271,0.163,1945,5,10,1945.05,1944,8,222,32,0.1877146853271786,47.31043430488535,0.0217757151861483,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1270353460009628,1896.6236727682708,1100.0,,4,275.0,275.0,275.0,275.0,796.6236727682708,45.0,5.0,12.0,49.06740013427756,685.5562726339933,100.0,18.0,25.0,66.06740013427756,863.5562726339933,1243.0,971.51667783082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.546420176065297,16.546420176065297,16.546420176065297,16.546420176065297,,1.1,1.1,1.1,1.1,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.9241967089833382,0.98,0.98,0.98,0.98,40.429301968681045,40.429301968681045,40.429301968681045,40.429301968681045,161.71720787472418,3881.21298899338,0.0744340632488232,43.67362700415923,86.34015897349092,126.902668769226,162.6040959457578,0.165
1945-05-11,1945-05-22,2101.3,1.0173459748708098,2137.7490969960327,0.165,1945,5,11,1945.05,1944,8,223,32,0.1847015219804572,34.87457577223813,0.0163136898625025,0.61,3,Normal,55,13,13,17,178,276.0,0.1291077612371982,1861.749096996033,1100.0,,4,275.0,275.0,275.0,275.0,761.7490969960327,45.0,5.0,12.0,46.91932843816144,652.8297685578714,100.0,18.0,25.0,63.91932843816144,830.8297685578714,1243.0,971.4324978203352,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.630600186550012,16.630600186550012,16.630600186550012,16.630600186550012,,1.1,1.1,1.1,1.1,0.92476361669276,0.92476361669276,0.92476361669276,0.92476361669276,0.98,0.98,0.98,0.98,40.65991202163314,40.65991202163314,40.65991202163314,40.65991202163314,162.63964808653256,3903.351554076781,0.0760798581625289,43.893005889314175,86.78287448100126,127.5763596048352,163.52393983454266,0.165
1945-05-12,1945-05-23,2062.7,1.009860283363719,2083.0388064943427,0.169,1945,5,12,1945.05,1944,8,224,32,0.1799745528811112,54.71029050169,0.0262646525504557,0.61,3,Normal,55,13,13,17,178,276.0,0.1324987317276605,1807.038806494343,1100.0,,4,275.0,275.0,275.0,275.0,707.0388064943427,45.0,5.0,12.0,43.54949170436169,601.4893147899809,100.0,18.0,25.0,60.54949170436169,779.4893147899809,1243.0,971.3004384984348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.762659508450568,16.762659508450568,16.762659508450568,16.762659508450568,,1.1,1.1,1.1,1.1,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.9256101315330848,0.98,0.98,0.98,0.98,41.02029696125567,41.02029696125567,41.02029696125567,41.02029696125567,164.08118784502267,3937.948508280544,0.0787701061225852,44.235341724600026,87.47388678859608,128.62830328476417,164.96123817451436,0.17
1945-05-13,1945-05-24,2037.3,1.007993202318186,2053.58455108284,0.172,1945,5,13,1945.05,1944,8,225,33,0.1774297052135573,29.4542554115028,0.0143428501134622,0.61,3,Normal,55,13,13,17,178,276.0,0.1343991411770541,1777.58455108284,1100.0,,4,275.0,275.0,275.0,275.0,677.5845510828399,45.0,5.0,12.0,41.73528032031985,573.8492707625201,100.0,18.0,25.0,58.73528032031985,751.8492707625201,1243.0,971.2293420198552,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.833755987030102,16.833755987030102,16.833755987030102,16.833755987030102,,1.1,1.1,1.1,1.1,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.9260442023208932,0.98,0.98,0.98,0.98,41.213597140697566,41.213597140697566,41.213597140697566,41.213597140697566,164.85438856279026,3956.505325506966,0.0802764066743021,44.41867375849528,87.84403344927165,129.19200430080127,165.7319629939847,0.17
1945-05-14,1945-05-25,2024.6,1.002921502049846,2030.5148730501185,0.174,1945,5,14,1945.05,1944,8,226,33,0.1754364850315302,23.069678032721413,0.011361491776747,0.61,3,Normal,55,13,13,17,178,276.0,0.1359261159143391,1754.5148730501185,1100.0,,4,275.0,275.0,275.0,275.0,654.5148730501185,45.0,4.9999999999999964,11.999999999999996,40.31432189076817,552.2005511593504,100.0,18.0,25.0,57.31432189076817,730.2005511593504,1243.0,971.173656590121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.889441416764228,16.889441416764228,16.889441416764228,16.889441416764228,,1.1,1.1,1.1,1.1,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.9263735929917126,0.98,0.98,0.98,0.98,41.364638190166296,41.364638190166296,41.364638190166296,41.364638190166296,165.4585527606652,3971.0052662559647,0.0814860087737861,44.56187246696683,88.13318614235574,129.63244657855648,166.334372832625,0.175
1945-05-15,1945-05-26,1986.9,1.003839146668378,1994.5280005154004,0.178,1945,5,15,1945.05,1944,8,227,33,0.1723272192445306,35.98687253471803,0.0180428013672501,0.61,3,Normal,55,13,13,17,178,276.0,0.1383786038244033,1718.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,618.5280005154004,45.0,5.0,12.0,38.09773916218046,518.4302613532199,100.0,18.0,25.0,55.09773916218046,696.4302613532199,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
1945-05-16,1945-05-27,1949.7,0.9962766006859202,1942.4404883573384,0.182,1945,5,16,1945.05,1944,8,228,33,0.167826858194074,52.08751215806205,0.0268154996100348,0.61,3,Normal,55,13,13,17,178,276.0,0.1420892952212938,1666.4404883573384,1100.0,,4,275.0,275.0,275.0,275.0,566.4404883573384,45.0,5.0,12.0,34.88945036983606,469.5510379875024,100.0,18.0,25.0,51.88945036983606,647.5510379875024,1243.0,970.9140385008468,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.149059506038455,17.149059506038455,17.149059506038455,17.149059506038455,,1.1,1.1,1.1,1.1,0.9277864991787008,0.9277864991787008,0.9277864991787008,0.9277864991787008,0.98,0.98,0.98,0.98,42.06453890897782,42.06453890897782,42.06453890897782,42.06453890897782,168.2581556359113,4038.195735261871,0.0866220389476137,45.22379506695744,89.47026725198278,131.67036547264078,169.1247264362073,0.18
1945-05-17,1945-05-28,1912.8,0.9870866584863304,1888.0993603526529,0.187,1945,5,17,1945.05,1944,8,229,33,0.1631317847344692,54.34112800468552,0.0287808624618864,0.61,3,Normal,55,13,13,17,178,276.0,0.1461787476843642,1612.0993603526529,1100.0,,4,275.0,275.0,275.0,275.0,512.0993603526529,44.99999999999999,5.000000000000004,12.000000000000004,31.542351905779345,418.5570084468735,100.0,18.0,25.0,48.54235190577934,596.5570084468735,1243.0,970.738474856524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.324623150361234,17.324623150361234,17.324623150361234,17.324623150361234,,1.1,1.1,1.1,1.1,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.9286273570423612,0.98,0.98,0.98,0.98,42.5336885924245,42.5336885924245,42.5336885924245,42.5336885924245,170.13475436969802,4083.234104872752,0.0901090048237296,45.666282476540566,90.364533746538,133.03447866463753,170.9951634911006,0.185
1945-05-18,1945-05-29,1888.5,0.9825870477982384,1855.615639766973,0.19,1945,5,18,1945.05,1944,8,230,33,0.1603251912758664,32.48372058567975,0.017505629878049,0.61,3,Normal,55,13,13,17,178,276.0,0.1487376987373634,1579.615639766973,1100.0,,4,275.0,275.0,275.0,275.0,479.6156397669729,44.99999999999999,5.0,12.0,29.541543029125144,388.07409673784775,100.0,18.0,25.0,46.54154302912514,566.0740967378478,1243.0,970.6335274515548,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.429570555330386,17.429570555330386,17.429570555330386,17.429570555330386,,1.1,1.1,1.1,1.1,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.9290858417613068,0.98,0.98,0.98,0.98,42.81247207731568,42.81247207731568,42.81247207731568,42.81247207731568,171.2498883092627,4109.997319422305,0.0922873706382255,45.92865600266352,90.89497275789223,133.84406694068505,172.10634593536827,0.19
1945-05-19,1945-05-30,1864.5,0.9862996335822328,1838.955666814073,0.192,1945,5,19,1945.05,1944,8,231,33,0.1588857696127359,16.659972952900034,0.009059475034416,0.61,3,Normal,55,13,13,17,178,276.0,0.1500851842057511,1562.955666814073,1100.0,,4,275.0,275.0,275.0,275.0,462.9556668140731,45.000000000000014,5.000000000000004,12.000000000000004,28.515385274779867,372.4402815392932,100.0,18.0,25.0,45.51538527477987,550.4402815392932,1243.0,970.5797029235532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48339508333204,17.48339508333204,17.48339508333204,17.48339508333204,,1.1,1.1,1.1,1.1,0.929308166748442,0.929308166748442,0.929308166748442,0.929308166748442,0.98,0.98,0.98,0.98,42.95495835791313,42.95495835791313,42.95495835791313,42.95495835791313,171.8198334316525,4123.67600235966,0.0934333744593878,46.06259630502288,91.1658120609806,134.25757104673653,172.67420960053462,0.19
1945-05-20,1945-05-31,1840.5,0.9775522848623904,1799.1849802892295,0.195,1945,5,20,1945.05,1944,8,232,34,0.1554495822969894,39.77068652484354,0.0221048346671114,0.61,3,Normal,55,13,13,17,178,276.0,0.1534027923886022,1523.1849802892295,1100.0,,4,275.0,275.0,275.0,275.0,423.1849802892296,45.0,4.9999999999999964,11.999999999999996,26.065741539553997,335.1192387496756,100.0,18.0,25.0,43.065741539554,513.1192387496756,1243.0,970.4512130132422,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.611884993643073,17.611884993643073,17.611884993643073,17.611884993643073,,1.1,1.1,1.1,1.1,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.9298037625968686,0.98,0.98,0.98,0.98,43.2937212948361,43.2937212948361,43.2937212948361,43.2937212948361,173.1748851793444,4156.197244304265,0.0962518512974166,46.380641964620814,91.80907205021636,135.24002708099957,174.02427058465975,0.195
1945-05-21,1945-06-01,1816.8,0.9770021444335502,1775.017496006874,0.198,1945,5,21,1945.05,1944,8,233,34,0.1533615116549939,24.167484282355645,0.0136153498975212,0.63,3,Normal,55,13,13,17,178,276.0,0.1554914250822298,1499.017496006874,1100.0,,4,275.0,275.0,275.0,275.0,399.0174960068739,44.99999999999999,5.0,12.0,24.577164609119045,312.4403313977549,100.0,18.0,25.0,41.577164609119045,490.4403313977549,1243.0,970.3731334486376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.68996455824761,17.68996455824761,17.68996455824761,17.68996455824761,,1.1,1.1,1.1,1.1,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.9300807284329052,0.98,0.98,0.98,0.98,43.49861061882732,43.49861061882732,43.49861061882732,43.49861061882732,173.99444247530928,4175.866619407423,0.0980240718002677,46.57269330610837,92.19760560295508,135.8336929072032,174.84067908682968,0.2
1945-05-22,1945-06-02,1781.6,0.9734610609239788,1734.3182261421605,0.202,1945,5,22,1945.05,1944,8,234,34,0.1498450947386826,40.699269864713415,0.0234670138681788,0.63,3,Normal,55,13,13,17,178,276.0,0.1591403445110174,1458.3182261421605,1100.0,,4,275.0,275.0,275.0,275.0,358.3182261421605,45.0,5.0,12.0,22.070325523249014,274.24790061891144,100.0,18.0,25.0,39.07032552324902,452.2479006189114,1243.0,970.241643499844,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.821454507041338,17.821454507041338,17.821454507041338,17.821454507041338,,1.1,1.1,1.1,1.1,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.9305058185280196,0.98,0.98,0.98,0.98,43.8419655396622,43.8419655396622,43.8419655396622,43.8419655396622,175.3678621586488,4208.828691807571,0.1011163115945216,46.89403469652626,92.84787582332784,136.82771780606612,176.2086994640433,0.2
1945-05-23,1945-06-03,1770.0,0.9720527628740284,1720.5333902870304,0.204,1945,5,23,1945.05,1944,8,235,34,0.1486540849207994,13.78483585513004,0.0080119548582723,0.63,3,Normal,55,13,13,17,178,276.0,0.1604153697673696,1444.5333902870304,1100.0,,4,275.0,275.0,275.0,275.0,344.53339028703044,45.0,5.0,12.0,21.22125954666492,261.31213074036555,100.0,18.0,25.0,38.221259546664925,439.3121307403656,1243.0,970.197107876312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86599013057328,17.86599013057328,17.86599013057328,17.86599013057328,,1.1,1.1,1.1,1.1,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.9306380373587776,0.98,0.98,0.98,0.98,43.95777136726662,43.95777136726662,43.95777136726662,43.95777136726662,175.8310854690665,4219.946051257596,0.1021956833047763,47.00233877397694,93.06708568402172,137.16292053190972,176.67028562245028,0.205
1945-05-24,1945-06-04,1735.4,0.9618870478756426,1669.2587828833905,0.208,1945,5,24,1945.05,1944,8,236,34,0.1442239588411249,51.27460740363995,0.0307169912355176,0.63,3,Normal,55,13,13,17,178,276.0,0.1653428472745562,1393.2587828833905,1100.0,,4,275.0,275.0,275.0,275.0,293.2587828833905,44.99999999999999,4.999999999999998,11.999999999999998,18.06304097470159,213.1957419086889,100.0,18.0,25.0,35.06304097470159,391.1957419086889,1243.0,970.0314514523924,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.031646554492752,18.031646554492752,18.031646554492752,18.031646554492752,,1.1,1.1,1.1,1.1,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.9310776141296152,0.98,0.98,0.98,0.98,44.386310608362336,44.386310608362336,44.386310608362336,44.386310608362336,177.54524243344937,4261.085818402784,0.1063617242898473,47.40220907794603,93.8766783088162,138.40151715431185,178.37734707620697,0.21
1945-05-25,1945-06-05,1701.2,0.960332669804875,1633.7179378720534,0.213,1945,5,25,1945.05,1944,8,237,34,0.1411532298321454,35.54084501133707,0.0217545784296337,0.63,3,Normal,55,13,13,17,178,276.0,0.1689398112133694,1357.7179378720534,1100.0,,4,275.0,275.0,275.0,275.0,257.7179378720534,44.99999999999999,5.0,12.0,15.87393095588735,179.8440069161661,100.0,18.0,25.0,32.873930955887346,357.8440069161661,1243.0,969.9166271838944,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14647082299093,18.14647082299093,18.14647082299093,18.14647082299093,,1.1,1.1,1.1,1.1,0.931333996504496,0.931333996504496,0.931333996504496,0.931333996504496,0.98,0.98,0.98,0.98,44.68125962584625,44.68125962584625,44.68125962584625,44.68125962584625,178.725038503385,4289.40092408124,0.1093977328400871,47.67691403653919,94.43305899801916,139.253230770162,179.5524052845988,0.215
1945-05-26,1945-06-06,1656.2,0.9601272066915184,1590.1626797224928,0.218,1945,5,26,1945.05,1944,8,238,34,0.1373900555280233,43.555258149560586,0.0273904416856026,0.63,3,Normal,55,13,13,17,178,276.0,0.173567147260786,1314.1626797224928,1100.0,,4,275.0,275.0,275.0,275.0,214.16267972249284,42.67734559687357,4.999999999999998,10.087372595624664,13.19117954812456,143.20678198187002,97.67734559687358,18.0,23.087372595624664,30.19117954812456,321.20678198187,1238.7647181924983,969.7759101960264,990.0,0.9108582772262253,0.48,988.6091417227738,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.298296746747223,18.298296746747223,18.298296746747223,18.298296746747223,,1.1,1.1,1.1,1.1,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.9316122704431884,0.98,0.98,0.98,0.98,45.06855598551377,45.06855598551377,45.06855598551377,45.06855598551377,180.27422394205507,4326.581374609322,0.1133684158488209,48.0105724735773,95.10908731538704,140.28871338770222,180.98245499211268,0.22
